    SecondarySchool Classroom A  - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000101754258589485,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Classroom C  - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000101754258589485,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Corridor B  - Story Mid2 Infiltration,  !- Name
    Story Mid2 Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.710377424503e-05,      !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.29363366299462,2.8284292930119,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842633435272,2.82842791513944,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.29362363337531,10.387716696116,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842791515032,10.387715318061,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.29363366299462,2.8284292930119,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.29362363337531,10.387716696116,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    37.2703336439686;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone Thermostat,  !- Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid2 Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid2 Blended Space Type Thermostat,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Week:Daily,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    17:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Week:Daily,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3,  !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31,  !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone Inlet Node List,  !- Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone Return Node List,  !- Name
    Building Story 3 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone VAV Terminal,  !- Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.228948289203402,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Controller:MechanicalVentilation,
    5 Zone PVAV 2 Ventilation Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    Building Story 3 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 2
    Building Story 3 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList 3 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 3
    Building Story 3 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList 4 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 4
    Building Story 3 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList 5 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 5
    Building Story 3 ThermalZone 4 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:OutdoorAir,
    Blended OA 2,            !- Name
    Sum,                     !- Outdoor Air Method
    0.00345656908716764,     !- Outdoor Air Flow per Person {m3/s-person}
    0.000452506021215044,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone DSOA Space List,  !- Name
    Building Story 3 Space,  !- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 1,!- Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid2 Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12206315880899,4.53933587785116e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.12206315880899,4.53933587785116e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.12206315880899,4.53933587785116e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.025399999999996,1.41957934878099e-08,9.04879744903871,  !- X,Y,Z ==> Vertex 1 {m}
    0.025399999999996,1.41957934878099e-08,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    8.09666315880899,4.52514008436335e-06,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    8.09666315880899,4.52514008436335e-06,9.04879744903871;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.29363366299462,2.8284292930119,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842633435272,2.82842791513944,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.12206315880899,4.53933587785116e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.29363366299462,2.8284292930119,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.12206315880899,4.53933587785116e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    29.9453146562132;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 1 Thermostat,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid2 Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid2 Blended Space Type Thermostat 1,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 1 Return Node List,  !- Name
    Building Story 3 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.228948289203402,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 3 Space 1,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 2,!- Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid2 Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.96180865891438e-11,13.2161416523632,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842633435272,2.82842791513944,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -3.96180865891438e-11,13.2161416523632,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.95419448962175e-11,13.1907416523632,9.04616730544856,  !- X,Y,Z ==> Vertex 1 {m}
    -3.95419448962175e-11,13.1907416523632,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    -7.61416929262683e-14,0.0254000000000012,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    -7.61416929262683e-14,0.0254000000000012,9.04616730544856;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.96180865891438e-11,13.2161416523632,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.96180865891438e-11,13.2161416523632,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842791515032,10.387715318061,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842633435272,2.82842791513944,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    58.7617870687286;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.486,                   !- Fraction of Lights Controlled by Reference Point 1
    377;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 2 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    1.21847042157624,        !- X-Coordinate of Reference Point {m}
    6.60807082618525,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 2 Thermostat,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid2 Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid2 Blended Space Type Thermostat 2,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 2 Return Node List,  !- Name
    Building Story 3 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.228948289203402,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 3 Space 2,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 3,!- Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid2 Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.96180865891438e-11,13.2161416523632,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.12204838700084,13.2161461919809,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.29362363337531,10.387716696116,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842791515032,10.387715318061,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.12204838700084,13.2161461919809,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.96180865891438e-11,13.2161416523632,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.96180865891438e-11,13.2161416523632,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.09664838700084,13.2161461777842,9.0487974614792,  !- X,Y,Z ==> Vertex 1 {m}
    8.09664838700084,13.2161461777842,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999603778,13.2161416665599,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999603778,13.2161416665599,9.0487974614792;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.29362363337531,10.387716696116,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.12204838700084,13.2161461919809,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.12204838700084,13.2161461919809,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.29362363337531,10.387716696116,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -3.96180865891438e-11,13.2161416523632,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842791515032,10.387715318061,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -3.96180865891438e-11,13.2161416523632,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    29.9452567711459;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 3 Thermostat,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid2 Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid2 Blended Space Type Thermostat 3,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 3 Return Node List,  !- Name
    Building Story 3 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.228948289203402,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 3 Space 3,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 4,!- Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid2 Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12204838700084,13.2161461919809,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.12206315880899,4.53933587785116e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.29363366299462,2.8284292930119,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.12206315880899,4.53933587785116e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.12204838700084,13.2161461919809,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.12204838700084,13.2161461919809,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.12206313041917,0.025404539335862,9.04616730544847,  !- X,Y,Z ==> Vertex 1 {m}
    8.12206313041917,0.025404539335862,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    8.12204841539066,13.1907461919809,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    8.12204841539066,13.1907461919809,9.04616730544847;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.29363366299462,2.8284292930119,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.12206315880899,4.53933587785116e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.12206315880899,4.53933587785116e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.29362363337531,10.387716696116,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.29363366299462,2.8284292930119,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.12204838700084,13.2161461919809,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.29362363337531,10.387716696116,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.12204838700084,13.2161461919809,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    58.7617870690346;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.486,                   !- Fraction of Lights Controlled by Reference Point 1
    377;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 4 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    6.90358535130968,        !- X-Coordinate of Reference Point {m}
    6.60807400376232,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 4 Thermostat,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid2 Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid2 Blended Space Type Thermostat 4,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 4 Return Node List,  !- Name
    Building Story 3 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.228948289203402,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 3 Space 4,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space,  !- Name
    Building Story 4 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  SpaceList,
    Story Top Blended Space Type,  !- Name
    Building Story 4 Space 2,!- Space 1 Name
    Building Story 4 Space 1,!- Space 2 Name
    Building Story 4 Space,  !- Space 3 Name
    Building Story 4 Space 4,!- Space 4 Name
    Building Story 4 Space 3;!- Space 5 Name

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    58.7617870687286;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    29.9453146562132;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    37.2703336439686;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    58.7617870690346;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Md Office  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    29.9452567711459;        !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Md Office Lights 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82640654170197,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Md Office People 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeMedium ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    Office WholeBuilding - Md Office Elec Equip 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeMedium BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07293281253229,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Md Office  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0003107976674,         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 91,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842633435272,2.82842791513944,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842791515032,10.387715318061,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842633435272,2.82842791513944,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842791515032,10.387715318061,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    37.2703336439686;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone Thermostat,  !- Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone Inlet Node List,  !- Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone Return Node List,  !- Name
    Building Story 4 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone VAV Terminal,  !- Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.30307143986,           !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Controller:MechanicalVentilation,
    5 Zone PVAV 3 Ventilation Controller,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 4 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 1
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 2
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList 3 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 3
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList 4 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 4
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList 5 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 5
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:OutdoorAir,
    Blended OA 3,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone DSOA Space List,  !- Name
    Building Story 4 Space,  !- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 1,!- Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842633435272,2.82842791513944,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12206315880899,4.53933587785116e-06,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    8.12206315880899,4.53933587785116e-06,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.12206315880899,4.53933587785116e-06,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.025399999999996,1.41957934878099e-08,12.6487974490387,  !- X,Y,Z ==> Vertex 1 {m}
    0.025399999999996,1.41957934878099e-08,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    8.09666315880899,4.52514008436335e-06,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    8.09666315880899,4.52514008436335e-06,12.6487974490387;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842633435272,2.82842791513944,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    29.9453146562132;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 1 Thermostat,  !- Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 1 Return Node List,  !- Name
    Building Story 4 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 4 Space 1,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 2,!- Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842633435272,2.82842791513944,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.96180865891438e-11,13.2161416523632,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 104,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.95419448962175e-11,13.1907416523632,12.6461673054486,  !- X,Y,Z ==> Vertex 1 {m}
    -3.95419448962175e-11,13.1907416523632,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    -7.61416929262619e-14,0.0254000000000012,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    -7.61416929262619e-14,0.0254000000000012,12.6461673054486;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842791515032,10.387715318061,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -3.96180865891438e-11,13.2161416523632,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842633435272,2.82842791513944,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842791515032,10.387715318061,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842633435272,2.82842791513944,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842633435272,2.82842791513944,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842633435272,2.82842791513944,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    -3.96180865891438e-11,13.2161416523632,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    58.7617870687286;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.486,                   !- Fraction of Lights Controlled by Reference Point 1
    377;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 2 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 2,  !- Zone or Space Name
    1.21847042157627,        !- X-Coordinate of Reference Point {m}
    6.60807082618525,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 2 Thermostat,  !- Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 2 Return Node List,  !- Name
    Building Story 4 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 4 Space 2,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 3,!- Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842791515032,10.387715318061,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12204838700084,13.2161461919809,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -3.96180865891438e-11,13.2161416523632,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 110,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.09664838700084,13.2161461777842,12.6487974614792,  !- X,Y,Z ==> Vertex 1 {m}
    8.09664838700084,13.2161461777842,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999603778,13.2161416665599,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999603778,13.2161416665599,12.6487974614792;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.12204838700084,13.2161461919809,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842791515032,10.387715318061,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.96180865891438e-11,13.2161416523632,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.96180865891438e-11,13.2161416523632,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842791515032,10.387715318061,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842791515032,10.387715318061,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842791515032,10.387715318061,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.29362363337531,10.387716696116,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    8.12204838700084,13.2161461919809,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    -3.96180865891438e-11,13.2161416523632,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    29.9452567711459;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 3 Thermostat,  !- Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 3 Return Node List,  !- Name
    Building Story 4 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 4 Space 3,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 4,!- Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12206315880899,4.53933587785116e-06,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.12204838700084,13.2161461919809,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 116,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.12206313041917,0.025404539335862,12.6461673054485,  !- X,Y,Z ==> Vertex 1 {m}
    8.12206313041917,0.025404539335862,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    8.12204841539066,13.1907461919809,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    8.12204841539066,13.1907461919809,12.6461673054485;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29363366299462,2.8284292930119,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.12206315880899,4.53933587785116e-06,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.12206315880899,4.53933587785116e-06,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.29363366299462,2.8284292930119,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29363366299462,2.8284292930119,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.12204838700084,13.2161461919809,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    8.12204838700084,13.2161461919809,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    5.29362363337531,10.387716696116,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    5.29362363337531,10.387716696116,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.29362363337531,10.387716696116,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.29363366299462,2.8284292930119,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    8.12206315880899,4.53933587785116e-06,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    8.12204838700084,13.2161461919809,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    58.7617870690346;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.486,                   !- Fraction of Lights Controlled by Reference Point 1
    377;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 4 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 4,  !- Zone or Space Name
    6.90358535130967,        !- X-Coordinate of Reference Point {m}
    6.60807400376232,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 4 Thermostat,  !- Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 4 Return Node List,  !- Name
    Building Story 4 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 4 Space 4,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    9,                       !- Begin Month
    25,                      !- Begin Day of Month
    2009,                    !- Begin Year
    9,                       !- End Month
    25,                      !- End Day of Month
    2009,                    !- End Year
    Friday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31044676686054,        !- Conductivity {W/m-K}
    2322.00146636525,        !- Density {kg/m3}
    832.5567858096,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 1,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 2,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane - Highly Reflective,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-10.81,  !- Name
    Smooth,                  !- Roughness
    1.90342380871961,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-10.94,  !- Name
    Smooth,                  !- Roughness
    1.92744457586651,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-24.52,  !- Name
    Smooth,                  !- Roughness
    4.31888712432702,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    Gap_1_W_0_0025,          !- Name
    Air,                     !- Gas Type
    0.0025;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0032,          !- Name
    Air,                     !- Gas Type
    0.00319999999999998;     !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0039,                  !- Thickness {m}
    0.355897,                !- Solar Transmittance at Normal Incidence
    0.3940945,               !- Front Side Solar Reflectance at Normal Incidence
    0.2656452,               !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                !- Visible Transmittance at Normal Incidence
    0.042734,                !- Front Side Visible Reflectance at Normal Incidence
    0.05547,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2175_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00859999999999999,     !- Thickness {m}
    0.167758,                !- Solar Transmittance at Normal Incidence
    0.2176064,               !- Front Side Solar Reflectance at Normal Incidence
    0.4379779,               !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                !- Visible Transmittance at Normal Incidence
    0.078729,                !- Front Side Visible Reflectance at Normal Incidence
    0.10654,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Name
    Roof Membrane - Highly Reflective,  !- Outside Layer
    Typical Insulation R-24.52,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-13.51,  !- Name
    Typical Insulation R-10.94,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-10.81,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

  Construction,
    U 0.55 SHGC 0.25,        !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0032,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    U 0.60 SHGC 0.25 Dbl 2.5mm air,  !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0025,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 1,  !- Name
    Copper pipe 0.75in type L 1;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 2,  !- Name
    Copper pipe 0.75in type L 2;  !- Outside Layer

  Construction,
    Window_U_0.55_SHGC_0.35_Skylight_Frame_Width_0.709_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction:AirBoundary,
    Construction Air Boundary 1,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 2,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 3,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 4,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 5,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 6,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 7,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 8,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  ScheduleTypeLimits,
    Emissions Sch File Type Limits;  !- Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 5,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 6,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Mains Water Temperature,Temperature,10.0000000000001;

  Schedule:Day:Interval,
    19 space(s) Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0230754162473564,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00139008531610581,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000370689417628211,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.00185344708814108,     !- Value Until Time 10
    19:00,                   !- Time 11
    0.0108426654656253,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0124180954905452,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.00046336177203527,     !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Friday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0230754162473564,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00139008531610581,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000370689417628211,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.00185344708814108,     !- Value Until Time 10
    19:00,                   !- Time 11
    0.0108426654656253,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0124180954905452,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.00046336177203527,     !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Monday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    0.00194611944254813,     !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    0.00194611944254813,     !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00046336177203527,     !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    0.00046336177203527,     !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    19 space(s) Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    19 space(s) Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00046336177203527,     !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    0.00046336177203527,     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0230754162473564,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00139008531610581,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000370689417628211,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.00185344708814108,     !- Value Until Time 10
    19:00,                   !- Time 11
    0.0108426654656253,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0124180954905452,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.00046336177203527,     !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Thursday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0230754162473564,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00139008531610581,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000370689417628211,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.00185344708814108,     !- Value Until Time 10
    19:00,                   !- Time 11
    0.0108426654656253,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0124180954905452,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.00046336177203527,     !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Tuesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0230754162473564,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00139008531610581,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    16:00,                   !- Time 8
    0,                       !- Value Until Time 8
    17:00,                   !- Time 9
    0.000370689417628211,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.00185344708814108,     !- Value Until Time 10
    19:00,                   !- Time 11
    0.0108426654656253,      !- Value Until Time 11
    20:00,                   !- Time 12
    0,                       !- Value Until Time 12
    21:00,                   !- Time 13
    0.0124180954905452,      !- Value Until Time 13
    22:00,                   !- Time 14
    0.00046336177203527,     !- Value Until Time 14
    24:00,                   !- Time 15
    0;                       !- Value Until Time 15

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0278017063221162,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713154,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274067,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.00852585660544897,     !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Wednesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00092672354407054,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00101939589847759,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0536572932016843,      !- Value Until Time 4
    09:00,                   !- Time 5
    0.00871120131426307,     !- Value Until Time 5
    11:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00435560065713153,     !- Value Until Time 7
    14:00,                   !- Time 8
    0,                       !- Value Until Time 8
    15:00,                   !- Time 9
    0.00973059721274068,     !- Value Until Time 9
    16:00,                   !- Time 10
    0.0173297302741191,      !- Value Until Time 10
    17:00,                   !- Time 11
    0.00685775422612199,     !- Value Until Time 11
    18:00,                   !- Time 12
    0.00194611944254814,     !- Value Until Time 12
    19:00,                   !- Time 13
    0,                       !- Value Until Time 13
    20:00,                   !- Time 14
    0.0238167950826129,      !- Value Until Time 14
    21:00,                   !- Time 15
    0.0231680886017635,      !- Value Until Time 15
    22:00,                   !- Time 16
    0.00046336177203527,     !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    19 space(s) Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 1 Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV 1 Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 1 Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 1 Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 3 Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV 3 Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV 3 Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 3 Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 3 Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Friday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Friday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Friday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Monday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Monday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Thursday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Thursday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Thursday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Tuesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Tuesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Tuesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Wednesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Wednesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Wednesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.06,                    !- Value Until Time 3
    14:00,                   !- Time 4
    0.09,                    !- Value Until Time 4
    15:00,                   !- Time 5
    0.06,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.04,                    !- Value Until Time 6
    24:00,                   !- Time 7
    0;                       !- Value Until Time 7

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 80,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 81,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3
    0.34,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    11:00,                   !- Time 5
    0.63,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.72,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.79,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.83,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.61,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    18:00,                   !- Time 11
    0.1,                     !- Value Until Time 11
    19:00,                   !- Time 12
    0.19,                    !- Value Until Time 12
    20:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.22,                    !- Value Until Time 14
    23:00,                   !- Time 15
    0.12,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.09;                    !- Value Until Time 16

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.03,                    !- Value Until Time 1
    13:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.03;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    20:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Booster Temp - 180.00000000000006F Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits 5,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Name
    Temperature Schedule Type Limits 6,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Week:Daily,
    5 Zone PVAV 1 Occ Sch Week Rule - Jan1-Jan3,  !- Name
    5 Zone PVAV 1 Occ Sch Default,  !- Sunday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV 1 Occ Sch Week Rule - Jan4-Dec31,  !- Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    5 Zone PVAV 1 Occ Sch,   !- Name
    ,                        !- Schedule Type Limits Name
    5 Zone PVAV 1 Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    5 Zone PVAV 1 Occ Sch Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    5 Zone PVAV 2 Occ Sch Week Rule - Jan1-Jan3,  !- Name
    5 Zone PVAV 2 Occ Sch Default,  !- Sunday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Thursday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Friday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV 2 Occ Sch Week Rule - Jan4-Dec31,  !- Name
    5 Zone PVAV 2 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Thursday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Friday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    5 Zone PVAV 2 Occ Sch,   !- Name
    ,                        !- Schedule Type Limits Name
    5 Zone PVAV 2 Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    5 Zone PVAV 2 Occ Sch Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    5 Zone PVAV 3 Occ Sch Week Rule - Jan1-Jan3,  !- Name
    5 Zone PVAV 3 Occ Sch Default,  !- Sunday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Thursday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Friday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV 3 Occ Sch Week Rule - Jan4-Dec31,  !- Name
    5 Zone PVAV 3 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Thursday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Friday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 3 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    5 Zone PVAV 3 Occ Sch,   !- Name
    ,                        !- Schedule Type Limits Name
    5 Zone PVAV 3 Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    5 Zone PVAV 3 Occ Sch Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    5 Zone PVAV Occ Sch Week Rule - Jan1-Jan3,  !- Name
    5 Zone PVAV Occ Sch Thursday,  !- Sunday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday,  !- Monday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday,  !- Tuesday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday,  !- Wednesday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday,  !- Thursday Schedule:Day Name
    5 Zone PVAV Occ Sch Friday,  !- Friday Schedule:Day Name
    5 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV Occ Sch Week Rule - Jan4-Jun27,  !- Name
    5 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    5 Zone PVAV Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday,  !- Thursday Schedule:Day Name
    5 Zone PVAV Occ Sch Friday,  !- Friday Schedule:Day Name
    5 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV Occ Sch Week Rule - Jun28-Jul4,  !- Name
    5 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    5 Zone PVAV Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    5 Zone PVAV Occ Sch Friday 1,  !- Friday Schedule:Day Name
    5 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV Occ Sch Week Rule - Jul5-Aug29,  !- Name
    5 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV Occ Sch Monday 1,  !- Monday Schedule:Day Name
    5 Zone PVAV Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    5 Zone PVAV Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    5 Zone PVAV Occ Sch Friday 1,  !- Friday Schedule:Day Name
    5 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV Occ Sch Week Rule - Aug30-Sep5,  !- Name
    5 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV Occ Sch Monday 1,  !- Monday Schedule:Day Name
    5 Zone PVAV Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    5 Zone PVAV Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    5 Zone PVAV Occ Sch Friday 2,  !- Friday Schedule:Day Name
    5 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV Occ Sch Week Rule - Sep6-Dec31,  !- Name
    5 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV Occ Sch Monday 2,  !- Monday Schedule:Day Name
    5 Zone PVAV Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    5 Zone PVAV Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    5 Zone PVAV Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    5 Zone PVAV Occ Sch Friday 2,  !- Friday Schedule:Day Name
    5 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    5 Zone PVAV Occ Sch,     !- Name
    ,                        !- Schedule Type Limits Name
    5 Zone PVAV Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    5 Zone PVAV Occ Sch Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    5 Zone PVAV Occ Sch Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    5 Zone PVAV Occ Sch Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    5 Zone PVAV Occ Sch Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    5 Zone PVAV Occ Sch Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Week:Daily,
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Name
    Economizer Max OA Fraction 70 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Economizer Max OA Fraction 70 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan1-Jan3,  !- Name
    19 space(s) Occ Sch Thursday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Thursday,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Thursday,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Thursday,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan4-Jun13,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun14-Jun20,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 1,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun21-Jun27,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 1,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 1,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun28-Jul4,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 1,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 2,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jul5-Aug29,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 2,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 2,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Aug30-Sep5,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 2,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 3,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 3,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep6-Sep12,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 3,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 3,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 3,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep13-Sep19,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 3,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 4,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 4,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 4,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep20-Dec31,  !- Name
    19 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    19 space(s) Occ Sch Monday 4,  !- Monday Schedule:Day Name
    19 space(s) Occ Sch Tuesday 4,  !- Tuesday Schedule:Day Name
    19 space(s) Occ Sch Wednesday 4,  !- Wednesday Schedule:Day Name
    19 space(s) Occ Sch Thursday 4,  !- Thursday Schedule:Day Name
    19 space(s) Occ Sch Friday 4,  !- Friday Schedule:Day Name
    19 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    19 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    19 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    19 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    19 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    19 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule,       !- Name
    ,                        !- Schedule Type Limits Name
    Elevator Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Elevator Schedule Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    Elevator Schedule Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    Elevator Schedule Week Rule - Jun21-Jun27,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    6,                       !- End Month 4
    27,                      !- End Day 4
    Elevator Schedule Week Rule - Jun28-Jul4,  !- Schedule:Week Name 5
    6,                       !- Start Month 5
    28,                      !- Start Day 5
    7,                       !- End Month 5
    4,                       !- End Day 5
    Elevator Schedule Week Rule - Jul5-Aug29,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    5,                       !- Start Day 6
    8,                       !- End Month 6
    29,                      !- End Day 6
    Elevator Schedule Week Rule - Aug30-Sep5,  !- Schedule:Week Name 7
    8,                       !- Start Month 7
    30,                      !- Start Day 7
    9,                       !- End Month 7
    5,                       !- End Day 7
    Elevator Schedule Week Rule - Sep6-Sep12,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    6,                       !- Start Day 8
    9,                       !- End Month 8
    12,                      !- End Day 8
    Elevator Schedule Week Rule - Sep13-Sep19,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    13,                      !- Start Day 9
    9,                       !- End Month 9
    19,                      !- End Day 9
    Elevator Schedule Week Rule - Sep20-Dec31,  !- Schedule:Week Name 10
    9,                       !- Start Month 10
    20,                      !- Start Day 10
    12,                      !- End Month 10
    31;                      !- End Day 10

  Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Hot Water Loop Temp - 180F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot Water Loop Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 180F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Shared Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan3,  !- Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan4-Dec31,  !- Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeMedium BLDG_SWH_SCH Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan3,  !- Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan4-Dec31,  !- Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeMedium INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeMedium INFIL_SCH_PNNL Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 80,         !- Sunday Schedule:Day Name
    Schedule Day 80,         !- Monday Schedule:Day Name
    Schedule Day 80,         !- Tuesday Schedule:Day Name
    Schedule Day 80,         !- Wednesday Schedule:Day Name
    Schedule Day 80,         !- Thursday Schedule:Day Name
    Schedule Day 80,         !- Friday Schedule:Day Name
    Schedule Day 80,         !- Saturday Schedule:Day Name
    Schedule Day 80,         !- Holiday Schedule:Day Name
    Schedule Day 80,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 80,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 80,         !- CustomDay1 Schedule:Day Name
    Schedule Day 80;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 81,         !- Sunday Schedule:Day Name
    Schedule Day 81,         !- Monday Schedule:Day Name
    Schedule Day 81,         !- Tuesday Schedule:Day Name
    Schedule Day 81,         !- Wednesday Schedule:Day Name
    Schedule Day 81,         !- Thursday Schedule:Day Name
    Schedule Day 81,         !- Friday Schedule:Day Name
    Schedule Day 81,         !- Saturday Schedule:Day Name
    Schedule Day 81,         !- Holiday Schedule:Day Name
    Schedule Day 81,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 81,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 81,         !- CustomDay1 Schedule:Day Name
    Schedule Day 81;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan4-Jun13,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun14-Jun20,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun21-Sep12,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep13-Sep19,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep20-Dec31,  !- Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun21-Sep12,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    9,                       !- End Month 4
    12,                      !- End Day 4
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep13-Sep19,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    13,                      !- Start Day 5
    9,                       !- End Month 5
    19,                      !- End Day 5
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep20-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    20,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan4-Dec31,  !- Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary CLGSETP_SCH_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan4-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Saturday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan4-Dec31,  !- Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Saturday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary Kitchen_Exhaust_SCH,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Week:Daily,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31,  !- Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Sunday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Monday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Tuesday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Wednesday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Thursday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Friday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Saturday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Holiday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Booster Temp - 180.00000000000006F,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits 5,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Supply Air Temp - 55.0F, !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6f,  !- Name
    Temperature Schedule Type Limits 6,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:File,
    New York 2019 Historical Hourly Emissions Sch,  !- Name
    Emissions Sch File Type Limits,  !- Schedule Type Limits Name
    historical_hourly_co2e_2019.csv,  !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    NYSTc 2030 Future Hourly Emissions Sch,  !- Name
    Emissions Sch File Type Limits,  !- Schedule Type Limits Name
    future_hourly_co2e_2030.csv,  !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    5 Zone PVAV,             !- Name
    5 Zone PVAV Controllers, !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    5 Zone PVAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    5 Zone PVAV Supply Inlet Node,  !- Supply Side Inlet Node Name
    5 Zone PVAV Demand Outlet Node,  !- Demand Side Outlet Node Name
    5 Zone PVAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    5 Zone PVAV Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    5 Zone PVAV Supply Outlet Nodes,  !- Name
    5 Zone PVAV Supply Outlet Node;  !- Node 1 Name

  NodeList,
    5 Zone PVAV Demand Inlet Nodes,  !- Name
    5 Zone PVAV Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    5 Zone PVAV,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.321412014032423,       !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AirLoopHVAC:ControllerList,
    5 Zone PVAV Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    5 Zone PVAV Main Htg Coil Controller;  !- Controller 1 Name

  Controller:WaterCoil,
    5 Zone PVAV Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    5 Zone PVAV Main Htg Coil Outlet Air Node,  !- Sensor Node Name
    5 Zone PVAV Main Htg Coil Inlet Water Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    5 Zone PVAV Occ Sch,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    5 Zone PVAV Supply Branches,  !- Name
    5 Zone PVAV Main Branch; !- Branch 1 Name

  Branch,
    5 Zone PVAV Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    5 Zone PVAV OA System,   !- Component 1 Name
    5 Zone PVAV Supply Inlet Node,  !- Component 1 Inlet Node Name
    5 Zone PVAV Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    5 Zone PVAV 2spd DX Clg Coil 43kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    5 Zone PVAV Mixed Air Node,  !- Component 2 Inlet Node Name
    5 Zone PVAV 2spd DX Clg Coil Outlet Air Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    5 Zone PVAV Main Htg Coil,  !- Component 3 Name
    5 Zone PVAV 2spd DX Clg Coil Outlet Air Node,  !- Component 3 Inlet Node Name
    5 Zone PVAV Main Htg Coil Outlet Air Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    5 Zone PVAV Fan,         !- Component 4 Name
    5 Zone PVAV Main Htg Coil Outlet Air Node,  !- Component 4 Inlet Node Name
    5 Zone PVAV Supply Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    5 Zone PVAV OA System,   !- Name
    5 Zone PVAV OA System Controller List,  !- Controller List Name
    5 Zone PVAV OA System Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    5 Zone PVAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    5 Zone PVAV Relief Air Node,  !- Relief Air Outlet Node Name
    5 Zone PVAV Supply Inlet Node,  !- Return Air Node Name
    5 Zone PVAV Mixed Air Node,  !- Mixed Air Node Name
    5 Zone PVAV Outdoor Air Node,  !- Actuator Node Name
