  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 3,               !- Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.019065377198, 29.8753467717877, 10.8, !- X,Y,Z Vertex 1 {m}
  57.5263522766211, 23.8781202686139, 10.8, !- X,Y,Z Vertex 2 {m}
  53.5446029599031, 23.4964497578118, 10.8, !- X,Y,Z Vertex 3 {m}
  52.0344856771082, 29.5244556011486, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.5263522766211, 23.8781202686139, 14.4, !- X,Y,Z Vertex 1 {m}
  57.5263522766211, 23.8781202686139, 10.8, !- X,Y,Z Vertex 2 {m}
  56.019065377198, 29.8753467717877, 10.8, !- X,Y,Z Vertex 3 {m}
  56.019065377198, 29.8753467717877, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 264,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.5201610254243, 23.9027541560176, 12.6509457911902, !- X,Y,Z Vertex 1 {m}
  57.5201610254243, 23.9027541560176, 11.562, !- X,Y,Z Vertex 2 {m}
  56.0252566283948, 29.850712884384, 11.562, !- X,Y,Z Vertex 3 {m}
  56.0252566283948, 29.850712884384, 12.6509457911902; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5446029599031, 23.4964497578118, 14.4, !- X,Y,Z Vertex 1 {m}
  53.5446029599031, 23.4964497578118, 10.8, !- X,Y,Z Vertex 2 {m}
  57.5263522766211, 23.8781202686139, 10.8, !- X,Y,Z Vertex 3 {m}
  57.5263522766211, 23.8781202686139, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.0344856771082, 29.5244556011486, 14.4, !- X,Y,Z Vertex 1 {m}
  52.0344856771082, 29.5244556011486, 10.8, !- X,Y,Z Vertex 2 {m}
  53.5446029599031, 23.4964497578118, 10.8, !- X,Y,Z Vertex 3 {m}
  53.5446029599031, 23.4964497578118, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.019065377198, 29.8753467717877, 14.4, !- X,Y,Z Vertex 1 {m}
  56.019065377198, 29.8753467717877, 10.8, !- X,Y,Z Vertex 2 {m}
  52.0344856771082, 29.5244556011486, 10.8, !- X,Y,Z Vertex 3 {m}
  52.0344856771082, 29.5244556011486, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.0344856771082, 29.5244556011486, 14.4, !- X,Y,Z Vertex 1 {m}
  53.5446029599031, 23.4964497578118, 14.4, !- X,Y,Z Vertex 2 {m}
  57.5263522766211, 23.8781202686139, 14.4, !- X,Y,Z Vertex 3 {m}
  56.019065377198, 29.8753467717877, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  49.0036960285882;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 3 Thermostat, !- Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 5, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 3 Inlet Node List, !- Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 3 Return Node List, !- Name
  Building Story 4 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.233794692871216,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 3 DSOA Space List, !- Name
  Building Story 4 Space 3,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 4,               !- Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.5263522766211, 23.8781202686139, 10.8, !- X,Y,Z Vertex 1 {m}
  57.0240101783982, 14.7711990307277, 10.8, !- X,Y,Z Vertex 2 {m}
  53.0399568552969, 14.414380983699, 10.8, !- X,Y,Z Vertex 3 {m}
  53.5446029599031, 23.4964497578118, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0240101783982, 14.7711990307277, 14.4, !- X,Y,Z Vertex 1 {m}
  57.0240101783982, 14.7711990307277, 10.8, !- X,Y,Z Vertex 2 {m}
  57.5263522766211, 23.8781202686139, 10.8, !- X,Y,Z Vertex 3 {m}
  57.5263522766211, 23.8781202686139, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 270,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.0254091277949, 14.7965604766759, 12.6480489756469, !- X,Y,Z Vertex 1 {m}
  57.0254091277949, 14.7965604766759, 11.562, !- X,Y,Z Vertex 2 {m}
  57.5249533272244, 23.8527588226657, 11.562, !- X,Y,Z Vertex 3 {m}
  57.5249533272244, 23.8527588226657, 12.6480489756469; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0399568552969, 14.414380983699, 14.4, !- X,Y,Z Vertex 1 {m}
  53.0399568552969, 14.414380983699, 10.8, !- X,Y,Z Vertex 2 {m}
  57.0240101783982, 14.7711990307277, 10.8, !- X,Y,Z Vertex 3 {m}
  57.0240101783982, 14.7711990307277, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5446029599031, 23.4964497578118, 14.4, !- X,Y,Z Vertex 1 {m}
  53.5446029599031, 23.4964497578118, 10.8, !- X,Y,Z Vertex 2 {m}
  53.0399568552969, 14.414380983699, 10.8, !- X,Y,Z Vertex 3 {m}
  53.0399568552969, 14.414380983699, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.5263522766211, 23.8781202686139, 14.4, !- X,Y,Z Vertex 1 {m}
  57.5263522766211, 23.8781202686139, 10.8, !- X,Y,Z Vertex 2 {m}
  53.5446029599031, 23.4964497578118, 10.8, !- X,Y,Z Vertex 3 {m}
  53.5446029599031, 23.4964497578118, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5446029599031, 23.4964497578118, 14.4, !- X,Y,Z Vertex 1 {m}
  53.0399568552969, 14.414380983699, 14.4, !- X,Y,Z Vertex 2 {m}
  57.0240101783982, 14.7711990307277, 14.4, !- X,Y,Z Vertex 3 {m}
  57.5263522766211, 23.8781202686139, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  72.0731276937843;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 4 Thermostat, !- Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 6, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 4 Inlet Node List, !- Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 4 Return Node List, !- Name
  Building Story 4 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.233794692871216,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 4 DSOA Space List, !- Name
  Building Story 4 Space 4,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 5,               !- Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0240101783982, 14.7711990307277, 10.8, !- X,Y,Z Vertex 1 {m}
  57.526441068094, 12.6610636397207, 10.8, !- X,Y,Z Vertex 2 {m}
  53.5416226147965, 12.3128942926214, 10.8, !- X,Y,Z Vertex 3 {m}
  53.0399568552969, 14.414380983699, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.526441068094, 12.6610636397207, 14.4, !- X,Y,Z Vertex 1 {m}
  57.526441068094, 12.6610636397207, 10.8, !- X,Y,Z Vertex 2 {m}
  57.0240101783982, 14.7711990307277, 10.8, !- X,Y,Z Vertex 3 {m}
  57.0240101783982, 14.7711990307277, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 276,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.5205577105416, 12.6857728708684, 12.6678996946817, !- X,Y,Z Vertex 1 {m}
  57.5205577105416, 12.6857728708684, 11.562, !- X,Y,Z Vertex 2 {m}
  57.0298935359506, 14.74648979958, 11.562, !- X,Y,Z Vertex 3 {m}
  57.0298935359506, 14.74648979958, 12.6678996946817; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5416226147965, 12.3128942926214, 14.4, !- X,Y,Z Vertex 1 {m}
  53.5416226147965, 12.3128942926214, 10.8, !- X,Y,Z Vertex 2 {m}
  57.526441068094, 12.6610636397207, 10.8, !- X,Y,Z Vertex 3 {m}
  57.526441068094, 12.6610636397207, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0399568552969, 14.414380983699, 14.4, !- X,Y,Z Vertex 1 {m}
  53.0399568552969, 14.414380983699, 10.8, !- X,Y,Z Vertex 2 {m}
  53.5416226147965, 12.3128942926214, 10.8, !- X,Y,Z Vertex 3 {m}
  53.5416226147965, 12.3128942926214, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0240101783982, 14.7711990307277, 14.4, !- X,Y,Z Vertex 1 {m}
  57.0240101783982, 14.7711990307277, 10.8, !- X,Y,Z Vertex 2 {m}
  53.0399568552969, 14.414380983699, 10.8, !- X,Y,Z Vertex 3 {m}
  53.0399568552969, 14.414380983699, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0399568552969, 14.414380983699, 14.4, !- X,Y,Z Vertex 1 {m}
  53.5416226147965, 12.3128942926214, 14.4, !- X,Y,Z Vertex 2 {m}
  57.526441068094, 12.6610636397207, 14.4, !- X,Y,Z Vertex 3 {m}
  57.0240101783982, 14.7711990307277, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  17.1348759114754;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 5 Thermostat, !- Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 7, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 5 Inlet Node List, !- Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 5 Return Node List, !- Name
  Building Story 4 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 5 VAV Terminal, !- Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.233794692871216,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 5 DSOA Space List, !- Name
  Building Story 4 Space 5,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 6,               !- Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.526441068094, 12.6610636397207, 10.8, !- X,Y,Z Vertex 1 {m}
  56.7729184763524, 0.000221756094376246, 10.8, !- X,Y,Z Vertex 2 {m}
  54.1211867340779, 2.99493689563831, 10.8, !- X,Y,Z Vertex 3 {m}
  53.5416226147965, 12.3128942926214, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7729184763524, 0.000221756094376246, 14.4, !- X,Y,Z Vertex 1 {m}
  56.7729184763524, 0.000221756094376246, 10.8, !- X,Y,Z Vertex 2 {m}
  57.526441068094, 12.6610636397207, 10.8, !- X,Y,Z Vertex 3 {m}
  57.526441068094, 12.6610636397207, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 282,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7744275123482, 0.0255768899012258, 12.6463431020937, !- X,Y,Z Vertex 1 {m}
  56.7744275123482, 0.0255768899012258, 11.562, !- X,Y,Z Vertex 2 {m}
  57.5249320320981, 12.6357085059139, 11.562, !- X,Y,Z Vertex 3 {m}
  57.5249320320981, 12.6357085059139, 12.6463431020937; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.1211867340779, 2.99493689563831, 14.4, !- X,Y,Z Vertex 1 {m}
  54.1211867340779, 2.99493689563831, 10.8, !- X,Y,Z Vertex 2 {m}
  56.7729184763524, 0.000221756094376246, 10.8, !- X,Y,Z Vertex 3 {m}
  56.7729184763524, 0.000221756094376246, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5416226147965, 12.3128942926214, 14.4, !- X,Y,Z Vertex 1 {m}
  53.5416226147965, 12.3128942926214, 10.8, !- X,Y,Z Vertex 2 {m}
  54.1211867340779, 2.99493689563831, 10.8, !- X,Y,Z Vertex 3 {m}
  54.1211867340779, 2.99493689563831, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.526441068094, 12.6610636397207, 14.4, !- X,Y,Z Vertex 1 {m}
  57.526441068094, 12.6610636397207, 10.8, !- X,Y,Z Vertex 2 {m}
  53.5416226147965, 12.3128942926214, 10.8, !- X,Y,Z Vertex 3 {m}
  53.5416226147965, 12.3128942926214, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5416226147965, 12.3128942926214, 14.4, !- X,Y,Z Vertex 1 {m}
  54.1211867340779, 2.99493689563831, 14.4, !- X,Y,Z Vertex 2 {m}
  56.7729184763524, 0.000221756094376246, 14.4, !- X,Y,Z Vertex 3 {m}
  57.526441068094, 12.6610636397207, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  73.1618968637579;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 6 DaylightingControls, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 6 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 6 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.399,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 6 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.13,                                   !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 6 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or Space Name
  55.933245818342,                        !- X-Coordinate of Reference Point {m}
  6.40303997401575,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 6 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or Space Name
  54.6983810469779,                       !- X-Coordinate of Reference Point {m}
  6.47653417854982,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 6 Thermostat, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 8, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 6 Inlet Node List, !- Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 6 Return Node List, !- Name
  Building Story 4 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 6 VAV Terminal, !- Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.233794692871216,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 6 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 6 DSOA Space List, !- Name
  Building Story 4 Space 6,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 7,               !- Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7729184763524, 0.000221756094376246, 10.8, !- X,Y,Z Vertex 1 {m}
  38.8534367957816, 1.11070349583676, 10.8, !- X,Y,Z Vertex 2 {m}
  41.3976162963872, 4.1973117749513, 10.8, !- X,Y,Z Vertex 3 {m}
  54.1211867340779, 2.99493689563831, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8534367957816, 1.11070349583676, 14.4, !- X,Y,Z Vertex 1 {m}
  38.8534367957816, 1.11070349583676, 10.8, !- X,Y,Z Vertex 2 {m}
  56.7729184763524, 0.000221756094376246, 10.8, !- X,Y,Z Vertex 3 {m}
  56.7729184763524, 0.000221756094376246, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 288,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.8787881632377, 1.10913245538262, 12.6450645045121, !- X,Y,Z Vertex 1 {m}
  38.8787881632377, 1.10913245538262, 11.562, !- X,Y,Z Vertex 2 {m}
  56.7475671088964, 0.00179279654851849, 11.562, !- X,Y,Z Vertex 3 {m}
  56.7475671088964, 0.00179279654851849, 12.6450645045121; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3976162963872, 4.1973117749513, 14.4, !- X,Y,Z Vertex 1 {m}
  41.3976162963872, 4.1973117749513, 10.8, !- X,Y,Z Vertex 2 {m}
  38.8534367957816, 1.11070349583676, 10.8, !- X,Y,Z Vertex 3 {m}
  38.8534367957816, 1.11070349583676, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.1211867340779, 2.99493689563831, 14.4, !- X,Y,Z Vertex 1 {m}
  54.1211867340779, 2.99493689563831, 10.8, !- X,Y,Z Vertex 2 {m}
  41.3976162963872, 4.1973117749513, 10.8, !- X,Y,Z Vertex 3 {m}
  41.3976162963872, 4.1973117749513, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7729184763524, 0.000221756094376246, 14.4, !- X,Y,Z Vertex 1 {m}
  56.7729184763524, 0.000221756094376246, 10.8, !- X,Y,Z Vertex 2 {m}
  54.1211867340779, 2.99493689563831, 10.8, !- X,Y,Z Vertex 3 {m}
  54.1211867340779, 2.99493689563831, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.1211867340779, 2.99493689563831, 14.4, !- X,Y,Z Vertex 1 {m}
  41.3976162963872, 4.1973117749513, 14.4, !- X,Y,Z Vertex 2 {m}
  38.8534367957816, 1.11070349583676, 14.4, !- X,Y,Z Vertex 3 {m}
  56.7729184763524, 0.000221756094376246, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  93.0507787759588;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 7 DaylightingControls, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 7 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 7 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.441,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 7 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.112,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 7 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or Space Name
  47.8884974331096,                       !- X-Coordinate of Reference Point {m}
  1.77087362732129,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 7 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or Space Name
  47.9649584391982,                       !- X-Coordinate of Reference Point {m}
  3.00469994687937,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 7 Thermostat, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 9, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 7 Inlet Node List, !- Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 7 Return Node List, !- Name
  Building Story 4 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 7 VAV Terminal, !- Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.233794692871216,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 7 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 7 DSOA Space List, !- Name
  Building Story 4 Space 7,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 8,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 8,               !- Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8534367957816, 1.11070349583676, 10.8, !- X,Y,Z Vertex 1 {m}
  37.094949257923, 7.8853521259491, 10.8, !- X,Y,Z Vertex 2 {m}
  39.6359069725068, 10.9746131852798, 10.8, !- X,Y,Z Vertex 3 {m}
  41.3976162963872, 4.1973117749513, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.094949257923, 7.8853521259491, 14.4, !- X,Y,Z Vertex 1 {m}
  37.094949257923, 7.8853521259491, 10.8, !- X,Y,Z Vertex 2 {m}
  38.8534367957816, 1.11070349583676, 10.8, !- X,Y,Z Vertex 3 {m}
  38.8534367957816, 1.11070349583676, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 294,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1013308277456, 7.86076685461444, 12.6498959719134, !- X,Y,Z Vertex 1 {m}
  37.1013308277456, 7.86076685461444, 11.562, !- X,Y,Z Vertex 2 {m}
  38.847055225959, 1.13528876717142, 11.562, !- X,Y,Z Vertex 3 {m}
  38.847055225959, 1.13528876717142, 12.6498959719134; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6359069725068, 10.9746131852798, 14.4, !- X,Y,Z Vertex 1 {m}
  39.6359069725068, 10.9746131852798, 10.8, !- X,Y,Z Vertex 2 {m}
  37.094949257923, 7.8853521259491, 10.8, !- X,Y,Z Vertex 3 {m}
  37.094949257923, 7.8853521259491, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3976162963872, 4.1973117749513, 14.4, !- X,Y,Z Vertex 1 {m}
  41.3976162963872, 4.1973117749513, 10.8, !- X,Y,Z Vertex 2 {m}
  39.6359069725068, 10.9746131852798, 10.8, !- X,Y,Z Vertex 3 {m}
  39.6359069725068, 10.9746131852798, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8534367957816, 1.11070349583676, 14.4, !- X,Y,Z Vertex 1 {m}
  38.8534367957816, 1.11070349583676, 10.8, !- X,Y,Z Vertex 2 {m}
  41.3976162963872, 4.1973117749513, 10.8, !- X,Y,Z Vertex 3 {m}
  41.3976162963872, 4.1973117749513, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.3976162963872, 4.1973117749513, 14.4, !- X,Y,Z Vertex 1 {m}
  39.6359069725068, 10.9746131852798, 14.4, !- X,Y,Z Vertex 2 {m}
  37.094949257923, 7.8853521259491, 14.4, !- X,Y,Z Vertex 3 {m}
  38.8534367957816, 1.11070349583676, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 8 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  45.3269006763691;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 8 Thermostat, !- Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 8 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 10, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 ThermalZone 8 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 8 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 8 Inlet Node List, !- Name
  Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 8 Return Node List, !- Name
  Building Story 4 ThermalZone 8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 8 VAV Terminal, !- Name
  Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.233794692871216,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 8 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 8 DSOA Space List, !- Name
  Building Story 4 Space 8,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 9,               !- Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.094949257923, 7.8853521259491, 10.8, !- X,Y,Z Vertex 1 {m}
  1.2996537179788e-10, 10.1064567541201, 10.8, !- X,Y,Z Vertex 2 {m}
  2.99442605019122, 12.7585149417764, 10.8, !- X,Y,Z Vertex 3 {m}
  39.6359069725068, 10.9746131852798, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2996537179788e-10, 10.1064567541201, 14.4, !- X,Y,Z Vertex 1 {m}
  1.2996537179788e-10, 10.1064567541201, 10.8, !- X,Y,Z Vertex 2 {m}
  37.094949257923, 7.8853521259491, 10.8, !- X,Y,Z Vertex 3 {m}
  37.094949257923, 7.8853521259491, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 300,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253545906690987, 10.1049386175673, 12.6434783921995, !- X,Y,Z Vertex 1 {m}
  0.0253545906690987, 10.1049386175673, 11.562, !- X,Y,Z Vertex 2 {m}
  37.0695946673839, 7.88687026250188, 11.562, !- X,Y,Z Vertex 3 {m}
  37.0695946673839, 7.88687026250188, 12.6434783921995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99442605019122, 12.7585149417764, 14.4, !- X,Y,Z Vertex 1 {m}
  2.99442605019122, 12.7585149417764, 10.8, !- X,Y,Z Vertex 2 {m}
  1.2996537179788e-10, 10.1064567541201, 10.8, !- X,Y,Z Vertex 3 {m}
  1.2996537179788e-10, 10.1064567541201, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6359069725068, 10.9746131852798, 14.4, !- X,Y,Z Vertex 1 {m}
  39.6359069725068, 10.9746131852798, 10.8, !- X,Y,Z Vertex 2 {m}
  2.99442605019122, 12.7585149417764, 10.8, !- X,Y,Z Vertex 3 {m}
  2.99442605019122, 12.7585149417764, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.094949257923, 7.8853521259491, 14.4, !- X,Y,Z Vertex 1 {m}
  37.094949257923, 7.8853521259491, 10.8, !- X,Y,Z Vertex 2 {m}
  39.6359069725068, 10.9746131852798, 10.8, !- X,Y,Z Vertex 3 {m}
  39.6359069725068, 10.9746131852798, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6359069725068, 10.9746131852798, 14.4, !- X,Y,Z Vertex 1 {m}
  2.99442605019122, 12.7585149417764, 14.4, !- X,Y,Z Vertex 2 {m}
  1.2996537179788e-10, 10.1064567541201, 14.4, !- X,Y,Z Vertex 3 {m}
  37.094949257923, 7.8853521259491, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 9 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  222.75681655808;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 9 DaylightingControls, !- Name
  Building Story 4 ThermalZone 9,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 9 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 9 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.415,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 9 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.121,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 9 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 9,         !- Zone or Space Name
  18.6201955059857,                       !- X-Coordinate of Reference Point {m}
  10.2104250018178,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 9 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 9,         !- Zone or Space Name
  18.6940182144141,                       !- X-Coordinate of Reference Point {m}
  11.4433473902946,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 9 Thermostat, !- Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 9 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 11, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 ThermalZone 9 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 9 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 9 Inlet Node List, !- Name
  Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 9 Return Node List, !- Name
  Building Story 4 ThermalZone 9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 9 VAV Terminal, !- Name
  Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.233794692871216,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 9 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 9 DSOA Space List, !- Name
  Building Story 4 Space 9,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  9,                                      !- Begin Month
  25,                                     !- Begin Day of Month
  2009,                                   !- Begin Year
  9,                                      !- End Month
  25,                                     !- End Day of Month
  2009,                                   !- End Year
  Friday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Gap_1_W_0_0025,                         !- Name
  Air,                                    !- Gas Type
  0.0025;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0032,                         !- Name
  Air,                                    !- Gas Type
  0.00319999999999998;                    !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2022F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0039,                                 !- Thickness {m}
  0.355897,                               !- Solar Transmittance at Normal Incidence
  0.3940945,                              !- Front Side Solar Reflectance at Normal Incidence
  0.2656452,                              !- Back Side Solar Reflectance at Normal Incidence
  0.677694,                               !- Visible Transmittance at Normal Incidence
  0.042734,                               !- Front Side Visible Reflectance at Normal Incidence
  0.05547,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.046,                                  !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2175_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00859999999999999,                    !- Thickness {m}
  0.167758,                               !- Solar Transmittance at Normal Incidence
  0.2176064,                              !- Front Side Solar Reflectance at Normal Incidence
  0.4379779,                              !- Back Side Solar Reflectance at Normal Incidence
  0.416044,                               !- Visible Transmittance at Normal Incidence
  0.078729,                               !- Front Side Visible Reflectance at Normal Incidence
  0.10654,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  Roof Membrane - Highly Reflective,      !- Layer 1
  Typical Insulation R-24.52,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  Typical Insulation R-10.94,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-10.81,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.55 SHGC 0.25,                       !- Name
  Glass_2175_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0032,                         !- Layer 2
  Glass_2022F_LayerAvg;                   !- Layer 3

Construction,
  U 0.60 SHGC 0.25 Dbl 2.5mm air,         !- Name
  Glass_2175_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0025,                         !- Layer 2
  Glass_2022F_LayerAvg;                   !- Layer 3

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 1, !- Name
  Copper pipe 0.75in type L 1;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 2, !- Name
  Copper pipe 0.75in type L 2;            !- Layer 1

Construction,
  Window_U_0.55_SHGC_0.35_Skylight_Frame_Width_0.709_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 10,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 11,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 12,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 13,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 14,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 15,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 16,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 17,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 18,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 19,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 2,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 20,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 21,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 22,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 23,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 24,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 25,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 26,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 27,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 3,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 4,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 5,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 6,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 7,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 8,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 9,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Emissions Sch File Type Limits;         !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Day:Interval,
  75 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Friday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Friday 1,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Friday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.357470400356973,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.0216211935699781,                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099346,                     !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.00288282580933035,                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.16864530984583,                       !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.193149329225139,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  75 space(s) Occ Sch Friday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Friday 4,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Monday 1,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Monday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.357470400356973,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.0216211935699781,                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099346,                     !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.00288282580933035,                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.16864530984583,                       !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.193149329225139,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  75 space(s) Occ Sch Monday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Monday 4,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  75 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  75 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  75 space(s) Occ Sch Thursday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Thursday 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Thursday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.357470400356973,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.0216211935699781,                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099346,                     !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.00288282580933035,                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.16864530984583,                       !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.193149329225139,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  75 space(s) Occ Sch Thursday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Thursday 4,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Tuesday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Tuesday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Tuesday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.357470400356973,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.0216211935699781,                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099346,                     !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.00288282580933035,                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.16864530984583,                       !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.193149329225139,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  75 space(s) Occ Sch Tuesday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Tuesday 4,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Wednesday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Wednesday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Wednesday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.357470400356973,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.0216211935699781,                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099346,                     !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.00288282580933035,                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.16864530984583,                       !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.193149329225139,                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  75 space(s) Occ Sch Wednesday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.430982458494899,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.136934225943195,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0663049936145998,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.1326099872292,                        !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Wednesday 4,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0144141290466521,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.834578071801158,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.13549281303853,                       !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.0648635807099345,                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.151348354989847,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.269544213172395,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.10522314204056,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.0288282580933043,                     !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.371884529403625,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.360353226166303,                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.00720706452332606,                    !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  75 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.34,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.63,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.72,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.79,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.83,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.61,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.19,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.22,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.12,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.09;                                   !- Value Until Time 16

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.03;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.34,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.63,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.79,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.83,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.34,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.63,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.79,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.83,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_Setback Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_Setback Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary INFIL_SCH_PNNL Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits 5,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 6,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan3, !- Name
  75 space(s) Occ Sch Thursday,           !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Thursday,           !- Monday Schedule:Day Name
  75 space(s) Occ Sch Thursday,           !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Thursday,           !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday,           !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday,             !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan4-Jun13, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday,            !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday,          !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday,           !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday,             !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jun14-Jun20, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday 1,          !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday 1,        !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday 1,         !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday 1,           !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jun21-Jun27, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Monday 1,           !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday 1,          !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday 1,        !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday 1,         !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday 1,           !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jun28-Jul4, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Monday 1,           !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday 1,          !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday 2,        !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday 2,         !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday 2,           !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jul5-Aug29, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Monday 2,           !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday 2,          !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday 2,        !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday 2,         !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday 2,           !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Aug30-Sep5, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Monday 2,           !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday 3,          !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday 3,        !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday 3,         !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday 3,           !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Sep6-Sep12, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Monday 3,           !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday 3,          !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday 3,        !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday 3,         !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday 3,           !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Sep13-Sep19, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Monday 3,           !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday 3,          !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday 4,        !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday 4,         !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday 4,           !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Sep20-Dec31, !- Name
  75 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  75 space(s) Occ Sch Monday 4,           !- Monday Schedule:Day Name
  75 space(s) Occ Sch Tuesday 4,          !- Tuesday Schedule:Day Name
  75 space(s) Occ Sch Wednesday 4,        !- Wednesday Schedule:Day Name
  75 space(s) Occ Sch Thursday 4,         !- Thursday Schedule:Day Name
  75 space(s) Occ Sch Friday 4,           !- Friday Schedule:Day Name
  75 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  75 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  75 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  75 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan4-Jun13, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  13,                                     !- End Day 2
  Elevator Schedule Week Rule - Jun14-Jun20, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  14,                                     !- Start Day 3
  6,                                      !- End Month 3
  20,                                     !- End Day 3
  Elevator Schedule Week Rule - Jun21-Jun27, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  21,                                     !- Start Day 4
  6,                                      !- End Month 4
  27,                                     !- End Day 4
  Elevator Schedule Week Rule - Jun28-Jul4, !- Schedule:Week Name 5
  6,                                      !- Start Month 5
  28,                                     !- Start Day 5
  7,                                      !- End Month 5
  4,                                      !- End Day 5
  Elevator Schedule Week Rule - Jul5-Aug29, !- Schedule:Week Name 6
  7,                                      !- Start Month 6
  5,                                      !- Start Day 6
  8,                                      !- End Month 6
  29,                                     !- End Day 6
  Elevator Schedule Week Rule - Aug30-Sep5, !- Schedule:Week Name 7
  8,                                      !- Start Month 7
  30,                                     !- Start Day 7
  9,                                      !- End Month 7
  5,                                      !- End Day 7
  Elevator Schedule Week Rule - Sep6-Sep12, !- Schedule:Week Name 8
  9,                                      !- Start Month 8
  6,                                      !- Start Day 8
  9,                                      !- End Month 8
  12,                                     !- End Day 8
  Elevator Schedule Week Rule - Sep13-Sep19, !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  13,                                     !- Start Day 9
  9,                                      !- End Month 9
  19,                                     !- End Day 9
  Elevator Schedule Week Rule - Sep20-Dec31, !- Schedule:Week Name 10
  9,                                      !- Start Month 10
  20,                                     !- Start Day 10
  12,                                     !- End Month 10
  31;                                     !- End Day 10

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 180F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 180F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan3, !- Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan4-Dec31, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Jan3, !- Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Holiday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan4-Dec31, !- Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Sunday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Holiday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 103,                       !- Sunday Schedule:Day Name
  Schedule Day 103,                       !- Monday Schedule:Day Name
  Schedule Day 103,                       !- Tuesday Schedule:Day Name
  Schedule Day 103,                       !- Wednesday Schedule:Day Name
  Schedule Day 103,                       !- Thursday Schedule:Day Name
  Schedule Day 103,                       !- Friday Schedule:Day Name
  Schedule Day 103,                       !- Saturday Schedule:Day Name
  Schedule Day 103,                       !- Holiday Schedule:Day Name
  Schedule Day 103,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 103,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 103,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 103;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 104,                       !- Sunday Schedule:Day Name
  Schedule Day 104,                       !- Monday Schedule:Day Name
  Schedule Day 104,                       !- Tuesday Schedule:Day Name
  Schedule Day 104,                       !- Wednesday Schedule:Day Name
  Schedule Day 104,                       !- Thursday Schedule:Day Name
  Schedule Day 104,                       !- Friday Schedule:Day Name
  Schedule Day 104,                       !- Saturday Schedule:Day Name
  Schedule Day 104,                       !- Holiday Schedule:Day Name
  Schedule Day 104,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 104,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 104,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 104;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Friday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_SWH_SCH Week Rule - Jan4-Jun13, !- Name
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Friday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_SWH_SCH Week Rule - Jun14-Jun20, !- Name
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_SWH_SCH Week Rule - Jun21-Sep12, !- Name
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_SWH_SCH Week Rule - Sep13-Sep19, !- Name
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_SWH_SCH Week Rule - Sep20-Dec31, !- Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_SWH_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_SWH_SCH Week Rule - Jan4-Jun13, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  13,                                     !- End Day 2
  SchoolSecondary BLDG_SWH_SCH Week Rule - Jun14-Jun20, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  14,                                     !- Start Day 3
  6,                                      !- End Month 3
  20,                                     !- End Day 3
  SchoolSecondary BLDG_SWH_SCH Week Rule - Jun21-Sep12, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  21,                                     !- Start Day 4
  9,                                      !- End Month 4
  12,                                     !- End Day 4
  SchoolSecondary BLDG_SWH_SCH Week Rule - Sep13-Sep19, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  13,                                     !- Start Day 5
  9,                                      !- End Month 5
  19,                                     !- End Day 5
  SchoolSecondary BLDG_SWH_SCH Week Rule - Sep20-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  20,                                     !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan4-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_Setback,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan4-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_Setback Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_Setback,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Default, !- Saturday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Default, !- Holiday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan4-Dec31, !- Name
  SchoolSecondary INFIL_SCH_PNNL Default, !- Sunday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Default, !- Saturday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Default, !- Holiday Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary INFIL_SCH_PNNL Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary INFIL_SCH_PNNL,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary Kitchen_Exhaust_SCH,    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Sunday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Monday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Tuesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Wednesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Thursday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Friday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Saturday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Holiday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- CustomDay1 Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Booster Temp - 180.00000000000006F, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits 5,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 6,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:File,
  New York 2019 Historical Hourly Emissions Sch, !- Name
  Emissions Sch File Type Limits,         !- Schedule Type Limits Name
  historical_hourly_co2e_2019.csv, !- File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:File,
  NYSTc 2030 Future Hourly Emissions Sch, !- Name
  Emissions Sch File Type Limits,         !- Schedule Type Limits Name
 future_hourly_co2e_2030.csv, !- File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  12 Zone PVAV,                           !- Name
  12 Zone PVAV Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  12 Zone PVAV Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  12 Zone PVAV Supply Inlet Node,         !- Supply Side Inlet Node Name
  12 Zone PVAV Demand Outlet Node,        !- Demand Side Outlet Node Name
  12 Zone PVAV Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  12 Zone PVAV Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  12 Zone PVAV Supply Outlet Nodes,       !- Name
  12 Zone PVAV Supply Outlet Node;        !- Node Name 1

NodeList,
  12 Zone PVAV Demand Inlet Nodes,        !- Name
  12 Zone PVAV Demand Inlet Node;         !- Node Name 1

Sizing:System,
  12 Zone PVAV,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  7.25083856175604,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  12 Zone PVAV Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  12 Zone PVAV Main Htg Coil Controller;  !- Controller Name 1

Controller:WaterCoil,
  12 Zone PVAV Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  12 Zone PVAV Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  12 Zone PVAV Supply Branches,           !- Name
  12 Zone PVAV Main Branch;               !- Branch Name 1

Branch,
  12 Zone PVAV Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  12 Zone PVAV OA System,                 !- Component Name 1
  12 Zone PVAV Supply Inlet Node,         !- Component Inlet Node Name 1
  12 Zone PVAV Mixed Air Node,            !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  12 Zone PVAV 2spd DX Clg Coil 759kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  12 Zone PVAV Mixed Air Node,            !- Component Inlet Node Name 2
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  12 Zone PVAV Main Htg Coil,             !- Component Name 3
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  12 Zone PVAV Fan,                       !- Component Name 4
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  12 Zone PVAV Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  12 Zone PVAV OA System,                 !- Name
  12 Zone PVAV OA System Controller List, !- Controller List Name
  12 Zone PVAV OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  12 Zone PVAV OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  12 Zone PVAV Relief Air Node,           !- Relief Air Outlet Node Name
  12 Zone PVAV Supply Inlet Node,         !- Return Air Node Name
  12 Zone PVAV Mixed Air Node,            !- Mixed Air Node Name
  12 Zone PVAV Outdoor Air Node,          !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  12 Zone PVAV Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  12 Zone PVAV Ventilation Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  12 Zone PVAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  12 Zone PVAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  12 Zone PVAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  12 Zone PVAV Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  12 Zone PVAV OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  12 Zone PVAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  12 Zone PVAV OA System Outdoor Air Mixer, !- Name
  12 Zone PVAV Mixed Air Node,            !- Mixed Air Node Name
  12 Zone PVAV Outdoor Air Node,          !- Outdoor Air Stream Node Name
  12 Zone PVAV Relief Air Node,           !- Relief Air Stream Node Name
  12 Zone PVAV Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  12 Zone PVAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone PVAV Mixed Air Node;            !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  12 Zone PVAV 2spd DX Clg Coil 759kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12 Zone PVAV Mixed Air Node,            !- DX Cooling Coil System Inlet Node Name
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  12 Zone PVAV 2spd DX Clg Coil 759kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  12 Zone PVAV 2spd DX Clg Coil 759kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  12 Zone PVAV Mixed Air Node,            !- Air Inlet Node Name
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  12 Zone PVAV Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  12 Zone PVAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  12 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  12 Zone PVAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV Supply Outlet Node,        !- Reference Setpoint Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV Supply Outlet Node,        !- Fan Outlet Node Name
  12 Zone PVAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  12 Zone PVAV Fan,                       !- Name
  12 Zone PVAV Occ Sch,                   !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  12 Zone PVAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV Supply Outlet Node,        !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  12 Zone PVAV SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  12 Zone PVAV Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  12 Zone PVAV 12 Zone PVAV Demand Inlet Node Supply Path, !- Name
  12 Zone PVAV Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  12 Zone PVAV Demand Inlet Node,         !- Inlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 1 ThermalZone 10 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Building Story 1 ThermalZone 11 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  Building Story 1 ThermalZone 7 VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Building Story 1 ThermalZone 8 VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Building Story 1 ThermalZone 9 VAV Terminal Inlet Air Node; !- Outlet Node Name 12

AirLoopHVAC:ReturnPath,
  12 Zone PVAV Return Path,               !- Name
  12 Zone PVAV Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  12 Zone PVAV Demand Outlet Node,        !- Outlet Node Name
  Building Story 1 ThermalZone 3 Return Air Node, !- Inlet Node Name 1
  Building Story 1 ThermalZone 6 Return Air Node, !- Inlet Node Name 2
  Building Story 1 ThermalZone Return Air Node, !- Inlet Node Name 3
  Building Story 1 ThermalZone 1 Return Air Node, !- Inlet Node Name 4
  Building Story 1 ThermalZone 10 Return Air Node, !- Inlet Node Name 5
  Building Story 1 ThermalZone 11 Return Air Node, !- Inlet Node Name 6
  Building Story 1 ThermalZone 2 Return Air Node, !- Inlet Node Name 7
  Building Story 1 ThermalZone 4 Return Air Node, !- Inlet Node Name 8
  Building Story 1 ThermalZone 5 Return Air Node, !- Inlet Node Name 9
  Building Story 1 ThermalZone 7 Return Air Node, !- Inlet Node Name 10
  Building Story 1 ThermalZone 8 Return Air Node, !- Inlet Node Name 11
  Building Story 1 ThermalZone 9 Return Air Node; !- Inlet Node Name 12

AirLoopHVAC,
  12 Zone PVAV 1,                         !- Name
  12 Zone PVAV 1 Controllers,             !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  12 Zone PVAV 1 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  12 Zone PVAV 1 Supply Inlet Node,       !- Supply Side Inlet Node Name
  12 Zone PVAV 1 Demand Outlet Node,      !- Demand Side Outlet Node Name
  12 Zone PVAV 1 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  12 Zone PVAV 1 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  12 Zone PVAV 1 Supply Outlet Nodes,     !- Name
  12 Zone PVAV 1 Supply Outlet Node;      !- Node Name 1

NodeList,
  12 Zone PVAV 1 Demand Inlet Nodes,      !- Name
  12 Zone PVAV 1 Demand Inlet Node;       !- Node Name 1

Sizing:System,
  12 Zone PVAV 1,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.38639820914961,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  12 Zone PVAV 1 Controllers,             !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  12 Zone PVAV 1 Main Htg Coil Controller; !- Controller Name 1

Controller:WaterCoil,
  12 Zone PVAV 1 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  12 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  12 Zone PVAV 1 Occ Sch,                 !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  12 Zone PVAV 1 Supply Branches,         !- Name
  12 Zone PVAV 1 Main Branch;             !- Branch Name 1

Branch,
  12 Zone PVAV 1 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  12 Zone PVAV 1 OA System,               !- Component Name 1
  12 Zone PVAV 1 Supply Inlet Node,       !- Component Inlet Node Name 1
  12 Zone PVAV 1 Mixed Air Node,          !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  12 Zone PVAV 1 2spd DX Clg Coil 588kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  12 Zone PVAV 1 Mixed Air Node,          !- Component Inlet Node Name 2
  12 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  12 Zone PVAV 1 Main Htg Coil,           !- Component Name 3
  12 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  12 Zone PVAV 1 Fan,                     !- Component Name 4
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  12 Zone PVAV 1 Supply Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  12 Zone PVAV 1 OA System,               !- Name
  12 Zone PVAV 1 OA System Controller List, !- Controller List Name
  12 Zone PVAV 1 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  12 Zone PVAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  12 Zone PVAV 1 Relief Air Node,         !- Relief Air Outlet Node Name
  12 Zone PVAV 1 Supply Inlet Node,       !- Return Air Node Name
  12 Zone PVAV 1 Mixed Air Node,          !- Mixed Air Node Name
  12 Zone PVAV 1 Outdoor Air Node,        !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  12 Zone PVAV 1 Occ Sch,                 !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  12 Zone PVAV 1 Ventilation Controller,  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  12 Zone PVAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  12 Zone PVAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  12 Zone PVAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  12 Zone PVAV 1 Outdoor Air Node;        !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  12 Zone PVAV 1 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  12 Zone PVAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  12 Zone PVAV 1 OA System Outdoor Air Mixer, !- Name
  12 Zone PVAV 1 Mixed Air Node,          !- Mixed Air Node Name
  12 Zone PVAV 1 Outdoor Air Node,        !- Outdoor Air Stream Node Name
  12 Zone PVAV 1 Relief Air Node,         !- Relief Air Stream Node Name
  12 Zone PVAV 1 Supply Inlet Node;       !- Return Air Stream Node Name

SetpointManager:MixedAir,
  12 Zone PVAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 1 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 1 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 1 Mixed Air Node;          !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  12 Zone PVAV 1 2spd DX Clg Coil 588kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12 Zone PVAV 1 Mixed Air Node,          !- DX Cooling Coil System Inlet Node Name
  12 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  12 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  12 Zone PVAV 1 2spd DX Clg Coil 588kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  12 Zone PVAV 1 2spd DX Clg Coil 588kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  12 Zone PVAV 1 Mixed Air Node,          !- Air Inlet Node Name
  12 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  12 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 1 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 1 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  12 Zone PVAV 1 Main Htg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  12 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  12 Zone PVAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  12 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 1 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 1 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  12 Zone PVAV 1 Fan,                     !- Name
  12 Zone PVAV 1 Occ Sch,                 !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  12 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV 1 Supply Outlet Node,      !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  12 Zone PVAV 1 SAT Warmest Reset,       !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 1,                         !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  12 Zone PVAV 1 Supply Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  12 Zone PVAV 1 12 Zone PVAV 1 Demand Inlet Node Supply Path, !- Name
  12 Zone PVAV 1 Demand Inlet Node,       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  12 Zone PVAV 1 Demand Inlet Node,       !- Inlet Node Name
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 2 ThermalZone 10 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 2 ThermalZone 11 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Building Story 2 ThermalZone 5 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Building Story 2 ThermalZone 6 VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  Building Story 2 ThermalZone 7 VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Building Story 2 ThermalZone 8 VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Building Story 2 ThermalZone 9 VAV Terminal Inlet Air Node; !- Outlet Node Name 12

AirLoopHVAC:ReturnPath,
  12 Zone PVAV 1 Return Path,             !- Name
  12 Zone PVAV 1 Demand Outlet Node,      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  12 Zone PVAV 1 Demand Outlet Node,      !- Outlet Node Name
  Building Story 2 ThermalZone Return Air Node, !- Inlet Node Name 1
  Building Story 2 ThermalZone 1 Return Air Node, !- Inlet Node Name 2
  Building Story 2 ThermalZone 10 Return Air Node, !- Inlet Node Name 3
  Building Story 2 ThermalZone 11 Return Air Node, !- Inlet Node Name 4
  Building Story 2 ThermalZone 2 Return Air Node, !- Inlet Node Name 5
  Building Story 2 ThermalZone 3 Return Air Node, !- Inlet Node Name 6
  Building Story 2 ThermalZone 4 Return Air Node, !- Inlet Node Name 7
  Building Story 2 ThermalZone 5 Return Air Node, !- Inlet Node Name 8
  Building Story 2 ThermalZone 6 Return Air Node, !- Inlet Node Name 9
  Building Story 2 ThermalZone 7 Return Air Node, !- Inlet Node Name 10
  Building Story 2 ThermalZone 8 Return Air Node, !- Inlet Node Name 11
  Building Story 2 ThermalZone 9 Return Air Node; !- Inlet Node Name 12

AirLoopHVAC,
  12 Zone PVAV 2,                         !- Name
  12 Zone PVAV 2 Controllers,             !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  12 Zone PVAV 2 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  12 Zone PVAV 2 Supply Inlet Node,       !- Supply Side Inlet Node Name
  12 Zone PVAV 2 Demand Outlet Node,      !- Demand Side Outlet Node Name
  12 Zone PVAV 2 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  12 Zone PVAV 2 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  12 Zone PVAV 2 Supply Outlet Nodes,     !- Name
  12 Zone PVAV 2 Supply Outlet Node;      !- Node Name 1

NodeList,
  12 Zone PVAV 2 Demand Inlet Nodes,      !- Name
  12 Zone PVAV 2 Demand Inlet Node;       !- Node Name 1

Sizing:System,
  12 Zone PVAV 2,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.83245397346595,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
