  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  12 Zone PVAV 2 Controllers,             !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  12 Zone PVAV 2 Main Htg Coil Controller; !- Controller Name 1

Controller:WaterCoil,
  12 Zone PVAV 2 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  12 Zone PVAV 2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  12 Zone PVAV 2 Occ Sch,                 !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  12 Zone PVAV 2 Supply Branches,         !- Name
  12 Zone PVAV 2 Main Branch;             !- Branch Name 1

Branch,
  12 Zone PVAV 2 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  12 Zone PVAV 2 OA System,               !- Component Name 1
  12 Zone PVAV 2 Supply Inlet Node,       !- Component Inlet Node Name 1
  12 Zone PVAV 2 Mixed Air Node,          !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  12 Zone PVAV 2 2spd DX Clg Coil 612kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  12 Zone PVAV 2 Mixed Air Node,          !- Component Inlet Node Name 2
  12 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  12 Zone PVAV 2 Main Htg Coil,           !- Component Name 3
  12 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  12 Zone PVAV 2 Fan,                     !- Component Name 4
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  12 Zone PVAV 2 Supply Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  12 Zone PVAV 2 OA System,               !- Name
  12 Zone PVAV 2 OA System Controller List, !- Controller List Name
  12 Zone PVAV 2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  12 Zone PVAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  12 Zone PVAV 2 Relief Air Node,         !- Relief Air Outlet Node Name
  12 Zone PVAV 2 Supply Inlet Node,       !- Return Air Node Name
  12 Zone PVAV 2 Mixed Air Node,          !- Mixed Air Node Name
  12 Zone PVAV 2 Outdoor Air Node,        !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  12 Zone PVAV 2 Occ Sch,                 !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  12 Zone PVAV 2 Ventilation Controller,  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  12 Zone PVAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  12 Zone PVAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  12 Zone PVAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  12 Zone PVAV 2 Outdoor Air Node;        !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  12 Zone PVAV 2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  12 Zone PVAV 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  12 Zone PVAV 2 OA System Outdoor Air Mixer, !- Name
  12 Zone PVAV 2 Mixed Air Node,          !- Mixed Air Node Name
  12 Zone PVAV 2 Outdoor Air Node,        !- Outdoor Air Stream Node Name
  12 Zone PVAV 2 Relief Air Node,         !- Relief Air Stream Node Name
  12 Zone PVAV 2 Supply Inlet Node;       !- Return Air Stream Node Name

SetpointManager:MixedAir,
  12 Zone PVAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 2 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 2 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 2 Mixed Air Node;          !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  12 Zone PVAV 2 2spd DX Clg Coil 612kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12 Zone PVAV 2 Mixed Air Node,          !- DX Cooling Coil System Inlet Node Name
  12 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  12 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  12 Zone PVAV 2 2spd DX Clg Coil 612kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  12 Zone PVAV 2 2spd DX Clg Coil 612kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  12 Zone PVAV 2 Mixed Air Node,          !- Air Inlet Node Name
  12 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  12 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 2 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 2 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  12 Zone PVAV 2 Main Htg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  12 Zone PVAV 2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  12 Zone PVAV 2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  12 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 2 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 2 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  12 Zone PVAV 2 Fan,                     !- Name
  12 Zone PVAV 2 Occ Sch,                 !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  12 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV 2 Supply Outlet Node,      !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  12 Zone PVAV 2 SAT Warmest Reset,       !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 2,                         !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  12 Zone PVAV 2 Supply Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  12 Zone PVAV 2 12 Zone PVAV 2 Demand Inlet Node Supply Path, !- Name
  12 Zone PVAV 2 Demand Inlet Node,       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  12 Zone PVAV 2 Demand Inlet Node,       !- Inlet Node Name
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 3 ThermalZone 10 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Building Story 3 ThermalZone 5 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Building Story 3 ThermalZone 6 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Building Story 3 ThermalZone 7 VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  Building Story 3 ThermalZone 8 VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Building Story 3 ThermalZone 9 VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Building Story 3 ThermalZone 11 VAV Terminal Inlet Air Node; !- Outlet Node Name 12

AirLoopHVAC:ReturnPath,
  12 Zone PVAV 2 Return Path,             !- Name
  12 Zone PVAV 2 Demand Outlet Node,      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  12 Zone PVAV 2 Demand Outlet Node,      !- Outlet Node Name
  Building Story 3 ThermalZone Return Air Node, !- Inlet Node Name 1
  Building Story 3 ThermalZone 3 Return Air Node, !- Inlet Node Name 2
  Building Story 3 ThermalZone 4 Return Air Node, !- Inlet Node Name 3
  Building Story 3 ThermalZone 1 Return Air Node, !- Inlet Node Name 4
  Building Story 3 ThermalZone 10 Return Air Node, !- Inlet Node Name 5
  Building Story 3 ThermalZone 2 Return Air Node, !- Inlet Node Name 6
  Building Story 3 ThermalZone 5 Return Air Node, !- Inlet Node Name 7
  Building Story 3 ThermalZone 6 Return Air Node, !- Inlet Node Name 8
  Building Story 3 ThermalZone 7 Return Air Node, !- Inlet Node Name 9
  Building Story 3 ThermalZone 8 Return Air Node, !- Inlet Node Name 10
  Building Story 3 ThermalZone 9 Return Air Node, !- Inlet Node Name 11
  Building Story 3 ThermalZone 11 Return Air Node; !- Inlet Node Name 12

AirLoopHVAC,
  12 Zone PVAV 3,                         !- Name
  12 Zone PVAV 3 Controllers,             !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  12 Zone PVAV 3 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  12 Zone PVAV 3 Supply Inlet Node,       !- Supply Side Inlet Node Name
  12 Zone PVAV 3 Demand Outlet Node,      !- Demand Side Outlet Node Name
  12 Zone PVAV 3 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  12 Zone PVAV 3 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  12 Zone PVAV 3 Supply Outlet Nodes,     !- Name
  12 Zone PVAV 3 Supply Outlet Node;      !- Node Name 1

NodeList,
  12 Zone PVAV 3 Demand Inlet Nodes,      !- Name
  12 Zone PVAV 3 Demand Inlet Node;       !- Node Name 1

Sizing:System,
  12 Zone PVAV 3,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.80723298035378,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  12 Zone PVAV 3 Controllers,             !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  12 Zone PVAV 3 Main Htg Coil Controller; !- Controller Name 1

Controller:WaterCoil,
  12 Zone PVAV 3 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  12 Zone PVAV 3 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  12 Zone PVAV 3 Occ Sch,                 !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  12 Zone PVAV 3 Supply Branches,         !- Name
  12 Zone PVAV 3 Main Branch;             !- Branch Name 1

Branch,
  12 Zone PVAV 3 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  12 Zone PVAV 3 OA System,               !- Component Name 1
  12 Zone PVAV 3 Supply Inlet Node,       !- Component Inlet Node Name 1
  12 Zone PVAV 3 Mixed Air Node,          !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  12 Zone PVAV 3 2spd DX Clg Coil 492kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  12 Zone PVAV 3 Mixed Air Node,          !- Component Inlet Node Name 2
  12 Zone PVAV 3 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  12 Zone PVAV 3 Main Htg Coil,           !- Component Name 3
  12 Zone PVAV 3 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  12 Zone PVAV 3 Fan,                     !- Component Name 4
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  12 Zone PVAV 3 Supply Outlet Node;      !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  12 Zone PVAV 3 OA System,               !- Name
  12 Zone PVAV 3 OA System Controller List, !- Controller List Name
  12 Zone PVAV 3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  12 Zone PVAV 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  12 Zone PVAV 3 Relief Air Node,         !- Relief Air Outlet Node Name
  12 Zone PVAV 3 Supply Inlet Node,       !- Return Air Node Name
  12 Zone PVAV 3 Mixed Air Node,          !- Mixed Air Node Name
  12 Zone PVAV 3 Outdoor Air Node,        !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  12 Zone PVAV 3 Occ Sch,                 !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  12 Zone PVAV 3 Ventilation Controller,  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  12 Zone PVAV 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  12 Zone PVAV 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  12 Zone PVAV 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  12 Zone PVAV 3 Outdoor Air Node;        !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  12 Zone PVAV 3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  12 Zone PVAV 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  12 Zone PVAV 3 OA System Outdoor Air Mixer, !- Name
  12 Zone PVAV 3 Mixed Air Node,          !- Mixed Air Node Name
  12 Zone PVAV 3 Outdoor Air Node,        !- Outdoor Air Stream Node Name
  12 Zone PVAV 3 Relief Air Node,         !- Relief Air Stream Node Name
  12 Zone PVAV 3 Supply Inlet Node;       !- Return Air Stream Node Name

SetpointManager:MixedAir,
  12 Zone PVAV 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 3 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 3 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 3 Mixed Air Node;          !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  12 Zone PVAV 3 2spd DX Clg Coil 492kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  12 Zone PVAV 3 Mixed Air Node,          !- DX Cooling Coil System Inlet Node Name
  12 Zone PVAV 3 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  12 Zone PVAV 3 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  12 Zone PVAV 3 2spd DX Clg Coil 492kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  12 Zone PVAV 3 2spd DX Clg Coil 492kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  12 Zone PVAV 3 Mixed Air Node,          !- Air Inlet Node Name
  12 Zone PVAV 3 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  12 Zone PVAV 3 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 3 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 3 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 3 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  12 Zone PVAV 3 Main Htg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  12 Zone PVAV 3 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  12 Zone PVAV 3 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  12 Zone PVAV 3 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 3 Supply Outlet Node,      !- Reference Setpoint Node Name
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  12 Zone PVAV 3 Supply Outlet Node,      !- Fan Outlet Node Name
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  12 Zone PVAV 3 Fan,                     !- Name
  12 Zone PVAV 3 Occ Sch,                 !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  12 Zone PVAV 3 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  12 Zone PVAV 3 Supply Outlet Node,      !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  12 Zone PVAV 3 SAT Warmest Reset,       !- Name
  Temperature,                            !- Control Variable
  12 Zone PVAV 3,                         !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  12 Zone PVAV 3 Supply Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  12 Zone PVAV 3 12 Zone PVAV 3 Demand Inlet Node Supply Path, !- Name
  12 Zone PVAV 3 Demand Inlet Node,       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  12 Zone PVAV 3 Demand Inlet Node,       !- Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 4 ThermalZone 10 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 4 ThermalZone 11 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Building Story 4 ThermalZone 5 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Building Story 4 ThermalZone 6 VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  Building Story 4 ThermalZone 7 VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Building Story 4 ThermalZone 8 VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Building Story 4 ThermalZone 9 VAV Terminal Inlet Air Node; !- Outlet Node Name 12

AirLoopHVAC:ReturnPath,
  12 Zone PVAV 3 Return Path,             !- Name
  12 Zone PVAV 3 Demand Outlet Node,      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  12 Zone PVAV 3 Demand Outlet Node,      !- Outlet Node Name
  Building Story 4 ThermalZone Return Air Node, !- Inlet Node Name 1
  Building Story 4 ThermalZone 1 Return Air Node, !- Inlet Node Name 2
  Building Story 4 ThermalZone 10 Return Air Node, !- Inlet Node Name 3
  Building Story 4 ThermalZone 11 Return Air Node, !- Inlet Node Name 4
  Building Story 4 ThermalZone 2 Return Air Node, !- Inlet Node Name 5
  Building Story 4 ThermalZone 3 Return Air Node, !- Inlet Node Name 6
  Building Story 4 ThermalZone 4 Return Air Node, !- Inlet Node Name 7
  Building Story 4 ThermalZone 5 Return Air Node, !- Inlet Node Name 8
  Building Story 4 ThermalZone 6 Return Air Node, !- Inlet Node Name 9
  Building Story 4 ThermalZone 7 Return Air Node, !- Inlet Node Name 10
  Building Story 4 ThermalZone 8 Return Air Node, !- Inlet Node Name 11
  Building Story 4 ThermalZone 9 Return Air Node; !- Inlet Node Name 12

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 2447kBtu/hr 0.8 Thermal Eff,     !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 2447kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with Minimum Turndown,           !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Branch 29,        !- Branch Name 30
  Hot Water Loop Demand Branch 30,        !- Branch Name 31
  Hot Water Loop Demand Branch 31,        !- Branch Name 32
  Hot Water Loop Demand Branch 32,        !- Branch Name 33
  Hot Water Loop Demand Branch 33,        !- Branch Name 34
  Hot Water Loop Demand Branch 34,        !- Branch Name 35
  Hot Water Loop Demand Branch 35,        !- Branch Name 36
  Hot Water Loop Demand Branch 36,        !- Branch Name 37
  Hot Water Loop Demand Branch 37,        !- Branch Name 38
  Hot Water Loop Demand Branch 38,        !- Branch Name 39
  Hot Water Loop Demand Branch 39,        !- Branch Name 40
  Hot Water Loop Demand Branch 40,        !- Branch Name 41
  Hot Water Loop Demand Branch 41,        !- Branch Name 42
  Hot Water Loop Demand Branch 42,        !- Branch Name 43
  Hot Water Loop Demand Branch 43,        !- Branch Name 44
  Hot Water Loop Demand Branch 44,        !- Branch Name 45
  Hot Water Loop Demand Branch 45,        !- Branch Name 46
  Hot Water Loop Demand Branch 46,        !- Branch Name 47
  Hot Water Loop Demand Branch 47,        !- Branch Name 48
  Hot Water Loop Demand Branch 48,        !- Branch Name 49
  Hot Water Loop Demand Branch 49,        !- Branch Name 50
  Hot Water Loop Demand Branch 50,        !- Branch Name 51
  Hot Water Loop Demand Branch 51,        !- Branch Name 52
  Hot Water Loop Demand Branch 52,        !- Branch Name 53
  Hot Water Loop Demand Branch 53,        !- Branch Name 54
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 55
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 56

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Outlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Outlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Outlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Outlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Outlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Outlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Outlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Outlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Outlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Outlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Outlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Outlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Outlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Outlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Outlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Outlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Outlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Outlet Branch Name 46
  Hot Water Loop Demand Branch 47,        !- Outlet Branch Name 47
  Hot Water Loop Demand Branch 48,        !- Outlet Branch Name 48
  Hot Water Loop Demand Branch 49,        !- Outlet Branch Name 49
  Hot Water Loop Demand Branch 50,        !- Outlet Branch Name 50
  Hot Water Loop Demand Branch 51,        !- Outlet Branch Name 51
  Hot Water Loop Demand Branch 52,        !- Outlet Branch Name 52
  Hot Water Loop Demand Branch 53,        !- Outlet Branch Name 53
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 54

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Inlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Inlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Inlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Inlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Inlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Inlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Inlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Inlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Inlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Inlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Inlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Inlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Inlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Inlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Inlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Inlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Inlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Inlet Branch Name 46
  Hot Water Loop Demand Branch 47,        !- Inlet Branch Name 47
  Hot Water Loop Demand Branch 48,        !- Inlet Branch Name 48
  Hot Water Loop Demand Branch 49,        !- Inlet Branch Name 49
  Hot Water Loop Demand Branch 50,        !- Inlet Branch Name 50
  Hot Water Loop Demand Branch 51,        !- Inlet Branch Name 51
  Hot Water Loop Demand Branch 52,        !- Inlet Branch Name 52
  Hot Water Loop Demand Branch 53,        !- Inlet Branch Name 53
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 54

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  12 Zone PVAV Main Htg Coil,             !- Component Name 1
  12 Zone PVAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  12 Zone PVAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 6 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 10 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 11 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 5 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 7 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 8 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 9 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  12 Zone PVAV 1 Main Htg Coil,           !- Component Name 1
  12 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  12 Zone PVAV 1 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 10 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 11 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 5 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 6 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 7 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 8 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 9 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  12 Zone PVAV 2 Main Htg Coil,           !- Component Name 1
  12 Zone PVAV 2 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  12 Zone PVAV 2 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 29,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 30,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 31,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 32,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 33,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 10 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 34,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 35,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 5 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 36,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 6 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 37,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 7 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 38,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 8 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 39,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 9 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 40,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 11 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 41,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  12 Zone PVAV 3 Main Htg Coil,           !- Component Name 1
  12 Zone PVAV 3 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  12 Zone PVAV 3 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 42,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 43,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 44,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 10 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 45,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 11 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 46,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 47,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 48,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 49,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 5 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 50,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 6 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 51,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 7 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 52,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 8 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 53,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 9 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 2447kBtu/hr 0.8 Thermal Eff;     !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 13kBtu/hr 1.0 Therm Eff, !- Component Name 1
  40gal Electricity Water Heater - 13kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Electricity Water Heater - 13kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 13kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3815.24854333337,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Electricity Water Heater - 13kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Electricity Water Heater - 13kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal Electricity Water Heater - 13kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Pipe Adiabatic 10 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 10 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Pipe Adiabatic 10 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 10 Outlet Water Node;    !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Pipe Adiabatic 12 Inlet Water Node,     !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Pipe Adiabatic 12 Inlet Water Node,     !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 340.81846700991366ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 340.81846700991366ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 340.81846700991366ft, !- Name
  Uninsulated copper pipe 0.75in type L 1, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 340.81846700991366ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  103.881468744622;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Pipe Adiabatic 11 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 11 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Pipe Adiabatic 11 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 11 Outlet Water Node;    !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.36gpm at 140F, !- Component Name 1
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.36gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.36gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.36gpm at 140F, !- Name
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.36gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 0.36gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Lg Office - 90.1-2013 Service Water Use 0.36gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Lg Office - 90.1-2013 Service Water Use 0.36gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  2.28715901094388e-05,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Pipe Adiabatic 13 Inlet Water Node,     !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Pipe Adiabatic 13 Inlet Water Node,     !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 13kBtu/hr 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches, !- Plant Side Branch List Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List, !- Plant Side Connector List Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches, !- Demand Side Branch List Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Branch Name 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2, !- Branch Name 3
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Inlet Branch Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Outlet Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch, !- Outlet Branch Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Inlet Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Booster Water Loop Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Booster Water Loop Pump,                !- Component Name 2
  Booster Water Loop Pump Inlet Water Node, !- Component Inlet Node Name 2
  Booster Water Loop Pump Outlet Water Node; !- Component Outlet Node Name 2

HeatExchanger:FluidToFluid,
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  HX for Booster Water Heating Demand Inlet Water Node, !- Loop Demand Side Inlet Node Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Loop Supply Side Inlet Node Name
  Booster Water Loop Pump Inlet Water Node, !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Pump:VariableSpeed,
  Booster Water Loop Pump,                !- Name
  Booster Water Loop Pump Inlet Water Node, !- Inlet Node Name
  Booster Water Loop Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  6.0gal Electricity Booster Water Heater - 7kBtu/hr 1.0 Therm Eff, !- Component Name 1
  6.0gal Electricity Booster Water Heater - 7kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  6.0gal Electricity Booster Water Heater - 7kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  6.0gal Electricity Booster Water Heater - 7kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  Service Water Booster Temp - 180.00000000000006F, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2001.82721954929,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  6.0gal Electricity Booster Water Heater - 7kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  6.0gal Electricity Booster Water Heater - 7kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

WaterHeater:Sizing,
  6.0gal Electricity Booster Water Heater - 7kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Booster Temp - 180.00000000000006F, !- Schedule Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Branch Name 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Branch Name 3
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch, !- Branch Name 4
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Inlet Branch Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Outlet Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Outlet Branch Name 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch, !- Outlet Branch Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Inlet Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Inlet Branch Name 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Pipe Adiabatic 8 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Inlet Node Name
  Pipe Adiabatic 8 Outlet Water Node;     !- Outlet Node Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.41gpm at 180F, !- Component Name 1
  Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.41gpm at 180F Inlet Water Node, !- Component Inlet Node Name 1
  Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.41gpm at 180F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.41gpm at 180F, !- Name
  Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.41gpm at 180F Inlet Water Node, !- Inlet Node Name
  Booster SecondarySchool Kitchen - 90.1-2013 WUC 0.41gpm at 180F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Booster SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.41gpm at 180F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Booster SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.41gpm at 180F, !- Name
  General,                                !- End-Use Subcategory
  2.57541309292986e-05,                   !- Peak Flow Rate {m3/s}
  SchoolSecondary BLDG_SWH_SCH,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 180F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe, !- Component Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Pipe Adiabatic 9 Inlet Water Node,      !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Pipe Adiabatic 9 Inlet Water Node,      !- Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  HX for Booster Water Heating,           !- Equipment Name 1
  WaterHeater:Mixed,                      !- Equipment Object Type 2
  6.0gal Electricity Booster Water Heater - 7kBtu/hr 1.0 Therm Eff; !- Equipment Name 2

PlantLoop,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branches, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Branch Name 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2, !- Branch Name 3
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Splitter, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Mixer, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal NaturalGas Water Heater - 36kBtu/hr 0.82 Therm Eff, !- Component Name 1
  40gal NaturalGas Water Heater - 36kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal NaturalGas Water Heater - 36kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal NaturalGas Water Heater - 36kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10426.1834351525,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.64765351783148,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  3.64765351783148,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal NaturalGas Water Heater - 36kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal NaturalGas Water Heater - 36kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal NaturalGas Water Heater - 36kBtu/hr 0.82 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branches, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Branch Name 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Branch Name 3
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Branch Name 4
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Branch Name 5
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Splitter, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Mixer, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Component Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  Uninsulated copper pipe 0.75in type L,  !- Construction Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  SecondarySchool Kitchen - 90.1-2013 WUC 0.27gpm at 140F, !- Component Name 1
  SecondarySchool Kitchen - 90.1-2013 WUC 0.27gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 WUC 0.27gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  SecondarySchool Kitchen - 90.1-2013 WUC 0.27gpm at 140F, !- Name
  SecondarySchool Kitchen - 90.1-2013 WUC 0.27gpm at 140F Inlet Water Node, !- Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 WUC 0.27gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.27gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  SecondarySchool Kitchen - 90.1-2013 Service Water Use 0.27gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  1.71694206195324e-05,                   !- Peak Flow Rate {m3/s}
  SchoolSecondary BLDG_SWH_SCH,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  HX for Booster Water Heating Demand Inlet Water Node, !- Component Inlet Node Name 1
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Outlet Node Name 1
  PlantComponent:TemperatureSource,       !- Component Object Type 2
  Mains Water Makeup for SWH Booster,     !- Component Name 2
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Inlet Node Name 2
  Mains Water Makeup for SWH Booster Outlet Water Node; !- Component Outlet Node Name 2

PlantComponent:TemperatureSource,
  Mains Water Makeup for SWH Booster,     !- Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Inlet Node
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  Mains Water Temperature;                !- Source Temperature Schedule Name {C}

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SecondarySchool Kitchen - 90.1-2013 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal NaturalGas Water Heater - 36kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

PlantLoop,
  SecondarySchool Shared Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SecondarySchool Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  SecondarySchool Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  SecondarySchool Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  SecondarySchool Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  SecondarySchool Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  SecondarySchool Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  SecondarySchool Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  SecondarySchool Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  SecondarySchool Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  SecondarySchool Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  SecondarySchool Shared Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SecondarySchool Shared Service Water Loop Supply Branches, !- Name
  SecondarySchool Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  SecondarySchool Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  SecondarySchool Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  SecondarySchool Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SecondarySchool Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SecondarySchool Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SecondarySchool Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SecondarySchool Shared Service Water Loop Supply Splitter, !- Name
  SecondarySchool Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  SecondarySchool Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  SecondarySchool Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  SecondarySchool Shared Service Water Loop Supply Mixer, !- Name
  SecondarySchool Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  SecondarySchool Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  SecondarySchool Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  SecondarySchool Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  SecondarySchool Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven, !- Name
  SecondarySchool Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  SecondarySchool Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  98gal Electricity Water Heater - 98kBtu/hr 1.0 Therm Eff, !- Component Name 1
  98gal Electricity Water Heater - 98kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  98gal Electricity Water Heater - 98kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  98gal Electricity Water Heater - 98kBtu/hr 1.0 Therm Eff, !- Name
  0.369956513822585,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  28642.472103646,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  128.777281677599,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  128.777281677599,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  98gal Electricity Water Heater - 98kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  98gal Electricity Water Heater - 98kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  98gal Electricity Water Heater - 98kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  SecondarySchool Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Pipe Adiabatic 14 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 14 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Pipe Adiabatic 14 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 14 Outlet Water Node;    !- Outlet Node Name

Branch,
  SecondarySchool Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 16,                      !- Component Name 1
  Pipe Adiabatic 16 Inlet Water Node,     !- Component Inlet Node Name 1
  SecondarySchool Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 16,                      !- Name
  Pipe Adiabatic 16 Inlet Water Node,     !- Inlet Node Name
  SecondarySchool Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  SecondarySchool Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  SecondarySchool Shared Service Water Loop Demand Branches, !- Name
  SecondarySchool Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  SecondarySchool Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  SecondarySchool Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  SecondarySchool Shared Service Water Loop Demand Branch 3, !- Branch Name 4
  SecondarySchool Shared Service Water Loop Demand Bypass Branch, !- Branch Name 5
  SecondarySchool Shared Service Water Loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  SecondarySchool Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SecondarySchool Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SecondarySchool Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SecondarySchool Shared Service Water Loop Demand Splitter, !- Name
  SecondarySchool Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  SecondarySchool Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  SecondarySchool Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  SecondarySchool Shared Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  SecondarySchool Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  SecondarySchool Shared Service Water Loop Demand Mixer, !- Name
  SecondarySchool Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  SecondarySchool Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  SecondarySchool Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  SecondarySchool Shared Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  SecondarySchool Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  SecondarySchool Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  SecondarySchool Shared Service Water Loop Pipe 20.0ft, !- Component Name 1
  SecondarySchool Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  SecondarySchool Shared Service Water Loop Pipe 20.0ft, !- Name
  Uninsulated copper pipe 0.75in type L 2, !- Construction Name
  SecondarySchool Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

Branch,
  SecondarySchool Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Pipe Adiabatic 15 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 15 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Pipe Adiabatic 15 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 15 Outlet Water Node;    !- Outlet Node Name

Branch,
  SecondarySchool Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  SecondarySchool Gym - 90.1-2013 WUC 1.33gpm at 140F, !- Component Name 1
  SecondarySchool Gym - 90.1-2013 WUC 1.33gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  SecondarySchool Gym - 90.1-2013 WUC 1.33gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  SecondarySchool Gym - 90.1-2013 WUC 1.33gpm at 140F, !- Name
  SecondarySchool Gym - 90.1-2013 WUC 1.33gpm at 140F Inlet Water Node, !- Inlet Node Name
  SecondarySchool Gym - 90.1-2013 WUC 1.33gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  SecondarySchool Gym - 90.1-2013 Service Water Use 1.33gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  SecondarySchool Gym - 90.1-2013 Service Water Use 1.33gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  8.42010925893644e-05,                   !- Peak Flow Rate {m3/s}
  SchoolSecondary BLDG_SWH_SCH,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  SecondarySchool Shared Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  SecondarySchool Restroom - 90.1-2013 WUC 0.53gpm at 140F, !- Component Name 1
  SecondarySchool Restroom - 90.1-2013 WUC 0.53gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  SecondarySchool Restroom - 90.1-2013 WUC 0.53gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  SecondarySchool Restroom - 90.1-2013 WUC 0.53gpm at 140F, !- Name
  SecondarySchool Restroom - 90.1-2013 WUC 0.53gpm at 140F Inlet Water Node, !- Inlet Node Name
  SecondarySchool Restroom - 90.1-2013 WUC 0.53gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  SecondarySchool Restroom - 90.1-2013 Service Water Use 0.53gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  SecondarySchool Restroom - 90.1-2013 Service Water Use 0.53gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  3.37170924755253e-05,                   !- Peak Flow Rate {m3/s}
  SchoolSecondary BLDG_SWH_SCH,           !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  SecondarySchool Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SecondarySchool Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  SecondarySchool Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SecondarySchool Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SecondarySchool Shared Service Water Loop Demand Bypass Pipe, !- Name
  SecondarySchool Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SecondarySchool Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SecondarySchool Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 17,                      !- Component Name 1
  Pipe Adiabatic 17 Inlet Water Node,     !- Component Inlet Node Name 1
  SecondarySchool Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 17,                      !- Name
  Pipe Adiabatic 17 Inlet Water Node,     !- Inlet Node Name
  SecondarySchool Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SecondarySchool Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SecondarySchool Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SecondarySchool Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SecondarySchool Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SecondarySchool Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  98gal Electricity Water Heater - 98kBtu/hr 1.0 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Jack Northrop Fld H_CA_USA,             !- Name
  41.313034,                              !- Latitude {deg}
  -105.584942,                            !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  21;                                     !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  18.8,                                   !- January Ground Temperature {C}
  14.3,                                   !- February Ground Temperature {C}
  13.6,                                   !- March Ground Temperature {C}
  13.2,                                   !- April Ground Temperature {C}
  13.3,                                   !- May Ground Temperature {C}
  12.6,                                   !- June Ground Temperature {C}
  15.3,                                   !- July Ground Temperature {C}
  15.6,                                   !- August Ground Temperature {C}
  17.7,                                   !- September Ground Temperature {C}
  19.4,                                   !- October Ground Temperature {C}
  19.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  1006.79682772309,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  259.491802192199,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  577.369259877644,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  10327.0330606094,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  EMS,                                    !- Key Value
  Future_Hourly_Electricity_Emissions,    !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  Historical_Hourly_Electricity_Emissions, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  Future_Annual_Electricity_Emissions,    !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  Historical_Annual_Electricity_Emissions, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  Future_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  Historical_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  Future_Annual_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  Historical_Annual_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  Ele_Sen,                                !- Name
  Whole Building,                         !- Output:Variable or Output:Meter Index Key Name
  Facility Total Purchased Electricity Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Fut_Sen,                                !- Name
  NYSTc 2030 Future Hourly Emissions Sch, !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  His_Sen,                                !- Name
  New York 2019 Historical Hourly Emissions Sch, !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Mains Water Temperature;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_3,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Mains_Water_Temp_Act,                   !- Name
  Mains Water Temperature,                !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS12ZonePVAV1ClgSch0,                  !- Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS12ZonePVAV1HtgSch0,                  !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS12ZonePVAV2ClgSch0,                  !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS12ZonePVAV2HtgSch0,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS12ZonePVAV3ClgSch0,                  !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS12ZonePVAV3HtgSch0,                  !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS12ZonePVAVClgSch0,                   !- Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS12ZonePVAVHtgSch0,                   !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Emissions_Calc_Prgm,                    !- Name
  SET fut_hr_val = Fut_Sen,               !- Program Line 1
  SET his_hr_val = His_Sen,               !- Program Line 2
  SET fut_yr_val = 92,                    !- Program Line 3
  SET his_yr_val = 583,                   !- Program Line 4
  SET elec = Ele_Sen,                     !- Program Line 5
  SET conv = 1000000 * 60 * 60,           !- Program Line 6
  SET conv_kg_mt = 0.001,                 !- Program Line 7
  SET fut_hr = (fut_hr_val * elec / conv) * conv_kg_mt, !- Program Line 8
  SET his_hr = (his_hr_val * elec / conv) * conv_kg_mt, !- Program Line 9
  SET fut_yr = (fut_yr_val * elec / conv) * conv_kg_mt, !- Program Line 10
  SET his_yr = (his_yr_val * elec / conv) * conv_kg_mt, !- Program Line 11
  SET fut_hr_intensity = fut_hr * 1000 / 108122.58897931306, !- Program Line 12
  SET his_hr_intensity = his_hr * 1000 / 108122.58897931306, !- Program Line 13
  SET fut_yr_intensity = fut_yr * 1000 / 108122.58897931306, !- Program Line 14
  SET his_yr_intensity = his_yr * 1000 / 108122.58897931306; !- Program Line 15

EnergyManagementSystem:Program,
  Mains_Water_Prg,                        !- Name
  SET Mains_Water_Temp_Act = Mains_Water_Temp_Sen; !- Program Line 1

EnergyManagementSystem:Program,
  SYS12ZonePVAV1OptimumStartProg0,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET SYS12ZonePVAV1ClgSch0 = 29.4,       !- Program Line 2
  SET SYS12ZonePVAV1HtgSch0 = 15.6,       !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET SYS12ZonePVAV1ClgSch0 = 29.4,       !- Program Line 5
  SET SYS12ZonePVAV1HtgSch0 = 15.6,       !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET SYS12ZonePVAV1ClgSch0 = 29.4,       !- Program Line 8
  SET SYS12ZonePVAV1HtgSch0 = 15.6,       !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET SYS12ZonePVAV1ClgSch0 = 29.4,       !- Program Line 11
  SET SYS12ZonePVAV1HtgSch0 = 15.6,       !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS12ZonePVAV1ClgSch0 = NULL,       !- Program Line 14
  SET SYS12ZonePVAV1HtgSch0 = NULL,       !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS12ZonePVAV2OptimumStartProg0,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET SYS12ZonePVAV2ClgSch0 = 29.4,       !- Program Line 2
  SET SYS12ZonePVAV2HtgSch0 = 15.6,       !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET SYS12ZonePVAV2ClgSch0 = 29.4,       !- Program Line 5
  SET SYS12ZonePVAV2HtgSch0 = 15.6,       !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET SYS12ZonePVAV2ClgSch0 = 29.4,       !- Program Line 8
  SET SYS12ZonePVAV2HtgSch0 = 15.6,       !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET SYS12ZonePVAV2ClgSch0 = 29.4,       !- Program Line 11
  SET SYS12ZonePVAV2HtgSch0 = 15.6,       !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS12ZonePVAV2ClgSch0 = NULL,       !- Program Line 14
  SET SYS12ZonePVAV2HtgSch0 = NULL,       !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS12ZonePVAV3OptimumStartProg0,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 1
  SET SYS12ZonePVAV3ClgSch0 = 29.4,       !- Program Line 2
  SET SYS12ZonePVAV3HtgSch0 = 15.6,       !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 4
  SET SYS12ZonePVAV3ClgSch0 = 29.4,       !- Program Line 5
  SET SYS12ZonePVAV3HtgSch0 = 15.6,       !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 7
  SET SYS12ZonePVAV3ClgSch0 = 29.4,       !- Program Line 8
  SET SYS12ZonePVAV3HtgSch0 = 15.6,       !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 10
  SET SYS12ZonePVAV3ClgSch0 = 29.4,       !- Program Line 11
  SET SYS12ZonePVAV3HtgSch0 = 15.6,       !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS12ZonePVAV3ClgSch0 = NULL,       !- Program Line 14
  SET SYS12ZonePVAV3HtgSch0 = NULL,       !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS12ZonePVAVOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS12ZonePVAVClgSch0 = 29.4,        !- Program Line 2
  SET SYS12ZonePVAVHtgSch0 = 15.6,        !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS12ZonePVAVClgSch0 = 29.4,        !- Program Line 5
  SET SYS12ZonePVAVHtgSch0 = 15.6,        !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS12ZonePVAVClgSch0 = 29.4,        !- Program Line 8
  SET SYS12ZonePVAVHtgSch0 = 15.6,        !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS12ZonePVAVClgSch0 = 29.4,        !- Program Line 11
  SET SYS12ZonePVAVHtgSch0 = 15.6,        !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS12ZonePVAVClgSch0 = NULL,        !- Program Line 14
  SET SYS12ZonePVAVHtgSch0 = NULL,        !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  Emissions Calc Prgm,                    !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  Emissions_Calc_Prgm;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  Mains_Water_Prg;                        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS12ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS12ZonePVAV1OptimumStartProg0;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS12ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS12ZonePVAV2OptimumStartProg0;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS12ZonePVAV3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS12ZonePVAV3OptimumStartProg0;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS12ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS12ZonePVAVOptimumStartProg0;         !- Program Name 1

EnergyManagementSystem:OutputVariable,
  Future_Annual_Electricity_Emissions,    !- Name
  fut_yr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  Emissions_Calc_Prgm,                    !- EMS Program or Subroutine Name
  mt;                                     !- Units

EnergyManagementSystem:OutputVariable,
  Future_Annual_Electricity_Emissions_Intensity, !- Name
  fut_yr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  Emissions_Calc_Prgm,                    !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

EnergyManagementSystem:OutputVariable,
  Future_Hourly_Electricity_Emissions,    !- Name
  fut_hr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  Emissions_Calc_Prgm,                    !- EMS Program or Subroutine Name
  mt;                                     !- Units

EnergyManagementSystem:OutputVariable,
  Future_Hourly_Electricity_Emissions_Intensity, !- Name
  fut_hr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  Emissions_Calc_Prgm,                    !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

EnergyManagementSystem:OutputVariable,
  Historical_Annual_Electricity_Emissions, !- Name
  his_yr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  Emissions_Calc_Prgm,                    !- EMS Program or Subroutine Name
  mt;                                     !- Units

EnergyManagementSystem:OutputVariable,
  Historical_Annual_Electricity_Emissions_Intensity, !- Name
  his_yr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  Emissions_Calc_Prgm,                    !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

EnergyManagementSystem:OutputVariable,
  Historical_Hourly_Electricity_Emissions, !- Name
  his_hr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  Emissions_Calc_Prgm,                    !- EMS Program or Subroutine Name
  mt;                                     !- Units

EnergyManagementSystem:OutputVariable,
  Historical_Hourly_Electricity_Emissions_Intensity, !- Name
  his_hr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  Emissions_Calc_Prgm,                    !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  Hot Water Loop Demand Outlet Node,      !- Key Value
  System Node Temperature,                !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Hot Water Loop Demand Inlet Node,       !- Key Value
  System Node Temperature,                !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Hot Water Loop Demand Outlet Node,      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Mains Water Temperature,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:NaturalGas,                     !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorLighting:Electricity,           !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:EnergyTransfer,                 !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:EnergyTransfer,            !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Total Demand Heat Transfer Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Mains Water Temperature,           !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:NaturalGas,                     !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLighting:Electricity,           !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:EnergyTransfer,                 !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:EnergyTransfer,            !- Key Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Total Demand Heat Transfer Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 7 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 7 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 7 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 5 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 5 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 5 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 3 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 3 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 2 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 2 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 2 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 11 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 11 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 11 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 10 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 10 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 10 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 11 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 11 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 11 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 9 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 9 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 9 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 8 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 8 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 8 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 7 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 7 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 6 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 6 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 5 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 5 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 2 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 2 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 1 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 1 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 1 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 1 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 1 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 1 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 11 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 11 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 11 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 3 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 3 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 3 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 6 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 6 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 6 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 10 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 10 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 10 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 1 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 1 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 1 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 6 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 6 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 6 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 4 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 4 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 4 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 5 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 5 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 5 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 5 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 5 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 5 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 4 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 4 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 6 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 6 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 6 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 9 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 9 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 9 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 7 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 7 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 7 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 11 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 11 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 11 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 3 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 3 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 8 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 8 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 8 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 2 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 2 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 2 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 4 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 4 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 7 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 7 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 7 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 2 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 2 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 2 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 8 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 8 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 8 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 9 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 4 ThermalZone 9 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 4 ThermalZone 9 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 10 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 10 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 10 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 3 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 3 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 3 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 8 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 1 ThermalZone 8 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 1 ThermalZone 8 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 4 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 4 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 4 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 9 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 2 ThermalZone 9 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 2 ThermalZone 9 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 1 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 1 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 1 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 10 Reheat Coil, !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Building Story 3 ThermalZone 10 Reheat Coil, !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ADU Building Story 3 ThermalZone 10 VAV Terminal, !- Key Value
  Zone Air Terminal Sensible Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:FuelOilNo2,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Propane,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:DistrictCooling,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:DistrictHeating,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Water,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:NaturalGas,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:FuelOilNo2,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Propane,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:DistrictCooling,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:DistrictHeating,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Water,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:NaturalGas,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:FuelOilNo2,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Propane,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:DistrictCooling,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:DistrictHeating,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Water,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Electricity,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:NaturalGas,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:FuelOilNo2,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Propane,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:DistrictCooling,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:DistrictHeating,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Water,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:NaturalGas,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:FuelOilNo2,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Propane,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:DistrictHeating,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Water,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Electricity,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:NaturalGas,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:FuelOilNo2,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Propane,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:DistrictHeating,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Water,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:NaturalGas,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:FuelOilNo2,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Propane,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:DistrictCooling,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:DistrictHeating,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Water,                             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:NaturalGas,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:FuelOilNo2,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Propane,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:DistrictCooling,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:DistrictHeating,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Water,                            !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Electricity,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:NaturalGas,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:FuelOilNo2,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Propane,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:DistrictCooling,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:DistrictHeating,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Water,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Electricity,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:NaturalGas,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:FuelOilNo2,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Propane,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:DistrictCooling,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:DistrictHeating,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Water,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Electricity,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:NaturalGas,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:FuelOilNo2,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Propane,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:DistrictCooling,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:DistrictHeating,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Water,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Electricity,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:NaturalGas,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:FuelOilNo2,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Propane,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:DistrictCooling,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:DistrictHeating,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Water,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Electricity,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:NaturalGas,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:FuelOilNo2,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Propane,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:DistrictCooling,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:DistrictHeating,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Water,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Electricity,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:NaturalGas,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:FuelOilNo2,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Propane,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:DistrictCooling,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:DistrictHeating,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Water,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  FuelOilNo2:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Propane:Facility,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Water:Facility,                         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Gasoline,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Diesel,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Coal,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:FuelOilNo1,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:OtherFuel1,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Steam,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  HeatRejection:OtherFuels,               !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  HeatRejection:Gasoline,                 !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  HeatRejection:Diesel,                   !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  HeatRejection:Coal,                     !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  HeatRejection:FuelOilNo1,               !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  HeatRejection:OtherFuel1,               !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  HeatRejection:Steam;                    !- Output Variable or Meter Name 6

Output:Meter,
  HeatRejection:OtherFuels,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Gasoline,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Diesel,                         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Coal,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:FuelOilNo1,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:OtherFuel1,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Steam,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  Heating:OtherFuels,                     !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  Heating:Gasoline,                       !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  Heating:Diesel,                         !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  Heating:Coal,                           !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  Heating:FuelOilNo1,                     !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  Heating:OtherFuel1,                     !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  Heating:Steam;                          !- Output Variable or Meter Name 6

Output:Meter,
  Heating:OtherFuels,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Gasoline,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Diesel,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Coal,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:FuelOilNo1,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:OtherFuel1,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Steam,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  WaterSystems:OtherFuels,                !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  WaterSystems:Gasoline,                  !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  WaterSystems:Diesel,                    !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  WaterSystems:Coal,                      !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  WaterSystems:FuelOilNo1,                !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  WaterSystems:OtherFuel1,                !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  WaterSystems:Steam;                     !- Output Variable or Meter Name 6

Output:Meter,
  WaterSystems:OtherFuels,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Gasoline,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Diesel,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Coal,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:FuelOilNo1,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:OtherFuel1,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Steam,                !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  InteriorEquipment:OtherFuels,           !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  InteriorEquipment:Gasoline,             !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  InteriorEquipment:Diesel,               !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  InteriorEquipment:Coal,                 !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  InteriorEquipment:FuelOilNo1,           !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  InteriorEquipment:OtherFuel1,           !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  InteriorEquipment:Steam;                !- Output Variable or Meter Name 6

Output:Meter,
  InteriorEquipment:OtherFuels,           !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  OtherFuels:Facility,                    !- Name
  OtherFuel2,                             !- Resource Type
  ,                                       !- Key Name 1
  HeatRejection:Gasoline,                 !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  HeatRejection:Diesel,                   !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  HeatRejection:Coal,                     !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  HeatRejection:FuelOilNo1,               !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  HeatRejection:OtherFuel1,               !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  HeatRejection:Steam,                    !- Output Variable or Meter Name 6
  ,                                       !- Key Name 7
  Heating:Gasoline,                       !- Output Variable or Meter Name 7
  ,                                       !- Key Name 8
  Heating:Diesel,                         !- Output Variable or Meter Name 8
  ,                                       !- Key Name 9
  Heating:Coal,                           !- Output Variable or Meter Name 9
  ,                                       !- Key Name 10
  Heating:FuelOilNo1,                     !- Output Variable or Meter Name 10
  ,                                       !- Key Name 11
  Heating:OtherFuel1,                     !- Output Variable or Meter Name 11
  ,                                       !- Key Name 12
  Heating:Steam,                          !- Output Variable or Meter Name 12
  ,                                       !- Key Name 13
  WaterSystems:Gasoline,                  !- Output Variable or Meter Name 13
  ,                                       !- Key Name 14
  WaterSystems:Diesel,                    !- Output Variable or Meter Name 14
  ,                                       !- Key Name 15
  WaterSystems:Coal,                      !- Output Variable or Meter Name 15
  ,                                       !- Key Name 16
  WaterSystems:FuelOilNo1,                !- Output Variable or Meter Name 16
  ,                                       !- Key Name 17
  WaterSystems:OtherFuel1,                !- Output Variable or Meter Name 17
  ,                                       !- Key Name 18
  WaterSystems:Steam,                     !- Output Variable or Meter Name 18
  ,                                       !- Key Name 19
  InteriorEquipment:Gasoline,             !- Output Variable or Meter Name 19
  ,                                       !- Key Name 20
  InteriorEquipment:Diesel,               !- Output Variable or Meter Name 20
  ,                                       !- Key Name 21
  InteriorEquipment:Coal,                 !- Output Variable or Meter Name 21
  ,                                       !- Key Name 22
  InteriorEquipment:FuelOilNo1,           !- Output Variable or Meter Name 22
  ,                                       !- Key Name 23
  InteriorEquipment:OtherFuel1,           !- Output Variable or Meter Name 23
  ,                                       !- Key Name 24
  InteriorEquipment:Steam;                !- Output Variable or Meter Name 24

Output:Meter,
  OtherFuels:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityProduced:Facility,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Propane:Facility,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  FuelOilNo2:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Chilled Water Rate,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Mass Flow Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Inlet Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Outlet Temperature,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Hot Water Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Mass Flow Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Inlet Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Outlet Temperature,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ExteriorEquipment:Electricity,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Ice Thermal Storage End Fraction,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling coil Ice Thermal Storage End Fraction, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Future_Annual_Electricity_Emissions,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Future_Hourly_Electricity_Emissions,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Historical_Annual_Electricity_Emissions, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Historical_Hourly_Electricity_Emissions, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Future_Annual_Electricity_Emissions_Intensity, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Future_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Historical_Annual_Electricity_Emissions_Intensity, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Historical_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

