  ADU Building Story 1 ThermalZone VAV Terminal, !- Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Thursday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Friday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Sunday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Tuesday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Wednesday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  9 Zone PVAV Occ Sch Week Rule - Jan1-Jan3, !- Name
  9 Zone PVAV Occ Sch Thursday,           !- Sunday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday,           !- Monday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday,           !- Tuesday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday,           !- Wednesday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday,           !- Thursday Schedule:Day Name
  9 Zone PVAV Occ Sch Friday,             !- Friday Schedule:Day Name
  9 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  9 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  9 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Wednesday 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Thursday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Friday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  9 Zone PVAV Occ Sch Week Rule - Jan4-Jun27, !- Name
  9 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- Monday Schedule:Day Name
  9 Zone PVAV Occ Sch Tuesday,            !- Tuesday Schedule:Day Name
  9 Zone PVAV Occ Sch Wednesday,          !- Wednesday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday,           !- Thursday Schedule:Day Name
  9 Zone PVAV Occ Sch Friday,             !- Friday Schedule:Day Name
  9 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  9 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  9 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Monday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Tuesday 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  9 Zone PVAV Occ Sch Week Rule - Jun28-Jul4, !- Name
  9 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- Monday Schedule:Day Name
  9 Zone PVAV Occ Sch Tuesday,            !- Tuesday Schedule:Day Name
  9 Zone PVAV Occ Sch Wednesday 1,        !- Wednesday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday 1,         !- Thursday Schedule:Day Name
  9 Zone PVAV Occ Sch Friday 1,           !- Friday Schedule:Day Name
  9 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  9 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  9 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Tuesday 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Wednesday 2,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Thursday 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Friday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  9 Zone PVAV Occ Sch Week Rule - Jul5-Aug29, !- Name
  9 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  9 Zone PVAV Occ Sch Monday 1,           !- Monday Schedule:Day Name
  9 Zone PVAV Occ Sch Tuesday 1,          !- Tuesday Schedule:Day Name
  9 Zone PVAV Occ Sch Wednesday 1,        !- Wednesday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday 1,         !- Thursday Schedule:Day Name
  9 Zone PVAV Occ Sch Friday 1,           !- Friday Schedule:Day Name
  9 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  9 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  9 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Monday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  9 Zone PVAV Occ Sch Week Rule - Aug30-Sep5, !- Name
  9 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  9 Zone PVAV Occ Sch Monday 1,           !- Monday Schedule:Day Name
  9 Zone PVAV Occ Sch Tuesday 2,          !- Tuesday Schedule:Day Name
  9 Zone PVAV Occ Sch Wednesday 2,        !- Wednesday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday 2,         !- Thursday Schedule:Day Name
  9 Zone PVAV Occ Sch Friday 2,           !- Friday Schedule:Day Name
  9 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  9 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  9 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone PVAV Occ Sch Week Rule - Sep6-Dec31, !- Name
  9 Zone PVAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  9 Zone PVAV Occ Sch Monday 2,           !- Monday Schedule:Day Name
  9 Zone PVAV Occ Sch Tuesday 2,          !- Tuesday Schedule:Day Name
  9 Zone PVAV Occ Sch Wednesday 2,        !- Wednesday Schedule:Day Name
  9 Zone PVAV Occ Sch Thursday 2,         !- Thursday Schedule:Day Name
  9 Zone PVAV Occ Sch Friday 2,           !- Friday Schedule:Day Name
  9 Zone PVAV Occ Sch Sunday,             !- Saturday Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- Holiday Schedule:Day Name
  9 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  9 Zone PVAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone PVAV Occ Sch,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  9 Zone PVAV Occ Sch Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  9 Zone PVAV Occ Sch Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  9 Zone PVAV Occ Sch Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  9 Zone PVAV Occ Sch Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  9 Zone PVAV Occ Sch Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  9 Zone PVAV Occ Sch Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone PVAV Occ Sch Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  9 Zone PVAV Ventilation Controller,     !- Name
  9 Zone PVAV Occ Sch,                    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA,                             !- Design Specification Outdoor Air Object Name 1
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA,                             !- Design Specification Outdoor Air Object Name 2
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name 3
  Blended OA,                             !- Design Specification Outdoor Air Object Name 3
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name 4
  Blended OA,                             !- Design Specification Outdoor Air Object Name 4
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name 5
  Blended OA,                             !- Design Specification Outdoor Air Object Name 5
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name 6
  Blended OA,                             !- Design Specification Outdoor Air Object Name 6
  Building Story 1 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name 7
  Blended OA,                             !- Design Specification Outdoor Air Object Name 7
  Building Story 1 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name 8
  Blended OA,                             !- Design Specification Outdoor Air Object Name 8
  Building Story 1 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name 9
  Blended OA,                             !- Design Specification Outdoor Air Object Name 9
  Building Story 1 ThermalZone 8 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir,
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00256078638503052,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000687897023999998,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone DSOA Space List, !- Name
  Building Story 1 Space,                 !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 1,               !- Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5009277209809, 47.6447395265535, 0,  !- X,Y,Z Vertex 1 {m}
  16.9985391348953, 34.6507238568842, 0,  !- X,Y,Z Vertex 2 {m}
  14.0725840156502, 31.9233099462056, 0,  !- X,Y,Z Vertex 3 {m}
  14.5600667600794, 44.9334046507689, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 1 {m}
  16.9985391348953, 34.6507238568842, 0,  !- X,Y,Z Vertex 2 {m}
  17.5009277209809, 47.6447395265535, 0,  !- X,Y,Z Vertex 3 {m}
  17.5009277209809, 47.6447395265535, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 12,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9995204437957, 34.676104893759, 1.84623564594817, !- X,Y,Z Vertex 1 {m}
  16.9995204437957, 34.676104893759, 0.762, !- X,Y,Z Vertex 2 {m}
  17.4999464120805, 47.6193584896787, 0.762, !- X,Y,Z Vertex 3 {m}
  17.4999464120805, 47.6193584896787, 1.84623564594817; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 1 {m}
  14.0725840156502, 31.9233099462056, 0,  !- X,Y,Z Vertex 2 {m}
  16.9985391348953, 34.6507238568842, 0,  !- X,Y,Z Vertex 3 {m}
  16.9985391348953, 34.6507238568842, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 1 {m}
  14.5600667600794, 44.9334046507689, 0,  !- X,Y,Z Vertex 2 {m}
  14.0725840156502, 31.9233099462056, 0,  !- X,Y,Z Vertex 3 {m}
  14.0725840156502, 31.9233099462056, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5009277209809, 47.6447395265535, 3.6, !- X,Y,Z Vertex 1 {m}
  17.5009277209809, 47.6447395265535, 0,  !- X,Y,Z Vertex 2 {m}
  14.5600667600794, 44.9334046507689, 0,  !- X,Y,Z Vertex 3 {m}
  14.5600667600794, 44.9334046507689, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 1 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 2 {m}
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 3 {m}
  17.5009277209809, 47.6447395265535, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  73.5888356979314;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 1 DaylightingControls, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.641,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.309,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  16.0321276206059,                       !- X-Coordinate of Reference Point {m}
  41.1948080748406,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  14.7960732404353,                       !- X-Coordinate of Reference Point {m}
  41.2425977364945,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 1 Thermostat, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 1, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 1 Inlet Node List, !- Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 1 Return Node List, !- Name
  Building Story 1 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 1 DSOA Space List, !- Name
  Building Story 1 Space 1,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 2,               !- Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9985391348953, 34.6507238568842, 0,  !- X,Y,Z Vertex 1 {m}
  20.5154785805174, 34.5396729814183, 0,  !- X,Y,Z Vertex 2 {m}
  17.5863318947086, 31.8156869878758, 0,  !- X,Y,Z Vertex 3 {m}
  14.0725840156502, 31.9233099462056, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 1 {m}
  20.5154785805174, 34.5396729814183, 0,  !- X,Y,Z Vertex 2 {m}
  16.9985391348953, 34.6507238568842, 0,  !- X,Y,Z Vertex 3 {m}
  16.9985391348953, 34.6507238568842, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4900912335114, 34.5404746122551, 1.85782056060879, !- X,Y,Z Vertex 1 {m}
  20.4900912335114, 34.5404746122551, 0.762, !- X,Y,Z Vertex 2 {m}
  17.0239264819013, 34.6499222260474, 0.762, !- X,Y,Z Vertex 3 {m}
  17.0239264819013, 34.6499222260474, 1.85782056060879; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 1 {m}
  17.5863318947086, 31.8156869878758, 0,  !- X,Y,Z Vertex 2 {m}
  20.5154785805174, 34.5396729814183, 0,  !- X,Y,Z Vertex 3 {m}
  20.5154785805174, 34.5396729814183, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 1 {m}
  14.0725840156502, 31.9233099462056, 0,  !- X,Y,Z Vertex 2 {m}
  17.5863318947086, 31.8156869878758, 0,  !- X,Y,Z Vertex 3 {m}
  17.5863318947086, 31.8156869878758, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 1 {m}
  16.9985391348953, 34.6507238568842, 0,  !- X,Y,Z Vertex 2 {m}
  14.0725840156502, 31.9233099462056, 0,  !- X,Y,Z Vertex 3 {m}
  14.0725840156502, 31.9233099462056, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 1 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 2 {m}
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 3 {m}
  16.9985391348953, 34.6507238568842, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  19.8037228836735;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 2 Thermostat, !- Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 2, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 2 Inlet Node List, !- Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 2 Return Node List, !- Name
  Building Story 1 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 2 DSOA Space List, !- Name
  Building Story 1 Space 2,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 3,               !- Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5154785805174, 34.5396729814183, 0,  !- X,Y,Z Vertex 1 {m}
  19.4269731197978, 7.99634210005443, 0,  !- X,Y,Z Vertex 2 {m}
  16.7052980330303, 10.927636135471, 0,   !- X,Y,Z Vertex 3 {m}
  17.5863318947086, 31.8156869878758, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 1 {m}
  19.4269731197978, 7.99634210005443, 0,  !- X,Y,Z Vertex 2 {m}
  20.5154785805174, 34.5396729814183, 0,  !- X,Y,Z Vertex 3 {m}
  20.5154785805174, 34.5396729814183, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.428013864087, 8.02172076927337, 1.84406918083757, !- X,Y,Z Vertex 1 {m}
  19.428013864087, 8.02172076927337, 0.762, !- X,Y,Z Vertex 2 {m}
  20.5144378362282, 34.5142943121994, 0.762, !- X,Y,Z Vertex 3 {m}
  20.5144378362282, 34.5142943121994, 1.84406918083757; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 1 {m}
  16.7052980330303, 10.927636135471, 0,   !- X,Y,Z Vertex 2 {m}
  19.4269731197978, 7.99634210005443, 0,  !- X,Y,Z Vertex 3 {m}
  19.4269731197978, 7.99634210005443, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 1 {m}
  17.5863318947086, 31.8156869878758, 0,  !- X,Y,Z Vertex 2 {m}
  16.7052980330303, 10.927636135471, 0,   !- X,Y,Z Vertex 3 {m}
  16.7052980330303, 10.927636135471, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 1 {m}
  20.5154785805174, 34.5396729814183, 0,  !- X,Y,Z Vertex 2 {m}
  17.5863318947086, 31.8156869878758, 0,  !- X,Y,Z Vertex 3 {m}
  17.5863318947086, 31.8156869878758, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 1 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 2 {m}
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 3 {m}
  20.5154785805174, 34.5396729814183, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  134.217292972439;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 3 DaylightingControls, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.679,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.32,                                   !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or Space Name
  18.7551622926838,                       !- X-Coordinate of Reference Point {m}
  21.317876633233,                        !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or Space Name
  17.5206735297938,                       !- X-Coordinate of Reference Point {m}
  21.3685013180403,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 3 Thermostat, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 3, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 3 Inlet Node List, !- Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 3 Return Node List, !- Name
  Building Story 1 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 3 DSOA Space List, !- Name
  Building Story 1 Space 3,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 4,               !- Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4269731197978, 7.99634210005443, 0,  !- X,Y,Z Vertex 1 {m}
  16.0774947501739, 8.10739386570808, 0,  !- X,Y,Z Vertex 2 {m}
  13.3562632777976, 11.0390997298337, 0,  !- X,Y,Z Vertex 3 {m}
  16.7052980330303, 10.927636135471, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 1 {m}
  16.0774947501739, 8.10739386570808, 0,  !- X,Y,Z Vertex 2 {m}
  19.4269731197978, 7.99634210005443, 0,  !- X,Y,Z Vertex 3 {m}
  19.4269731197978, 7.99634210005443, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1028808011945, 8.10655219262418, 1.85862284112512, !- X,Y,Z Vertex 1 {m}
  16.1028808011945, 8.10655219262418, 0.762, !- X,Y,Z Vertex 2 {m}
  19.4015870687772, 7.99718377313833, 0.762, !- X,Y,Z Vertex 3 {m}
  19.4015870687772, 7.99718377313833, 1.85862284112512; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 1 {m}
  13.3562632777976, 11.0390997298337, 0,  !- X,Y,Z Vertex 2 {m}
  16.0774947501739, 8.10739386570808, 0,  !- X,Y,Z Vertex 3 {m}
  16.0774947501739, 8.10739386570808, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 1 {m}
  16.7052980330303, 10.927636135471, 0,   !- X,Y,Z Vertex 2 {m}
  13.3562632777976, 11.0390997298337, 0,  !- X,Y,Z Vertex 3 {m}
  13.3562632777976, 11.0390997298337, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 1 {m}
  19.4269731197978, 7.99634210005443, 0,  !- X,Y,Z Vertex 2 {m}
  16.7052980330303, 10.927636135471, 0,   !- X,Y,Z Vertex 3 {m}
  16.7052980330303, 10.927636135471, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 1 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 2 {m}
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 3 {m}
  19.4269731197978, 7.99634210005443, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  19.0311257327865;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 4 Thermostat, !- Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 4, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 4 Inlet Node List, !- Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 4 Return Node List, !- Name
  Building Story 1 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 4 DSOA Space List, !- Name
  Building Story 1 Space 4,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 5,               !- Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0774947501739, 8.10739386570808, 0,  !- X,Y,Z Vertex 1 {m}
  15.7425645041674, 1.70502239313919e-05, 0, !- X,Y,Z Vertex 2 {m}
  13.0347878506728, 2.94415454612824, 0,  !- X,Y,Z Vertex 3 {m}
  13.3562632777976, 11.0390997298337, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7425645041674, 1.70502239313919e-05, 3.6, !- X,Y,Z Vertex 1 {m}
  15.7425645041674, 1.70502239313919e-05, 0, !- X,Y,Z Vertex 2 {m}
  16.0774947501739, 8.10739386570808, 0,  !- X,Y,Z Vertex 3 {m}
  16.0774947501739, 8.10739386570808, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7436129293524, 0.0253954032956239, 1.84880399992688, !- X,Y,Z Vertex 1 {m}
  15.7436129293524, 0.0253954032956239, 0.762, !- X,Y,Z Vertex 2 {m}
  16.0764463249889, 8.08201551263639, 0.762, !- X,Y,Z Vertex 3 {m}
  16.0764463249889, 8.08201551263639, 1.84880399992688; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 1 {m}
  13.0347878506728, 2.94415454612824, 0,  !- X,Y,Z Vertex 2 {m}
  15.7425645041674, 1.70502239313919e-05, 0, !- X,Y,Z Vertex 3 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 1 {m}
  13.3562632777976, 11.0390997298337, 0,  !- X,Y,Z Vertex 2 {m}
  13.0347878506728, 2.94415454612824, 0,  !- X,Y,Z Vertex 3 {m}
  13.0347878506728, 2.94415454612824, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 1 {m}
  16.0774947501739, 8.10739386570808, 0,  !- X,Y,Z Vertex 2 {m}
  13.3562632777976, 11.0390997298337, 0,  !- X,Y,Z Vertex 3 {m}
  13.3562632777976, 11.0390997298337, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 1 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 2 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  16.0774947501739, 8.10739386570808, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  45.9097373537659;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 5 Thermostat, !- Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 5, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 5 Inlet Node List, !- Name
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 5 Return Node List, !- Name
  Building Story 1 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 5 VAV Terminal, !- Name
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 5 DSOA Space List, !- Name
  Building Story 1 Space 5,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 6,               !- Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7425645041674, 1.70502239313919e-05, 0, !- X,Y,Z Vertex 1 {m}
  -3.23900906096242e-11, 0.666359673906058, 0, !- X,Y,Z Vertex 2 {m}
  2.9405577522003, 3.37802338937379, 0,   !- X,Y,Z Vertex 3 {m}
  13.0347878506728, 2.94415454612824, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.23900906096242e-11, 0.666359673906058, 3.6, !- X,Y,Z Vertex 1 {m}
  -3.23900906096242e-11, 0.666359673906058, 0, !- X,Y,Z Vertex 2 {m}
  15.7425645041674, 1.70502239313919e-05, 0, !- X,Y,Z Vertex 3 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 42,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253772770099151, 0.665285518461958, 1.84549321834675, !- X,Y,Z Vertex 1 {m}
  0.0253772770099151, 0.665285518461958, 0.762, !- X,Y,Z Vertex 2 {m}
  15.7171872271251, 0.00109120566803123, 0.762, !- X,Y,Z Vertex 3 {m}
  15.7171872271251, 0.00109120566803123, 1.84549321834675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 1 {m}
  2.9405577522003, 3.37802338937379, 0,   !- X,Y,Z Vertex 2 {m}
  -3.23900906096242e-11, 0.666359673906058, 0, !- X,Y,Z Vertex 3 {m}
  -3.23900906096242e-11, 0.666359673906058, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 1 {m}
  13.0347878506728, 2.94415454612824, 0,  !- X,Y,Z Vertex 2 {m}
  2.9405577522003, 3.37802338937379, 0,   !- X,Y,Z Vertex 3 {m}
  2.9405577522003, 3.37802338937379, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7425645041674, 1.70502239313919e-05, 3.6, !- X,Y,Z Vertex 1 {m}
  15.7425645041674, 1.70502239313919e-05, 0, !- X,Y,Z Vertex 2 {m}
  13.0347878506728, 2.94415454612824, 0,  !- X,Y,Z Vertex 3 {m}
  13.0347878506728, 2.94415454612824, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 1 {m}
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 2 {m}
  -3.23900906096242e-11, 0.666359673906058, 3.6, !- X,Y,Z Vertex 3 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  73.1919413229401;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 6 DaylightingControls, !- Name
  Building Story 1 ThermalZone 6,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 6 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 6 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.702,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 6 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.297,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 6 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 6,         !- Zone or Space Name
  7.92279204528696,                       !- X-Coordinate of Reference Point {m}
  1.55012423489607,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 6 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 6,         !- Zone or Space Name
  7.97508228991882,                       !- X-Coordinate of Reference Point {m}
  2.78549853004278,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 6 Thermostat, !- Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 6, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 6 Inlet Node List, !- Name
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 6 Return Node List, !- Name
  Building Story 1 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 6 VAV Terminal, !- Name
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 6 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 6 DSOA Space List, !- Name
  Building Story 1 Space 6,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 7,               !- Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.23900906096242e-11, 0.666359673906058, 0, !- X,Y,Z Vertex 1 {m}
  1.84220274923169, 48.3110784117049, 0,  !- X,Y,Z Vertex 2 {m}
  4.55353418975974, 45.3702142836629, 0,  !- X,Y,Z Vertex 3 {m}
  2.9405577522003, 3.37802338937379, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84220274923169, 48.3110784117049, 3.6, !- X,Y,Z Vertex 1 {m}
  1.84220274923169, 48.3110784117049, 0,  !- X,Y,Z Vertex 2 {m}
  -3.23900906096242e-11, 0.666359673906058, 0, !- X,Y,Z Vertex 3 {m}
  -3.23900906096242e-11, 0.666359673906058, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 48,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.84122138103548, 48.2856973771227, 1.84315189067132, !- X,Y,Z Vertex 1 {m}
  1.84122138103548, 48.2856973771227, 0.762, !- X,Y,Z Vertex 2 {m}
  0.000981368163817331, 0.691740708488283, 0.762, !- X,Y,Z Vertex 3 {m}
  0.000981368163817331, 0.691740708488283, 1.84315189067132; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55353418975974, 45.3702142836629, 3.6, !- X,Y,Z Vertex 1 {m}
  4.55353418975974, 45.3702142836629, 0,  !- X,Y,Z Vertex 2 {m}
  1.84220274923169, 48.3110784117049, 0,  !- X,Y,Z Vertex 3 {m}
  1.84220274923169, 48.3110784117049, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 1 {m}
  2.9405577522003, 3.37802338937379, 0,   !- X,Y,Z Vertex 2 {m}
  4.55353418975974, 45.3702142836629, 0,  !- X,Y,Z Vertex 3 {m}
  4.55353418975974, 45.3702142836629, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.23900906096242e-11, 0.666359673906058, 3.6, !- X,Y,Z Vertex 1 {m}
  -3.23900906096242e-11, 0.666359673906058, 0, !- X,Y,Z Vertex 2 {m}
  2.9405577522003, 3.37802338937379, 0,   !- X,Y,Z Vertex 3 {m}
  2.9405577522003, 3.37802338937379, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 1 {m}
  4.55353418975974, 45.3702142836629, 3.6, !- X,Y,Z Vertex 2 {m}
  1.84220274923169, 48.3110784117049, 3.6, !- X,Y,Z Vertex 3 {m}
  -3.23900906096242e-11, 0.666359673906058, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  253.704904658603;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 7 DaylightingControls, !- Name
  Building Story 1 ThermalZone 7,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 7 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 7 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.666,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 7 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.333,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 7 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 7,         !- Zone or Space Name
  2.13667331314625,                       !- X-Coordinate of Reference Point {m}
  24.4417184512091,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 7 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 7,         !- Zone or Space Name
  3.37066300833749,                       !- X-Coordinate of Reference Point {m}
  24.3940057294371,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 7 Thermostat, !- Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 7, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 7 Inlet Node List, !- Name
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 7 Return Node List, !- Name
  Building Story 1 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 7 VAV Terminal, !- Name
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 7 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 7 DSOA Space List, !- Name
  Building Story 1 Space 7,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 8,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 8,               !- Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84220274923169, 48.3110784117049, 0,  !- X,Y,Z Vertex 1 {m}
  17.5009277209809, 47.6447395265535, 0,  !- X,Y,Z Vertex 2 {m}
  14.5600667600794, 44.9334046507689, 0,  !- X,Y,Z Vertex 3 {m}
  4.55353418975974, 45.3702142836629, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5009277209809, 47.6447395265535, 3.6, !- X,Y,Z Vertex 1 {m}
  17.5009277209809, 47.6447395265535, 0,  !- X,Y,Z Vertex 2 {m}
  1.84220274923169, 48.3110784117049, 0,  !- X,Y,Z Vertex 3 {m}
  1.84220274923169, 48.3110784117049, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 54,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4755506873272, 47.6458194167964, 1.8455119486721, !- X,Y,Z Vertex 1 {m}
  17.4755506873272, 47.6458194167964, 0.762, !- X,Y,Z Vertex 2 {m}
  1.86757978288544, 48.309998521462, 0.762, !- X,Y,Z Vertex 3 {m}
  1.86757978288544, 48.309998521462, 1.8455119486721; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 1 {m}
  14.5600667600794, 44.9334046507689, 0,  !- X,Y,Z Vertex 2 {m}
  17.5009277209809, 47.6447395265535, 0,  !- X,Y,Z Vertex 3 {m}
  17.5009277209809, 47.6447395265535, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55353418975974, 45.3702142836629, 3.6, !- X,Y,Z Vertex 1 {m}
  4.55353418975974, 45.3702142836629, 0,  !- X,Y,Z Vertex 2 {m}
  14.5600667600794, 44.9334046507689, 0,  !- X,Y,Z Vertex 3 {m}
  14.5600667600794, 44.9334046507689, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.84220274923169, 48.3110784117049, 3.6, !- X,Y,Z Vertex 1 {m}
  1.84220274923169, 48.3110784117049, 0,  !- X,Y,Z Vertex 2 {m}
  4.55353418975974, 45.3702142836629, 0,  !- X,Y,Z Vertex 3 {m}
  4.55353418975974, 45.3702142836629, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55353418975974, 45.3702142836629, 3.6, !- X,Y,Z Vertex 1 {m}
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 2 {m}
  17.5009277209809, 47.6447395265535, 3.6, !- X,Y,Z Vertex 3 {m}
  1.84220274923169, 48.3110784117049, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 8 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  72.6591741312413;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 8 DaylightingControls, !- Name
  Building Story 1 ThermalZone 8,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 8 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 8 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.702,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 8 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.297,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 8 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 8,         !- Zone or Space Name
  9.61977991114134,                       !- X-Coordinate of Reference Point {m}
  46.7609724168578,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 8 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 8,         !- Zone or Space Name
  9.56720996105568,                       !- X-Coordinate of Reference Point {m}
  45.5255974319762,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 8 Thermostat, !- Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 8 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 8, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 ThermalZone 8 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 8 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 8 Inlet Node List, !- Name
  Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 8 Return Node List, !- Name
  Building Story 1 ThermalZone 8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 8 VAV Terminal, !- Name
  Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.640452323578626,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 8 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 8 DSOA Space List, !- Name
  Building Story 1 Space 8,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space,                 !- Name
  Building Story 2 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

SpaceList,
  Story Mid Blended Space Type,           !- Name
  Building Story 2 Space 5,               !- Space Name 1
  Building Story 2 Space 2,               !- Space Name 2
  Building Story 2 Space 4,               !- Space Name 3
  Building Story 2 Space 3,               !- Space Name 4
  Building Story 2 Space,                 !- Space Name 5
  Building Story 2 Space 8,               !- Space Name 6
  Building Story 2 Space 7,               !- Space Name 7
  Building Story 2 Space 6,               !- Space Name 8
  Building Story 2 Space 1;               !- Space Name 9

InternalMass,
  Building Story 2 Space 5 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  9.0685123729837;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  3.91181296938964;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  3.75920249444481;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  26.5118306517408;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  195.398589556874;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  14.3523064517355;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  50.1141195658457;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  14.4575435135948;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  14.5359417305709;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  1.73313736090653;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  0.747609853444712;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.718443557484137;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  5.0668337119378;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  37.3437871506191;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  2.74295468800232;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  9.57760758944935;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  2.7630671690972;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  2.77805031884451;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  9.06851237298365;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  3.91181296938962;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  3.7592024944448;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  26.5118306517407;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  195.398589556873;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  14.3523064517355;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  50.1141195658454;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  14.4575435135947;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  14.5359417305708;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  1.73313736090653;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  0.747609853444712;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.718443557484137;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  5.0668337119378;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  37.3437871506191;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  2.74295468800232;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  9.57760758944935;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  2.7630671690972;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  2.77805031884451;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  12.7871690415501;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  5.5159006947526;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  5.30071039006223;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  37.3833376634869;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  275.524219671118;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  20.2376488211251;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  70.6640396903468;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  20.3860396535002;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  20.4965860377138;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  2.44383196434303;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  1.05417660360766;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  1.0130503040092;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  7.14455210680342;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  52.6570731015632;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  3.86773748837681;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  13.5050251047546;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  3.8960973433373;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  3.91722452061992;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  0.611224553483756;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  0.263659135830287;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.253373075055536;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  1.78691732289225;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  13.1700118763758;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  0.967356247818382;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  3.37772934468495;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  0.974449304926238;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  0.979733403706088;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  1.14124028109523;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  0.492287858158304;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.473082368419659;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  3.33642033234466;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  24.5902229715026;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  1.80618712040799;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  6.30668510422384;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  1.81943083328152;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  1.82929697223566;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  1.9428810869688;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  0.838085357486897;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.805389365768679;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  5.6800202983281;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  41.8631202623063;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  3.07490618224548;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  10.7366865798893;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  3.09745266933455;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  3.11424907504589;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  3.6276261239656;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  1.56482059418047;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  1.50377268213815;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  10.6053788659897;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  78.1642014597959;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  5.74127262356546;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  20.0468700752055;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  5.78337001496863;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  5.8147312138376;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  0.611224553483756;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  0.263659135830287;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.253373075055536;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  1.78691732289225;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  13.1700118763758;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  0.967356247818382;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  3.37772934468495;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  0.974449304926238;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  0.979733403706088;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  1.14124028109523;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  0.492287858158304;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.473082368419659;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  3.33642033234466;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  24.5902229715026;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  1.80618712040799;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  6.30668510422384;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  1.81943083328152;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  1.82929697223566;                       !- Surface Area {m2}

Lights,
  SecondarySchool Classroom Lights 1,     !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.28068536304226,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Corridor Lights 1,      !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.35688096448517,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.551772,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.30654,                                !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.108699084,                            !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan4-Jun27, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun28-Jul4, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.551772,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul5-Aug29, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug30-Sep5, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep6-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan4-Jun27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  6,                                      !- End Month 2
  27,                                     !- End Day 2
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun28-Jul4, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  28,                                     !- Start Day 3
  7,                                      !- End Month 3
  4,                                      !- End Day 3
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul5-Aug29, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  5,                                      !- Start Day 4
  8,                                      !- End Month 4
  29,                                     !- End Day 4
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug30-Sep5, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  30,                                     !- Start Day 5
  9,                                      !- End Month 5
  5,                                      !- End Day 5
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep6-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 2,           !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.53202306404612,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SecondarySchool Classroom People 1,     !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.177277409440708,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

People,
  SecondarySchool Gym People 2,           !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0638342943352551,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.70544895344052,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Corridor Elec Equip 1,  !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.32128175281744,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Gym Elec Equip 2,       !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.978792513140576,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000115097137719251,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  5.54023507013953e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000115097137719251,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  5.54023507013953e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Corridor B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.71037742450299e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.17810814329281e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.39937977278202e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  6.992088019218e-05,                     !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.17810814329281e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.39937977278202e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 1 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 2 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 3 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 4 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 5 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 6 {m}
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 7 {m}
  4.55353418975974, 45.3702142836629, 3.6; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0725840156502, 31.9233099462056, 7.2, !- X,Y,Z Vertex 1 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 2 {m}
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 3 {m}
  14.5600667600794, 44.9334046507689, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5863318947086, 31.8156869878758, 7.2, !- X,Y,Z Vertex 1 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 2 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 3 {m}
  14.0725840156502, 31.9233099462056, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7052980330303, 10.927636135471, 7.2, !- X,Y,Z Vertex 1 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 2 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 3 {m}
  17.5863318947086, 31.8156869878758, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3562632777976, 11.0390997298337, 7.2, !- X,Y,Z Vertex 1 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 2 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 3 {m}
  16.7052980330303, 10.927636135471, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0347878506728, 2.94415454612824, 7.2, !- X,Y,Z Vertex 1 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 2 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 3 {m}
  13.3562632777976, 11.0390997298337, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9405577522003, 3.37802338937379, 7.2, !- X,Y,Z Vertex 1 {m}
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 2 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 3 {m}
  13.0347878506728, 2.94415454612824, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55353418975974, 45.3702142836629, 7.2, !- X,Y,Z Vertex 1 {m}
  4.55353418975974, 45.3702142836629, 3.6, !- X,Y,Z Vertex 2 {m}
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 3 {m}
  2.9405577522003, 3.37802338937379, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5600667600794, 44.9334046507689, 7.2, !- X,Y,Z Vertex 1 {m}
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 2 {m}
  4.55353418975974, 45.3702142836629, 3.6, !- X,Y,Z Vertex 3 {m}
  4.55353418975974, 45.3702142836629, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55353418975974, 45.3702142836629, 7.2, !- X,Y,Z Vertex 1 {m}
  2.9405577522003, 3.37802338937379, 7.2, !- X,Y,Z Vertex 2 {m}
  13.0347878506728, 2.94415454612824, 7.2, !- X,Y,Z Vertex 3 {m}
  13.3562632777976, 11.0390997298337, 7.2, !- X,Y,Z Vertex 4 {m}
  16.7052980330303, 10.927636135471, 7.2, !- X,Y,Z Vertex 5 {m}
  17.5863318947086, 31.8156869878758, 7.2, !- X,Y,Z Vertex 6 {m}
  14.0725840156502, 31.9233099462056, 7.2, !- X,Y,Z Vertex 7 {m}
  14.5600667600794, 44.9334046507689, 7.2; !- X,Y,Z Vertex 8 {m}

InternalMass,
  Building Story 2 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  989.213837605525;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone Thermostat, !- Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone Thermostat Schedule, !- Name
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone Inlet Node List, !- Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone Return Node List, !- Name
  Building Story 2 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone VAV Terminal, !- Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.68965531801927,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  9 Zone PVAV 1 Occ Sch Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV 1 Occ Sch Sunday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  9 Zone PVAV 1 Occ Sch Week Rule - Jan1-Jan3, !- Name
  9 Zone PVAV 1 Occ Sch Default,          !- Sunday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Sunday,           !- Saturday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone PVAV 1 Occ Sch Week Rule - Jan4-Dec31, !- Name
  9 Zone PVAV 1 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Sunday,           !- Saturday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone PVAV 1 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone PVAV 1 Occ Sch,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  9 Zone PVAV 1 Occ Sch Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  9 Zone PVAV 1 Occ Sch Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  9 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  9 Zone PVAV 1 Ventilation Controller,   !- Name
  9 Zone PVAV 1 Occ Sch,                  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 2
  Building Story 2 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name 3
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 3
  Building Story 2 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name 4
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 4
  Building Story 2 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name 5
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 5
  Building Story 2 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name 6
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 6
  Building Story 2 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name 7
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 7
  Building Story 2 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name 8
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 8
  Building Story 2 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name 9
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 9
  Building Story 2 ThermalZone 8 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir,
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00346999414845504,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000689238233353133,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone DSOA Space List, !- Name
  Building Story 2 Space,                 !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 1,               !- Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5009277209809, 47.6447395265535, 3.6, !- X,Y,Z Vertex 1 {m}
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 2 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 3 {m}
  14.5600667600794, 44.9334046507689, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9985391348953, 34.6507238568842, 7.2, !- X,Y,Z Vertex 1 {m}
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 2 {m}
  17.5009277209809, 47.6447395265535, 3.6, !- X,Y,Z Vertex 3 {m}
  17.5009277209809, 47.6447395265535, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9995204437957, 34.676104893759, 5.44623564594817, !- X,Y,Z Vertex 1 {m}
  16.9995204437957, 34.676104893759, 4.362, !- X,Y,Z Vertex 2 {m}
  17.4999464120805, 47.6193584896787, 4.362, !- X,Y,Z Vertex 3 {m}
  17.4999464120805, 47.6193584896787, 5.44623564594817; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0725840156502, 31.9233099462056, 7.2, !- X,Y,Z Vertex 1 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 2 {m}
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 3 {m}
  16.9985391348953, 34.6507238568842, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5600667600794, 44.9334046507689, 7.2, !- X,Y,Z Vertex 1 {m}
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 2 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 3 {m}
  14.0725840156502, 31.9233099462056, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5009277209809, 47.6447395265535, 7.2, !- X,Y,Z Vertex 1 {m}
  17.5009277209809, 47.6447395265535, 3.6, !- X,Y,Z Vertex 2 {m}
  14.5600667600794, 44.9334046507689, 3.6, !- X,Y,Z Vertex 3 {m}
  14.5600667600794, 44.9334046507689, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5600667600794, 44.9334046507689, 7.2, !- X,Y,Z Vertex 1 {m}
  14.0725840156502, 31.9233099462056, 7.2, !- X,Y,Z Vertex 2 {m}
  16.9985391348953, 34.6507238568842, 7.2, !- X,Y,Z Vertex 3 {m}
  17.5009277209809, 47.6447395265535, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  73.5888356979314;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 1 DaylightingControls, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.641,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.309,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or Space Name
  16.0321276206059,                       !- X-Coordinate of Reference Point {m}
  41.1948080748406,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or Space Name
  14.7960732404353,                       !- X-Coordinate of Reference Point {m}
  41.2425977364945,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 1 Thermostat, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 1, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 1 Inlet Node List, !- Name
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 1 Return Node List, !- Name
  Building Story 2 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 1 VAV Terminal, !- Name
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.68965531801927,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 1 DSOA Space List, !- Name
  Building Story 2 Space 1,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 2,               !- Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 1 {m}
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 2 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 3 {m}
  14.0725840156502, 31.9233099462056, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5154785805174, 34.5396729814183, 7.2, !- X,Y,Z Vertex 1 {m}
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 2 {m}
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 3 {m}
  16.9985391348953, 34.6507238568842, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4900912335114, 34.5404746122551, 5.45782056060879, !- X,Y,Z Vertex 1 {m}
  20.4900912335114, 34.5404746122551, 4.362, !- X,Y,Z Vertex 2 {m}
  17.0239264819013, 34.6499222260474, 4.362, !- X,Y,Z Vertex 3 {m}
  17.0239264819013, 34.6499222260474, 5.45782056060879; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5863318947086, 31.8156869878758, 7.2, !- X,Y,Z Vertex 1 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 2 {m}
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 3 {m}
  20.5154785805174, 34.5396729814183, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0725840156502, 31.9233099462056, 7.2, !- X,Y,Z Vertex 1 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 2 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 3 {m}
  17.5863318947086, 31.8156869878758, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.9985391348953, 34.6507238568842, 7.2, !- X,Y,Z Vertex 1 {m}
  16.9985391348953, 34.6507238568842, 3.6, !- X,Y,Z Vertex 2 {m}
  14.0725840156502, 31.9233099462056, 3.6, !- X,Y,Z Vertex 3 {m}
  14.0725840156502, 31.9233099462056, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0725840156502, 31.9233099462056, 7.2, !- X,Y,Z Vertex 1 {m}
  17.5863318947086, 31.8156869878758, 7.2, !- X,Y,Z Vertex 2 {m}
  20.5154785805174, 34.5396729814183, 7.2, !- X,Y,Z Vertex 3 {m}
  16.9985391348953, 34.6507238568842, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  19.8037228836735;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 2 Thermostat, !- Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 2, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 2 Inlet Node List, !- Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 2 Return Node List, !- Name
  Building Story 2 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.68965531801927,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 2 DSOA Space List, !- Name
  Building Story 2 Space 2,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 3,               !- Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 1 {m}
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 2 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 3 {m}
  17.5863318947086, 31.8156869878758, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4269731197978, 7.99634210005443, 7.2, !- X,Y,Z Vertex 1 {m}
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 2 {m}
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 3 {m}
  20.5154785805174, 34.5396729814183, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.428013864087, 8.02172076927337, 5.44406918083757, !- X,Y,Z Vertex 1 {m}
  19.428013864087, 8.02172076927337, 4.362, !- X,Y,Z Vertex 2 {m}
  20.5144378362282, 34.5142943121994, 4.362, !- X,Y,Z Vertex 3 {m}
  20.5144378362282, 34.5142943121994, 5.44406918083757; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7052980330303, 10.927636135471, 7.2, !- X,Y,Z Vertex 1 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 2 {m}
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 3 {m}
  19.4269731197978, 7.99634210005443, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5863318947086, 31.8156869878758, 7.2, !- X,Y,Z Vertex 1 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 2 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 3 {m}
  16.7052980330303, 10.927636135471, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5154785805174, 34.5396729814183, 7.2, !- X,Y,Z Vertex 1 {m}
  20.5154785805174, 34.5396729814183, 3.6, !- X,Y,Z Vertex 2 {m}
  17.5863318947086, 31.8156869878758, 3.6, !- X,Y,Z Vertex 3 {m}
  17.5863318947086, 31.8156869878758, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.5863318947086, 31.8156869878758, 7.2, !- X,Y,Z Vertex 1 {m}
  16.7052980330303, 10.927636135471, 7.2, !- X,Y,Z Vertex 2 {m}
  19.4269731197978, 7.99634210005443, 7.2, !- X,Y,Z Vertex 3 {m}
  20.5154785805174, 34.5396729814183, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  134.217292972439;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 3 DaylightingControls, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.679,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.32,                                   !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or Space Name
  18.7551622926838,                       !- X-Coordinate of Reference Point {m}
  21.317876633233,                        !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or Space Name
  17.5206735297938,                       !- X-Coordinate of Reference Point {m}
  21.3685013180403,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 3 Thermostat, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 3, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 3 Inlet Node List, !- Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 3 Return Node List, !- Name
  Building Story 2 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.68965531801927,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 3 DSOA Space List, !- Name
  Building Story 2 Space 3,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 4,               !- Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 1 {m}
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 2 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 3 {m}
  16.7052980330303, 10.927636135471, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0774947501739, 8.10739386570808, 7.2, !- X,Y,Z Vertex 1 {m}
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 2 {m}
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 3 {m}
  19.4269731197978, 7.99634210005443, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1028808011945, 8.10655219262418, 5.45862284112512, !- X,Y,Z Vertex 1 {m}
  16.1028808011945, 8.10655219262418, 4.362, !- X,Y,Z Vertex 2 {m}
  19.4015870687772, 7.99718377313833, 4.362, !- X,Y,Z Vertex 3 {m}
  19.4015870687772, 7.99718377313833, 5.45862284112512; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3562632777976, 11.0390997298337, 7.2, !- X,Y,Z Vertex 1 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 2 {m}
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 3 {m}
  16.0774947501739, 8.10739386570808, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7052980330303, 10.927636135471, 7.2, !- X,Y,Z Vertex 1 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 2 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 3 {m}
  13.3562632777976, 11.0390997298337, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4269731197978, 7.99634210005443, 7.2, !- X,Y,Z Vertex 1 {m}
  19.4269731197978, 7.99634210005443, 3.6, !- X,Y,Z Vertex 2 {m}
  16.7052980330303, 10.927636135471, 3.6, !- X,Y,Z Vertex 3 {m}
  16.7052980330303, 10.927636135471, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.7052980330303, 10.927636135471, 7.2, !- X,Y,Z Vertex 1 {m}
  13.3562632777976, 11.0390997298337, 7.2, !- X,Y,Z Vertex 2 {m}
  16.0774947501739, 8.10739386570808, 7.2, !- X,Y,Z Vertex 3 {m}
  19.4269731197978, 7.99634210005443, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  19.0311257327865;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 4 Thermostat, !- Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 4, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 4 Inlet Node List, !- Name
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 4 Return Node List, !- Name
  Building Story 2 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 4 VAV Terminal, !- Name
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.68965531801927,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 4 DSOA Space List, !- Name
  Building Story 2 Space 4,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 5,               !- Name
  Building Story 2 ThermalZone 5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone Name
  Building Story 2 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 1 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 3 {m}
  13.3562632777976, 11.0390997298337, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone Name
  Building Story 2 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7425645041674, 1.70502239313919e-05, 7.2, !- X,Y,Z Vertex 1 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 3 {m}
  16.0774947501739, 8.10739386570808, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.7436129293524, 0.0253954032956239, 5.44880399992688, !- X,Y,Z Vertex 1 {m}
  15.7436129293524, 0.0253954032956239, 4.362, !- X,Y,Z Vertex 2 {m}
  16.0764463249889, 8.08201551263639, 4.362, !- X,Y,Z Vertex 3 {m}
  16.0764463249889, 8.08201551263639, 5.44880399992688; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone Name
  Building Story 2 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0347878506728, 2.94415454612824, 7.2, !- X,Y,Z Vertex 1 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 2 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  15.7425645041674, 1.70502239313919e-05, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone Name
  Building Story 2 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3562632777976, 11.0390997298337, 7.2, !- X,Y,Z Vertex 1 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 2 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 3 {m}
  13.0347878506728, 2.94415454612824, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone Name
  Building Story 2 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0774947501739, 8.10739386570808, 7.2, !- X,Y,Z Vertex 1 {m}
  16.0774947501739, 8.10739386570808, 3.6, !- X,Y,Z Vertex 2 {m}
  13.3562632777976, 11.0390997298337, 3.6, !- X,Y,Z Vertex 3 {m}
  13.3562632777976, 11.0390997298337, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone Name
  Building Story 2 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3562632777976, 11.0390997298337, 7.2, !- X,Y,Z Vertex 1 {m}
  13.0347878506728, 2.94415454612824, 7.2, !- X,Y,Z Vertex 2 {m}
  15.7425645041674, 1.70502239313919e-05, 7.2, !- X,Y,Z Vertex 3 {m}
  16.0774947501739, 8.10739386570808, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  45.9097373537659;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 5 Thermostat, !- Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 5, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 5,         !- Zone Name
  Building Story 2 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 5 Inlet Node List, !- Name
  Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 5 Return Node List, !- Name
  Building Story 2 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 5 VAV Terminal, !- Name
  Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.68965531801927,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 5 DSOA Space List, !- Name
  Building Story 2 Space 5,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 6,               !- Name
  Building Story 2 ThermalZone 6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone Name
  Building Story 2 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.23900906096242e-11, 0.666359673906058, 7.2, !- X,Y,Z Vertex 1 {m}
  -3.23900906096242e-11, 0.666359673906058, 3.6, !- X,Y,Z Vertex 2 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  15.7425645041674, 1.70502239313919e-05, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253772770099151, 0.665285518461958, 5.44549321834675, !- X,Y,Z Vertex 1 {m}
  0.0253772770099151, 0.665285518461958, 4.362, !- X,Y,Z Vertex 2 {m}
  15.7171872271251, 0.00109120566803123, 4.362, !- X,Y,Z Vertex 3 {m}
  15.7171872271251, 0.00109120566803123, 5.44549321834675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone Name
  Building Story 2 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9405577522003, 3.37802338937379, 7.2, !- X,Y,Z Vertex 1 {m}
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 2 {m}
  -3.23900906096242e-11, 0.666359673906058, 3.6, !- X,Y,Z Vertex 3 {m}
  -3.23900906096242e-11, 0.666359673906058, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone Name
  Building Story 2 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0347878506728, 2.94415454612824, 7.2, !- X,Y,Z Vertex 1 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 2 {m}
  2.9405577522003, 3.37802338937379, 3.6, !- X,Y,Z Vertex 3 {m}
  2.9405577522003, 3.37802338937379, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone Name
  Building Story 2 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.7425645041674, 1.70502239313919e-05, 7.2, !- X,Y,Z Vertex 1 {m}
  15.7425645041674, 1.70502239313919e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  13.0347878506728, 2.94415454612824, 3.6, !- X,Y,Z Vertex 3 {m}
  13.0347878506728, 2.94415454612824, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone Name
