    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan4-Jun13,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun14-Jun20,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun21-Sep12,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep13-Sep19,  !- Name
    SchoolSecondary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep20-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    SchoolSecondary BLDG_OCC_SCH Week Rule - Jun21-Sep12,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    9,                       !- End Month 4
    12,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep13-Sep19,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    13,                      !- Start Day 5
    9,                       !- End Month 5
    19,                      !- End Day 5
    SchoolSecondary BLDG_OCC_SCH Week Rule - Sep20-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    20,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    SecondarySchool Library People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0110825221650443,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SecondarySchool Office People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_OCC_SCH_Offices,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.00701376402752805,     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SchoolSecondary ACTIVITY_SCH,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_OCC_SCH_Offices Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_OCC_SCH_Offices,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Fans,         !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 3,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.0696682479000552,      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Saturday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    72 space(s) Occ Sch Sunday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    72 space(s) Occ Sch Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan1-Jan3,  !- Name
    72 space(s) Occ Sch Thursday 19,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Thursday 19,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Thursday 19,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 19,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 19,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 19,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan4-Jun13,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 19,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 19,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 19,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 19,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun14-Jun20,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 18,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 18,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 18,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 18,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun21-Jun27,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 16,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 18,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 18,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 18,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 18,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jun28-Jul4,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 16,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 18,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 17,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 17,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 17,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jul5-Aug29,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 15,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 17,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 17,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 17,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 17,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Aug30-Sep5,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 15,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 16,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 16,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 16,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 16,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Sep6-Sep12,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 14,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 16,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 16,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 16,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 16,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Sep13-Sep19,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 14,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 16,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 15,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 15,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 15,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Sep20-Dec31,  !- Name
    72 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 13,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 15,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 15,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 15,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 15,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 3,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 3,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 3 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Elevator Schedule 3 Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    Elevator Schedule 3 Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    Elevator Schedule 3 Week Rule - Jun21-Jun27,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    6,                       !- End Month 4
    27,                      !- End Day 4
    Elevator Schedule 3 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 5
    6,                       !- Start Month 5
    28,                      !- Start Day 5
    7,                       !- End Month 5
    4,                       !- End Day 5
    Elevator Schedule 3 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    5,                       !- Start Day 6
    8,                       !- End Month 6
    29,                      !- End Day 6
    Elevator Schedule 3 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 7
    8,                       !- Start Month 7
    30,                      !- Start Day 7
    9,                       !- End Month 7
    5,                       !- End Day 7
    Elevator Schedule 3 Week Rule - Sep6-Sep12,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    6,                       !- Start Day 8
    9,                       !- End Month 8
    12,                      !- End Day 8
    Elevator Schedule 3 Week Rule - Sep13-Sep19,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    13,                      !- Start Day 9
    9,                       !- End Month 9
    19,                      !- End Day 9
    Elevator Schedule 3 Week Rule - Sep20-Dec31,  !- Schedule:Week Name 10
    9,                       !- Start Month 10
    20,                      !- Start Day 10
    12,                      !- End Month 10
    31;                      !- End Day 10

  Schedule:Day:Interval,
    72 space(s) Occ Sch Summer Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    72 space(s) Occ Sch Winter Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Lift Motors,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 1,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    36.1308479798612,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Saturday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    0.015303454518899,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    0.015303454518899,       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00382586362972474,     !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    0.00382586362972474,     !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    72 space(s) Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00382586362972474,     !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    0.00382586362972474,     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    72 space(s) Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan1-Jan3,  !- Name
    72 space(s) Occ Sch Thursday 9,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Thursday 9,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Thursday 9,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 9,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 9,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 9,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan4-Jun13,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 9,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 9,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 9,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 9,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jun14-Jun20,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 8,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 8,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 8,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 8,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.189762836034347,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0114775908891742,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00153034545188985,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.015303454518899,       !- Value Until Time 9
    19:00,                   !- Time 10
    0.0895252089355589,      !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.102533145276623,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00382586362972474,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.189762836034347,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0114775908891742,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00153034545188985,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.015303454518899,       !- Value Until Time 9
    19:00,                   !- Time 10
    0.0895252089355589,      !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.102533145276623,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00382586362972474,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.189762836034347,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0114775908891742,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00153034545188985,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.015303454518899,       !- Value Until Time 9
    19:00,                   !- Time 10
    0.0895252089355589,      !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.102533145276623,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00382586362972474,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jun21-Jun27,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 8,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 8,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 8,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 8,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 8,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.189762836034347,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0114775908891742,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00153034545188985,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.015303454518899,       !- Value Until Time 9
    19:00,                   !- Time 10
    0.0895252089355589,      !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.102533145276623,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00382586362972474,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.189762836034347,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0114775908891742,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00153034545188985,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.015303454518899,       !- Value Until Time 9
    19:00,                   !- Time 10
    0.0895252089355589,      !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.102533145276623,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00382586362972474,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jun28-Jul4,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 8,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 8,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 7,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 7,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 7,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jul5-Aug29,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 7,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 7,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 7,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 7,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 7,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.228786645057539,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.07269140896477,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0351979453934676,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242195,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.0703958907869352,      !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Aug30-Sep5,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 7,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 6,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 6,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 6,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 6,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Sep6-Sep12,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 6,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 6,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 6,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 6,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 6,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00765172725944948,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.443035008322125,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.071926236238825,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0344327726675226,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.0803431362242196,      !- Value Until Time 8
    16:00,                   !- Time 9
    0.143087299751705,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0558576089939812,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.015303454518899,       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.197414563293797,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.191293181486237,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00382586362972474,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Sep13-Sep19,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 6,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 6,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 5,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 5,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 5,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Sep20-Dec31,  !- Name
    72 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 5,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 5,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 5,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 5,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 5,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 1,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 1,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 1 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Elevator Schedule 1 Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    Elevator Schedule 1 Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    Elevator Schedule 1 Week Rule - Jun21-Jun27,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    6,                       !- End Month 4
    27,                      !- End Day 4
    Elevator Schedule 1 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 5
    6,                       !- Start Month 5
    28,                      !- Start Day 5
    7,                       !- End Month 5
    4,                       !- End Day 5
    Elevator Schedule 1 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    5,                       !- Start Day 6
    8,                       !- End Month 6
    29,                      !- End Day 6
    Elevator Schedule 1 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 7
    8,                       !- Start Month 7
    30,                      !- Start Day 7
    9,                       !- End Month 7
    5,                       !- End Day 7
    Elevator Schedule 1 Week Rule - Sep6-Sep12,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    6,                       !- Start Day 8
    9,                       !- End Month 8
    12,                      !- End Day 8
    Elevator Schedule 1 Week Rule - Sep13-Sep19,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    13,                      !- Start Day 9
    9,                       !- End Month 9
    19,                      !- End Day 9
    Elevator Schedule 1 Week Rule - Sep20-Dec31,  !- Schedule:Week Name 10
    9,                       !- Start Month 10
    20,                      !- Start Day 10
    12,                      !- End Month 10
    31;                      !- End Day 10

  Schedule:Day:Interval,
    72 space(s) Occ Sch Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    72 space(s) Occ Sch Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Lights,       !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 2,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.072798587147393,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Saturday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    72 space(s) Occ Sch Sunday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    72 space(s) Occ Sch Default 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan1-Jan3,  !- Name
    72 space(s) Occ Sch Thursday 14,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Thursday 14,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Thursday 14,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 14,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 14,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 14,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan4-Jun13,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 14,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 14,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 14,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 14,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jun14-Jun20,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 13,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 13,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 13,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 13,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jun21-Jun27,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 12,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 13,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 13,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 13,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 13,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    19:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    1,                       !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jun28-Jul4,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 12,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 13,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 12,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 12,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 12,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jul5-Aug29,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 11,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 12,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 12,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 12,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 12,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Aug30-Sep5,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 11,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 11,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 11,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 11,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 11,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Wednesday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Thursday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Friday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Sep6-Sep12,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 10,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 11,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 11,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 11,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 11,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    72 space(s) Occ Sch Monday 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    72 space(s) Occ Sch Tuesday 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    1,                       !- Value Until Time 8
    16:00,                   !- Time 9
    1,                       !- Value Until Time 9
    17:00,                   !- Time 10
    1,                       !- Value Until Time 10
    18:00,                   !- Time 11
    1,                       !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    1,                       !- Value Until Time 13
    21:00,                   !- Time 14
    1,                       !- Value Until Time 14
    22:00,                   !- Time 15
    1,                       !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Sep13-Sep19,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 10,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 11,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 10,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 10,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 10,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Sep20-Dec31,  !- Name
    72 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    72 space(s) Occ Sch Monday 9,  !- Monday Schedule:Day Name
    72 space(s) Occ Sch Tuesday 10,  !- Tuesday Schedule:Day Name
    72 space(s) Occ Sch Wednesday 10,  !- Wednesday Schedule:Day Name
    72 space(s) Occ Sch Thursday 10,  !- Thursday Schedule:Day Name
    72 space(s) Occ Sch Friday 10,  !- Friday Schedule:Day Name
    72 space(s) Occ Sch Saturday 2,  !- Saturday Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    72 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    72 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    72 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    72 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 2,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 2 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Elevator Schedule 2 Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    Elevator Schedule 2 Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    Elevator Schedule 2 Week Rule - Jun21-Jun27,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    6,                       !- End Month 4
    27,                      !- End Day 4
    Elevator Schedule 2 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 5
    6,                       !- Start Month 5
    28,                      !- Start Day 5
    7,                       !- End Month 5
    4,                       !- End Day 5
    Elevator Schedule 2 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    5,                       !- Start Day 6
    8,                       !- End Month 6
    29,                      !- End Day 6
    Elevator Schedule 2 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 7
    8,                       !- Start Month 7
    30,                      !- Start Day 7
    9,                       !- End Month 7
    5,                       !- End Day 7
    Elevator Schedule 2 Week Rule - Sep6-Sep12,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    6,                       !- Start Day 8
    9,                       !- End Month 8
    12,                      !- End Day 8
    Elevator Schedule 2 Week Rule - Sep13-Sep19,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    13,                      !- Start Day 9
    9,                       !- End Month 9
    19,                      !- End Day 9
    Elevator Schedule 2 Week Rule - Sep20-Dec31,  !- Schedule:Week Name 10
    9,                       !- Start Month 10
    20,                      !- Start Day 10
    12,                      !- End Month 10
    31;                      !- End Day 10

  Schedule:Day:Interval,
    72 space(s) Occ Sch Summer Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    72 space(s) Occ Sch Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    Office OfficeLarge Data Center Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.23778425334608,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Jan1-Jan31,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.75;                    !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Feb1-Feb28,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Mar1-Mar28,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Mar29-Apr4,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Apr5-Apr25,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Apr26-May2,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - May3-May30,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - May31-Jun6,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.75;                    !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Jun7-Jun27,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Jun28-Jul4,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Jul5-Jul25,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Jul26-Aug1,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Aug2-Aug29,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Aug30-Sep5,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Sep6-Sep26,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Sep27-Oct3,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.75;                    !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Oct4-Oct31,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Nov1-Nov28,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Nov29-Dec5,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DataCenter_EQUIP_SCH Week Rule - Dec6-Dec31,  !- Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Sunday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Monday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Tuesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Wednesday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Thursday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Friday Schedule:Day Name
    DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    DataCenter_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    DataCenter_EQUIP_SCH,    !- Name
    Fractional,              !- Schedule Type Limits Name
    DataCenter_EQUIP_SCH Week Rule - Jan1-Jan31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DataCenter_EQUIP_SCH Week Rule - Feb1-Feb28,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DataCenter_EQUIP_SCH Week Rule - Mar1-Mar28,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    28,                      !- End Day 3
    DataCenter_EQUIP_SCH Week Rule - Mar29-Apr4,  !- Schedule:Week Name 4
    3,                       !- Start Month 4
    29,                      !- Start Day 4
    4,                       !- End Month 4
    4,                       !- End Day 4
    DataCenter_EQUIP_SCH Week Rule - Apr5-Apr25,  !- Schedule:Week Name 5
    4,                       !- Start Month 5
    5,                       !- Start Day 5
    4,                       !- End Month 5
    25,                      !- End Day 5
    DataCenter_EQUIP_SCH Week Rule - Apr26-May2,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    26,                      !- Start Day 6
    5,                       !- End Month 6
    2,                       !- End Day 6
    DataCenter_EQUIP_SCH Week Rule - May3-May30,  !- Schedule:Week Name 7
    5,                       !- Start Month 7
    3,                       !- Start Day 7
    5,                       !- End Month 7
    30,                      !- End Day 7
    DataCenter_EQUIP_SCH Week Rule - May31-Jun6,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    31,                      !- Start Day 8
    6,                       !- End Month 8
    6,                       !- End Day 8
    DataCenter_EQUIP_SCH Week Rule - Jun7-Jun27,  !- Schedule:Week Name 9
    6,                       !- Start Month 9
    7,                       !- Start Day 9
    6,                       !- End Month 9
    27,                      !- End Day 9
    DataCenter_EQUIP_SCH Week Rule - Jun28-Jul4,  !- Schedule:Week Name 10
    6,                       !- Start Month 10
    28,                      !- Start Day 10
    7,                       !- End Month 10
    4,                       !- End Day 10
    DataCenter_EQUIP_SCH Week Rule - Jul5-Jul25,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    5,                       !- Start Day 11
    7,                       !- End Month 11
    25,                      !- End Day 11
    DataCenter_EQUIP_SCH Week Rule - Jul26-Aug1,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    26,                      !- Start Day 12
    8,                       !- End Month 12
    1,                       !- End Day 12
    DataCenter_EQUIP_SCH Week Rule - Aug2-Aug29,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    2,                       !- Start Day 13
    8,                       !- End Month 13
    29,                      !- End Day 13
    DataCenter_EQUIP_SCH Week Rule - Aug30-Sep5,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    30,                      !- Start Day 14
    9,                       !- End Month 14
    5,                       !- End Day 14
    DataCenter_EQUIP_SCH Week Rule - Sep6-Sep26,  !- Schedule:Week Name 15
    9,                       !- Start Month 15
    6,                       !- Start Day 15
    9,                       !- End Month 15
    26,                      !- End Day 15
    DataCenter_EQUIP_SCH Week Rule - Sep27-Oct3,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    27,                      !- Start Day 16
    10,                      !- End Month 16
    3,                       !- End Day 16
    DataCenter_EQUIP_SCH Week Rule - Oct4-Oct31,  !- Schedule:Week Name 17
    10,                      !- Start Month 17
    4,                       !- Start Day 17
    10,                      !- End Month 17
    31,                      !- End Day 17
    DataCenter_EQUIP_SCH Week Rule - Nov1-Nov28,  !- Schedule:Week Name 18
    11,                      !- Start Month 18
    1,                       !- Start Day 18
    11,                      !- End Month 18
    28,                      !- End Day 18
    DataCenter_EQUIP_SCH Week Rule - Nov29-Dec5,  !- Schedule:Week Name 19
    11,                      !- Start Month 19
    29,                      !- Start Day 19
    12,                      !- End Month 19
    5,                       !- End Day 19
    DataCenter_EQUIP_SCH Week Rule - Dec6-Dec31,  !- Schedule:Week Name 20
    12,                      !- Start Month 20
    6,                       !- Start Day 20
    12,                      !- End Month 20
    31;                      !- End Day 20

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DataCenter_EQUIP_SCH Winter Design Day 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.25;                    !- Value Until Time 1

  ElectricEquipment,
    Office OfficeLarge Main Data Center Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    13.0975261950524,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Auditorium Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.598921197842395,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.29562366715,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.90367002475,           !- Value Until Time 2
    21:00,                   !- Time 3
    0.33293106175,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.29562366715;           !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.21115976225,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.4756158025,            !- Value Until Time 2
    21:00,                   !- Time 3
    0.23780790125,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.21115976225;           !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.21115976225;           !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.29562366715,           !- Value Until Time 1
    17:00,                   !- Time 2
    0.90367002475,           !- Value Until Time 2
    21:00,                   !- Time 3
    0.33293106175,           !- Value Until Time 3
    24:00,                   !- Time 4
    0.29562366715;           !- Value Until Time 4

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary BLDG_EQUIP_SCH_2013 Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.29562366715;           !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.35,                    !- Value Until Time 1
    17:00,                   !- Time 2
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.35;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.35;                    !- Value Until Time 1

  ElectricEquipment,
    SecondarySchool Cafeteria Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.89220761774858,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.1;                     !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1;                     !- Value Until Time 1

  ElectricEquipment,
    SecondarySchool ComputerRoom Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.33752350838035,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Gym Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.977208065527247,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Kitchen Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.86805340277343,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.25,                    !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Library Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.03067456134912,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Lobby Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.204548742430819,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Mechanical Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.333586500506336,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Office Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.40275280550561,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    SecondarySchool Restroom Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.204548742430819,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  GasEquipment,
    SecondarySchool Kitchen Gas Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    44.3139242158282,        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.7,                     !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan4-Jun27,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun28-Jul4,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul5-Aug29,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug30-Sep5,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep6-Dec31,  !- Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.02;                    !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.02;                    !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Auditorium A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.06686791618047e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Auditorium C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.06686791618047e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Cafeteria A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.30819616123328e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Cafeteria C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.30819616123328e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool ComputerRoom A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.99715213329344e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool ComputerRoom C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.99715213329344e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.23264206977356e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym A end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.27937611074026e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym B end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.11209168125976e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.23264206977356e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Gym C end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.27937611074026e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Kitchen A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.51102124563196e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Kitchen C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.51102124563196e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Library A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.75929828579648e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Library C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.75929828579648e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Lobby A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.77598678695681e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Lobby C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.77598678695681e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Mechanical A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.43122401338688e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Mechanical C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.43122401338688e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.36649217935029e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office B  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.11209168125976e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Office C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.36649217935029e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Restroom A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.7759867869568e-06,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SecondarySchool Restroom C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    8.7759867869568e-06,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6915545975965,33.9055568720866,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.9169968979993,32.6507001903935,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7536483788192,2.95003374197568,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.95227457438706,3.80950248733743,0,  !- X,Y,Z ==> Vertex 4 {m}
    4.04457833146479,27.261488198468,0,  !- X,Y,Z ==> Vertex 5 {m}
    9.65419469383907,27.0388948255966,0,  !- X,Y,Z ==> Vertex 6 {m}
    9.98391037412813,34.2530227636318,0;  !- X,Y,Z ==> Vertex 7 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.9169968979993,32.6507001903935,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.9169968979993,32.6507001903935,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.6915545975965,33.9055568720866,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.6915545975965,33.9055568720866,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7536483788192,2.95003374197568,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.7536483788192,2.95003374197568,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.9169968979993,32.6507001903935,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.9169968979993,32.6507001903935,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95227457438706,3.80950248733743,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.95227457438706,3.80950248733743,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7536483788192,2.95003374197568,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7536483788192,2.95003374197568,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.04457833146479,27.261488198468,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.04457833146479,27.261488198468,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.95227457438706,3.80950248733743,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.95227457438706,3.80950248733743,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.65419469383907,27.0388948255966,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.65419469383907,27.0388948255966,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.04457833146479,27.261488198468,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.04457833146479,27.261488198468,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.98391037412813,34.2530227636318,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.98391037412813,34.2530227636318,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.65419469383907,27.0388948255966,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.65419469383907,27.0388948255966,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6915545975965,33.9055568720866,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.6915545975965,33.9055568720866,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.98391037412813,34.2530227636318,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.98391037412813,34.2530227636318,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.98391037412813,34.2530227636318,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.65419469383907,27.0388948255966,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    4.04457833146479,27.261488198468,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.95227457438706,3.80950248733743,3.6,  !- X,Y,Z ==> Vertex 4 {m}
    22.7536483788192,2.95003374197568,3.6,  !- X,Y,Z ==> Vertex 5 {m}
    22.9169968979993,32.6507001903935,3.6,  !- X,Y,Z ==> Vertex 6 {m}
    24.6915545975965,33.9055568720866,3.6;  !- X,Y,Z ==> Vertex 7 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    1103.43297410305;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    21:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan4-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone Return Node List,  !- Name
    Building Story 1 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone VAV Terminal,  !- Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.701634401702332,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Constant,Always On Discrete,OnOff,1;

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    8 Zone PVAV Occ Sch Week Rule - Jan1-Jan3,  !- Name
    8 Zone PVAV Occ Sch Thursday,  !- Sunday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday,  !- Monday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday,  !- Tuesday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday,  !- Wednesday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday,  !- Thursday Schedule:Day Name
    8 Zone PVAV Occ Sch Friday,  !- Friday Schedule:Day Name
    8 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    8 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    8 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Wednesday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Thursday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Friday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    8 Zone PVAV Occ Sch Week Rule - Jan4-Jun27,  !- Name
    8 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- Monday Schedule:Day Name
    8 Zone PVAV Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    8 Zone PVAV Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday,  !- Thursday Schedule:Day Name
    8 Zone PVAV Occ Sch Friday,  !- Friday Schedule:Day Name
    8 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    8 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    8 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Monday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Tuesday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    8 Zone PVAV Occ Sch Week Rule - Jun28-Jul4,  !- Name
    8 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- Monday Schedule:Day Name
    8 Zone PVAV Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    8 Zone PVAV Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    8 Zone PVAV Occ Sch Friday 1,  !- Friday Schedule:Day Name
    8 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    8 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    8 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Tuesday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Wednesday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Thursday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Friday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    8 Zone PVAV Occ Sch Week Rule - Jul5-Aug29,  !- Name
    8 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    8 Zone PVAV Occ Sch Monday 1,  !- Monday Schedule:Day Name
    8 Zone PVAV Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    8 Zone PVAV Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    8 Zone PVAV Occ Sch Friday 1,  !- Friday Schedule:Day Name
    8 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    8 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    8 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Monday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    8 Zone PVAV Occ Sch Week Rule - Aug30-Sep5,  !- Name
    8 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    8 Zone PVAV Occ Sch Monday 1,  !- Monday Schedule:Day Name
    8 Zone PVAV Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    8 Zone PVAV Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    8 Zone PVAV Occ Sch Friday 2,  !- Friday Schedule:Day Name
    8 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    8 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    8 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    8 Zone PVAV Occ Sch Week Rule - Sep6-Dec31,  !- Name
    8 Zone PVAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    8 Zone PVAV Occ Sch Monday 2,  !- Monday Schedule:Day Name
    8 Zone PVAV Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    8 Zone PVAV Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    8 Zone PVAV Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    8 Zone PVAV Occ Sch Friday 2,  !- Friday Schedule:Day Name
    8 Zone PVAV Occ Sch Sunday,  !- Saturday Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- Holiday Schedule:Day Name
    8 Zone PVAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    8 Zone PVAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    8 Zone PVAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    8 Zone PVAV Occ Sch,     !- Name
    Fractional,              !- Schedule Type Limits Name
    8 Zone PVAV Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    8 Zone PVAV Occ Sch Week Rule - Jan4-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    8 Zone PVAV Occ Sch Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    8 Zone PVAV Occ Sch Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    8 Zone PVAV Occ Sch Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    8 Zone PVAV Occ Sch Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    8 Zone PVAV Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    8 Zone PVAV Ventilation Controller,  !- Name
    8 Zone PVAV Occ Sch,     !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    Building Story 1 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 2
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList 3 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 3
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList 4 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 4
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList 5 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 5
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 1 ThermalZone 5,  !- Zone or ZoneList 6 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 6
    Building Story 1 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 1 ThermalZone 6,  !- Zone or ZoneList 7 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 7
    Building Story 1 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Building Story 1 ThermalZone 7,  !- Zone or ZoneList 8 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 8
    Building Story 1 ThermalZone 7 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 8

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0.00256078638503051,     !- Outdoor Air Flow per Person {m3/s-person}
    0.000687897024000001,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone DSOA Space List,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 1,!- Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.8831870773821,36.3166732346826,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8784031530538,32.0963893728777,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.9169968979993,32.6507001903935,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.6915545975965,33.9055568720866,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8784031530538,32.0963893728777,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    26.8784031530538,32.0963893728777,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.8831870773821,36.3166732346826,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.8831870773821,36.3166732346826,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 11,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.884286061972,32.1210987108425,1.85479642655073,  !- X,Y,Z ==> Vertex 1 {m}
    26.884286061972,32.1210987108425,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    27.8773041684639,36.2919638967178,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    27.8773041684639,36.2919638967178,1.85479642655073;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.9169968979993,32.6507001903935,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.9169968979993,32.6507001903935,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8784031530538,32.0963893728777,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8784031530538,32.0963893728777,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6915545975965,33.9055568720866,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    24.6915545975965,33.9055568720866,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.9169968979993,32.6507001903935,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.9169968979993,32.6507001903935,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.8831870773821,36.3166732346826,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    27.8831870773821,36.3166732346826,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.6915545975965,33.9055568720866,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.6915545975965,33.9055568720866,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.6915545975965,33.9055568720866,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.9169968979993,32.6507001903935,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    26.8784031530538,32.0963893728777,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    27.8831870773821,36.3166732346826,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    17.0015977236788;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 Return Node List,  !- Name
    Building Story 1 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.701634401702332,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 1 Space 1,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 2,!- Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8784031530538,32.0963893728777,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.4550487487002,4.4582401272919e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7536483788192,2.95003374197568,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.9169968979993,32.6507001903935,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4550487487002,4.4582401272919e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.4550487487002,4.4582401272919e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8784031530538,32.0963893728777,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8784031530538,32.0963893728777,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 17,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.4561740389817,0.0254196434215423,1.84371037961289,  !- X,Y,Z ==> Vertex 1 {m}
    25.4561740389817,0.0254196434215423,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    26.8772778627723,32.0710143118574,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    26.8772778627723,32.0710143118574,1.84371037961289;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7536483788192,2.95003374197568,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.7536483788192,2.95003374197568,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.4550487487002,4.4582401272919e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.4550487487002,4.4582401272919e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.9169968979993,32.6507001903935,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.9169968979993,32.6507001903935,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7536483788192,2.95003374197568,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7536483788192,2.95003374197568,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8784031530538,32.0963893728777,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    26.8784031530538,32.0963893728777,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.9169968979993,32.6507001903935,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.9169968979993,32.6507001903935,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.9169968979993,32.6507001903935,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.7536483788192,2.95003374197568,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    25.4550487487002,4.4582401272919e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    26.8784031530538,32.0963893728777,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    208.650909451153;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.553,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.436,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 2 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    24.9510718628844,        !- X-Coordinate of Reference Point {m}
    16.1021267487243,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 2 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    23.7169987735586,        !- X-Coordinate of Reference Point {m}
    16.1568533345226,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 Return Node List,  !- Name
    Building Story 1 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.701634401702332,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 1 Space 2,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 3,!- Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4550487487002,4.4582401272919e-05,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.37447386805434e-10,1.11059996286269,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.95227457438706,3.80950248733743,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7536483788192,2.95003374197568,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.37447386805434e-10,1.11059996286269,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.37447386805434e-10,1.11059996286269,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.4550487487002,4.4582401272919e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.4550487487002,4.4582401272919e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253758609970234,1.10949286228729,1.84415758223867,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253758609970234,1.10949286228729,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    25.4296728875657,0.00115168297667512,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    25.4296728875657,0.00115168297667512,1.84415758223867;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95227457438706,3.80950248733743,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.95227457438706,3.80950248733743,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.37447386805434e-10,1.11059996286269,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.37447386805434e-10,1.11059996286269,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7536483788192,2.95003374197568,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    22.7536483788192,2.95003374197568,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.95227457438706,3.80950248733743,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.95227457438706,3.80950248733743,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.4550487487002,4.4582401272919e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    25.4550487487002,4.4582401272919e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.7536483788192,2.95003374197568,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.7536483788192,2.95003374197568,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.7536483788192,2.95003374197568,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.95227457438706,3.80950248733743,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.37447386805434e-10,1.11059996286269,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    25.4550487487002,4.4582401272919e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    128.071428623337;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.681,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.318,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 3 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    12.7805755879618,        !- X-Coordinate of Reference Point {m}
    1.77130956527766,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 3 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    12.8344306079101,        !- X-Coordinate of Reference Point {m}
    3.0057209078119,         !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 Return Node List,  !- Name
    Building Story 1 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.701634401702332,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 4,!- Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.37447386805434e-10,1.11059996286269,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.33973383909929,30.2083197634068,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.04457833146479,27.261488198468,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.95227457438706,3.80950248733743,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.33973383909929,30.2083197634068,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.33973383909929,30.2083197634068,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.37447386805434e-10,1.11059996286269,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.37447386805434e-10,1.11059996286269,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 29,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.33856559542274,30.1829466436398,1.84388680375192,  !- X,Y,Z ==> Vertex 1 {m}
    1.33856559542274,30.1829466436398,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.00116824353909872,1.13597308262972,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.00116824353909872,1.13597308262972,1.84388680375192;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.04457833146479,27.261488198468,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.04457833146479,27.261488198468,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.33973383909929,30.2083197634068,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.33973383909929,30.2083197634068,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95227457438706,3.80950248733743,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.95227457438706,3.80950248733743,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.04457833146479,27.261488198468,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.04457833146479,27.261488198468,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.37447386805434e-10,1.11059996286269,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.37447386805434e-10,1.11059996286269,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.95227457438706,3.80950248733743,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.95227457438706,3.80950248733743,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.95227457438706,3.80950248733743,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.04457833146479,27.261488198468,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.33973383909929,30.2083197634068,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.37447386805434e-10,1.11059996286269,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    148.941456878588;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.676,                   !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.323,                   !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 4 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    1.88554432371622,        !- X-Coordinate of Reference Point {m}
    15.6034869495452,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 4 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    3.11964108256115,        !- X-Coordinate of Reference Point {m}
    15.5466659615073,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    SchoolSecondary HTGSETP_SCH_PSZ_AC,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Return Node List,  !- Name
    Building Story 1 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 1 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.701634401702332,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 1 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 1 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 1 Space 4,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 5,!- Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
    Building Story 1 Space 5,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.33973383909929,30.2083197634068,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.94986949949266,29.986202960696,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.65419469383907,27.0388948255966,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.04457833146479,27.261488198468,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 1 ThermalZone 5,  !- Zone Name
