    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 9 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 9 DSOA Space List,  !- Name
    Building Story 3 Space 9,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space,  !- Name
    Building Story 4 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  SpaceList,
    Story Top Blended Space Type,  !- Name
    Building Story 4 Space 8,!- Space 1 Name
    Building Story 4 Space,  !- Space 2 Name
    Building Story 4 Space 9,!- Space 3 Name
    Building Story 4 Space 3,!- Space 4 Name
    Building Story 4 Space 4,!- Space 5 Name
    Building Story 4 Space 1,!- Space 6 Name
    Building Story 4 Space 5,!- Space 7 Name
    Building Story 4 Space 6,!- Space 8 Name
    Building Story 4 Space 7,!- Space 9 Name
    Building Story 4 Space 2,!- Space 10 Name
    Building Story 4 Space 10;  !- Space 11 Name

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    3.55391023937315;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    382.433626088243;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    2.48134105911145;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    12.6367020982891;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    1.98985364234747;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    4.69249588229747;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    4.13040853161774;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    29.3564355756101;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    19.0015354691351;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    1.41716228715599;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    26.3736998709793;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    0.304417572116201;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    32.7581475355192;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    0.212544428510998;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    1.08242299698469;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    0.170445051751459;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    0.401945493115838;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.353798732200083;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    2.51458653764118;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    1.62761603540507;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.121389982777607;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    2.25909410808895;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    0.304417572116201;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    32.7581475355192;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    0.212544428510998;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    1.08242299698469;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    0.170445051751459;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    0.401945493115839;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.353798732200083;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    2.51458653764119;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    1.62761603540507;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.121389982777607;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    2.25909410808895;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    25.2907110073665;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    2721.51451934334;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    17.657981043373;         !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    89.926632730708;         !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    14.1604064328991;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    33.3932342881499;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    29.3932489791667;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    208.909364148736;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    135.220731497958;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    10.0849597882141;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    187.683305628339;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    2.16632844483797;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    233.116985701817;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    1.51253108706697;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    7.70285273420297;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    1.21293906039735;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    2.8603669261211;         !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    2.51773986627844;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    17.8945660253126;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    11.5826129558201;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.863848202918922;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    16.0764038419269;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    2.16632844483797;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    233.116985701817;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    1.51253108706697;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    7.70285273420297;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    1.21293906039735;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    2.8603669261211;         !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    2.51773986627844;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    17.8945660253126;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    11.5826129558201;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.863848202918922;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    16.0764038419269;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    3.55391023937315;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    382.433626088243;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    2.48134105911145;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    12.6367020982891;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    1.98985364234747;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    4.69249588229747;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    4.13040853161774;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    29.3564355756101;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    19.0015354691351;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    1.41716228715599;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    26.3736998709793;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    0.304417572116201;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    32.7581475355192;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    0.212544428510998;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    1.08242299698469;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    0.170445051751459;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    0.401945493115838;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.353798732200083;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    2.51458653764118;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    1.62761603540507;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.121389982777607;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    2.25909410808895;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 8 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    0.304417572116201;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    32.7581475355192;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 9 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    0.212544428510998;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 3 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    1.08242299698469;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 4 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    0.170445051751459;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 1 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    0.401945493115839;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 5 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    0.353798732200083;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 6 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    2.51458653764119;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 7 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    1.62761603540507;        !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 2 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    0.121389982777607;       !- Surface Area {m2}

  InternalMass,
    Building Story 4 Space 10 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    2.25909410808895;        !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Lg Office Lights 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82640654170197,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Lg Office People 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeLarge ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    Office WholeBuilding - Lg Office Elec Equip 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07007467139934,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.85909359178131e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.89803214531818e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.89803214531819e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office B end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.74279465635077e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office B end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.74279465635077e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.85909359178131e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.89803214531818e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.89803214531819e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 217,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.4887800359332,40.6375581551974,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    57.9959844732945,31.7421935394145,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    60.6842313170572,31.6215790270834,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    59.6290709183836,10.5304801533861,10.8,  !- X,Y,Z ==> Vertex 4 {m}
    55.8666071768263,10.7576229320086,10.8,  !- X,Y,Z ==> Vertex 5 {m}
    55.4342563993182,2.97109718232184,10.8,  !- X,Y,Z ==> Vertex 6 {m}
    2.96549521656586,5.57192828335082,10.8,  !- X,Y,Z ==> Vertex 7 {m}
    4.61020689431344,38.570864075339,10.8,  !- X,Y,Z ==> Vertex 8 {m}
    11.3030834655736,38.2323108196553,10.8,  !- X,Y,Z ==> Vertex 9 {m}
    11.5560108719666,42.8983877088413,10.8;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.9959844732945,31.7421935394145,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.9959844732945,31.7421935394145,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    58.4887800359332,40.6375581551974,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.4887800359332,40.6375581551974,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6842313170572,31.6215790270834,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    60.6842313170572,31.6215790270834,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.9959844732945,31.7421935394145,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.9959844732945,31.7421935394145,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.6290709183836,10.5304801533861,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    59.6290709183836,10.5304801533861,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    60.6842313170572,31.6215790270834,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    60.6842313170572,31.6215790270834,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.8666071768263,10.7576229320086,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    55.8666071768263,10.7576229320086,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    59.6290709183836,10.5304801533861,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    59.6290709183836,10.5304801533861,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.4342563993182,2.97109718232184,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    55.4342563993182,2.97109718232184,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    55.8666071768263,10.7576229320086,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    55.8666071768263,10.7576229320086,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.96549521656586,5.57192828335082,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.96549521656586,5.57192828335082,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    55.4342563993182,2.97109718232184,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    55.4342563993182,2.97109718232184,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.61020689431344,38.570864075339,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.61020689431344,38.570864075339,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.96549521656586,5.57192828335082,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.96549521656586,5.57192828335082,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.3030834655736,38.2323108196553,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.3030834655736,38.2323108196553,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.61020689431344,38.570864075339,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    4.61020689431344,38.570864075339,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5560108719666,42.8983877088413,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.5560108719666,42.8983877088413,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    11.3030834655736,38.2323108196553,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    11.3030834655736,38.2323108196553,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.4887800359332,40.6375581551974,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    58.4887800359332,40.6375581551974,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    11.5560108719666,42.8983877088413,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    11.5560108719666,42.8983877088413,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 228,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5560108719666,42.8983877088413,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.3030834655736,38.2323108196553,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    4.61020689431344,38.570864075339,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.96549521656586,5.57192828335082,14.4,  !- X,Y,Z ==> Vertex 4 {m}
    55.4342563993182,2.97109718232184,14.4,  !- X,Y,Z ==> Vertex 5 {m}
    55.8666071768263,10.7576229320086,14.4,  !- X,Y,Z ==> Vertex 6 {m}
    59.6290709183836,10.5304801533861,14.4,  !- X,Y,Z ==> Vertex 7 {m}
    60.6842313170572,31.6215790270834,14.4,  !- X,Y,Z ==> Vertex 8 {m}
    57.9959844732945,31.7421935394145,14.4,  !- X,Y,Z ==> Vertex 9 {m}
    58.4887800359332,40.6375581551974,14.4;  !- X,Y,Z ==> Vertex 10 {m}

  InternalMass,
    Building Story 4 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 Space,  !- Space or SpaceList Name
    4083.64833306554;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone Thermostat,  !- Name
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone,  !- Zone Name
    Building Story 4 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone Inlet Node List,  !- Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone Return Node List,  !- Name
    Building Story 4 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone VAV Terminal,  !- Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    11 Zone PVAV 3 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    11 Zone PVAV 3 Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    11 Zone PVAV 3 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    11 Zone PVAV 3 Occ Sch Week Rule - Jan1-Jan3,  !- Name
    11 Zone PVAV 3 Occ Sch Default,  !- Sunday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Monday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Tuesday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Wednesday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Thursday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Friday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Holiday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    11 Zone PVAV 3 Occ Sch Week Rule - Jan4-Dec31,  !- Name
    11 Zone PVAV 3 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Monday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Tuesday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Wednesday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Thursday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Friday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- Holiday Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    11 Zone PVAV 3 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    11 Zone PVAV 3 Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    11 Zone PVAV 3 Occ Sch Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    11 Zone PVAV 3 Occ Sch Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    11 Zone PVAV 3 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    11 Zone PVAV 3 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    11 Zone PVAV 3 Ventilation Controller,  !- Name
    11 Zone PVAV 3 Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 4 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 1
    Building Story 4 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 2
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList 3 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 3
    Building Story 4 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList 4 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 4
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList 5 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 5
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList 6 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 6
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList 7 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 7
    Building Story 4 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList 8 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 8
    Building Story 4 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList 9 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 9
    Building Story 4 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList 10 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 10
    Building Story 4 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList 11 Name
    Blended OA 3,            !- Design Specification Outdoor Air Object Name 11
    Building Story 4 ThermalZone 9 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 11

  DesignSpecification:OutdoorAir,
    Blended OA 3,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone DSOA Space List,  !- Name
    Building Story 4 Space,  !- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 1,!- Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 229,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.4617494953898,43.3136472032559,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    60.9594119018052,34.428845335973,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.9959844732945,31.7421935394145,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.4887800359332,40.6375581551974,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 230,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.9594119018052,34.428845335973,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    60.9594119018052,34.428845335973,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    61.4617494953898,43.3136472032559,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    61.4617494953898,43.3136472032559,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 230,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    60.9608457019244,34.4542048355189,12.648200589222,  !- X,Y,Z ==> Vertex 1 {m}
    60.9608457019244,34.4542048355189,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    61.4603156952706,43.28828770371,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    61.4603156952706,43.28828770371,12.648200589222;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.9959844732945,31.7421935394145,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.9959844732945,31.7421935394145,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    60.9594119018052,34.428845335973,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    60.9594119018052,34.428845335973,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.4887800359332,40.6375581551974,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    58.4887800359332,40.6375581551974,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.9959844732945,31.7421935394145,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.9959844732945,31.7421935394145,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 233,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.4617494953898,43.3136472032559,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    61.4617494953898,43.3136472032559,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    58.4887800359332,40.6375581551974,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.4887800359332,40.6375581551974,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 234,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.4887800359332,40.6375581551974,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.9959844732945,31.7421935394145,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    60.9594119018052,34.428845335973,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    61.4617494953898,43.3136472032559,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 Space 1,!- Space or SpaceList Name
    50.1067418774504;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 1 Thermostat,  !- Name
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 1,  !- Zone Name
    Building Story 4 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 1 Return Node List,  !- Name
    Building Story 4 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 4 Space 1,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 10,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 10,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 283,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.87594435530581,45.8677720669656,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    61.4617494953898,43.3136472032559,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    58.4887800359332,40.6375581551974,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    11.5560108719666,42.8983877088413,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 284,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.4617494953898,43.3136472032559,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    61.4617494953898,43.3136472032559,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.87594435530581,45.8677720669656,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.87594435530581,45.8677720669656,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 284,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    61.4363794031118,43.3148794442249,12.6430431013908,  !- X,Y,Z ==> Vertex 1 {m}
    61.4363794031118,43.3148794442249,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    8.90131444758381,45.8665398259966,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    8.90131444758381,45.8665398259966,12.6430431013908;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 285,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.4887800359332,40.6375581551974,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    58.4887800359332,40.6375581551974,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    61.4617494953898,43.3136472032559,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    61.4617494953898,43.3136472032559,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 286,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5560108719666,42.8983877088413,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.5560108719666,42.8983877088413,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    58.4887800359332,40.6375581551974,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.4887800359332,40.6375581551974,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.87594435530581,45.8677720669656,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    8.87594435530581,45.8677720669656,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    11.5560108719666,42.8983877088413,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    11.5560108719666,42.8983877088413,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 288,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 Space 10,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5560108719666,42.8983877088413,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    58.4887800359332,40.6375581551974,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    61.4617494953898,43.3136472032559,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    8.87594435530581,45.8677720669656,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 10 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 Space 10,  !- Space or SpaceList Name
    281.619889486508;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 10 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 10 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 10 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.452,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 10 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.107,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 10 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone or Space Name
    35.1098347866337,        !- X-Coordinate of Reference Point {m}
    43.3757334718805,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 10 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone or Space Name
    35.0499285246057,        !- X-Coordinate of Reference Point {m}
    42.1423485789044,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 10 Thermostat,  !- Name
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 10 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 10 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 10 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 10 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 10,  !- Zone Name
    Building Story 4 ThermalZone 10 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 10 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 10 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 10 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 10 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 10 Return Node List,  !- Name
    Building Story 4 ThermalZone 10 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 10 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 10 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 10 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 10 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 10 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 10 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 10 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 10 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 10 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 10 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 10 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 10 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 10,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 10 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 10 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 10 DSOA Space List,  !- Name
    Building Story 4 Space 10,  !- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 2,!- Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 235,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.9594119018052,34.428845335973,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    63.6389474638094,34.3178083370868,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    60.6842313170572,31.6215790270834,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.9959844732945,31.7421935394145,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.6389474638094,34.3178083370868,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    63.6389474638094,34.3178083370868,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    60.9594119018052,34.428845335973,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    60.9594119018052,34.428845335973,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 236,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    63.6135692439771,34.3188599825313,12.6628526286488,  !- X,Y,Z ==> Vertex 1 {m}
    63.6135692439771,34.3188599825313,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    60.9847901216375,34.4277936905285,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    60.9847901216375,34.4277936905285,12.6628526286488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6842313170572,31.6215790270834,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    60.6842313170572,31.6215790270834,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    63.6389474638094,34.3178083370868,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    63.6389474638094,34.3178083370868,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.9959844732945,31.7421935394145,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    57.9959844732945,31.7421935394145,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    60.6842313170572,31.6215790270834,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    60.6842313170572,31.6215790270834,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.9594119018052,34.428845335973,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    60.9594119018052,34.428845335973,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    57.9959844732945,31.7421935394145,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.9959844732945,31.7421935394145,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 240,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.9959844732945,31.7421935394145,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    60.6842313170572,31.6215790270834,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    63.6389474638094,34.3178083370868,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    60.9594119018052,34.428845335973,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 Space 2,!- Space or SpaceList Name
    15.1325406994743;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 2 Thermostat,  !- Name
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 2,  !- Zone Name
    Building Story 4 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 2 Return Node List,  !- Name
    Building Story 4 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 4 Space 2,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 3,!- Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 241,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.6389474638094,34.3178083370868,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    62.2994095965072,7.5523446050746,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    59.6290709183836,10.5304801533861,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    60.6842313170572,31.6215790270834,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.2994095965072,7.5523446050746,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    62.2994095965072,7.5523446050746,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    63.6389474638094,34.3178083370868,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    63.6389474638094,34.3178083370868,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 242,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    62.3006792076487,7.57771285467029,12.6440511315219,  !- X,Y,Z ==> Vertex 1 {m}
    62.3006792076487,7.57771285467029,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    63.6376778526679,34.2924400874911,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    63.6376778526679,34.2924400874911,12.6440511315219;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.6290709183836,10.5304801533861,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    59.6290709183836,10.5304801533861,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    62.2994095965072,7.5523446050746,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    62.2994095965072,7.5523446050746,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6842313170572,31.6215790270834,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    60.6842313170572,31.6215790270834,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    59.6290709183836,10.5304801533861,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    59.6290709183836,10.5304801533861,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.6389474638094,34.3178083370868,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    63.6389474638094,34.3178083370868,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    60.6842313170572,31.6215790270834,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    60.6842313170572,31.6215790270834,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 246,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.6842313170572,31.6215790270834,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    59.6290709183836,10.5304801533861,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    62.2994095965072,7.5523446050746,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    63.6389474638094,34.3178083370868,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 Space 3,!- Space or SpaceList Name
    134.935434383631;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.464,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.102,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 3 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 3,  !- Zone or Space Name
    61.7536261449102,        !- X-Coordinate of Reference Point {m}
    20.9959115257628,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 3 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 3,  !- Zone or Space Name
    60.5196562992795,        !- X-Coordinate of Reference Point {m}
    21.0576683236977,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 3 Thermostat,  !- Name
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 3,  !- Zone Name
    Building Story 4 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 3 Return Node List,  !- Name
    Building Story 4 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 4 Space 3,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 4,!- Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 247,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.2994095965072,7.5523446050746,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    58.5312983565796,7.77443321015963,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    55.8666071768263,10.7576229320086,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    59.6290709183836,10.5304801533861,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.5312983565796,7.77443321015963,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    58.5312983565796,7.77443321015963,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    62.2994095965072,7.5523446050746,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    62.2994095965072,7.5523446050746,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 248,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    58.5566543538973,7.77293875372874,12.6567331374954,  !- X,Y,Z ==> Vertex 1 {m}
    58.5566543538973,7.77293875372874,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    62.2740535991895,7.55383906150549,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    62.2740535991895,7.55383906150549,12.6567331374954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.8666071768263,10.7576229320086,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    55.8666071768263,10.7576229320086,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    58.5312983565796,7.77443321015963,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.5312983565796,7.77443321015963,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.6290709183836,10.5304801533861,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    59.6290709183836,10.5304801533861,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    55.8666071768263,10.7576229320086,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    55.8666071768263,10.7576229320086,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.2994095965072,7.5523446050746,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    62.2994095965072,7.5523446050746,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    59.6290709183836,10.5304801533861,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    59.6290709183836,10.5304801533861,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 252,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    59.6290709183836,10.5304801533861,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    55.8666071768263,10.7576229320086,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    58.5312983565796,7.77443321015963,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    62.2994095965072,7.5523446050746,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 Space 4,!- Space or SpaceList Name
    21.2477720453946;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 4 Thermostat,  !- Name
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 5,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 4,  !- Zone Name
    Building Story 4 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 4 Return Node List,  !- Name
    Building Story 4 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 4 Space 4,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 5,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 5,!- Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 253,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.5312983565796,7.77443321015963,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    58.1126817063078,0.000232346137309491,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    55.4342563993182,2.97109718232184,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    55.8666071768263,10.7576229320086,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.1126817063078,0.000232346137309491,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    58.1126817063078,0.000232346137309491,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    58.5312983565796,7.77443321015963,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.5312983565796,7.77443321015963,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 254,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    58.1140474391475,0.0255956025096778,12.6490932628598,  !- X,Y,Z ==> Vertex 1 {m}
    58.1140474391475,0.0255956025096778,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    58.5299326237399,7.74906995378726,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    58.5299326237399,7.74906995378726,12.6490932628598;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.4342563993182,2.97109718232184,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    55.4342563993182,2.97109718232184,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    58.1126817063078,0.000232346137309491,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.1126817063078,0.000232346137309491,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.8666071768263,10.7576229320086,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    55.8666071768263,10.7576229320086,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    55.4342563993182,2.97109718232184,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    55.4342563993182,2.97109718232184,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.5312983565796,7.77443321015963,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    58.5312983565796,7.77443321015963,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    55.8666071768263,10.7576229320086,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    55.8666071768263,10.7576229320086,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 258,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 Space 5,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.8666071768263,10.7576229320086,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    55.4342563993182,2.97109718232184,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    58.1126817063078,0.000232346137309491,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    58.5312983565796,7.77443321015963,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 5 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 Space 5,!- Space or SpaceList Name
    44.1047407037594;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 5 Thermostat,  !- Name
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 5 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 6,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 5 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 6,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 5,  !- Zone Name
    Building Story 4 ThermalZone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 5 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 5 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 5 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 5 Return Node List,  !- Name
    Building Story 4 ThermalZone 5 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 5 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 5 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 5 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 5 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 5 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 5 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 5 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 5 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 5 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 5 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 5,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 5 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 5 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 5 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 5 DSOA Space List,  !- Name
    Building Story 4 Space 5,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 6,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 6,!- Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 259,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.1126817063078,0.000232346137309491,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -4.9809045776783e-11,2.88755906131195,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.96549521656586,5.57192828335082,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    55.4342563993182,2.97109718232184,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 260,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.9809045776783e-11,2.88755906131195,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.9809045776783e-11,2.88755906131195,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    58.1126817063078,0.000232346137309491,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.1126817063078,0.000232346137309491,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 260,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253687067066388,2.88629861793545,12.6429437576929,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253687067066388,2.88629861793545,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    58.0873129995513,0.00149278951380794,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    58.0873129995513,0.00149278951380794,12.6429437576929;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.96549521656586,5.57192828335082,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.96549521656586,5.57192828335082,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -4.9809045776783e-11,2.88755906131195,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -4.9809045776783e-11,2.88755906131195,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.4342563993182,2.97109718232184,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    55.4342563993182,2.97109718232184,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.96549521656586,5.57192828335082,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.96549521656586,5.57192828335082,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 263,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    58.1126817063078,0.000232346137309491,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    58.1126817063078,0.000232346137309491,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    55.4342563993182,2.97109718232184,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    55.4342563993182,2.97109718232184,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 264,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 Space 6,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    55.4342563993182,2.97109718232184,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.96549521656586,5.57192828335082,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    -4.9809045776783e-11,2.88755906131195,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    58.1126817063078,0.000232346137309491,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 6 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 Space 6,!- Space or SpaceList Name
    313.469713501146;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 6 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 6,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 6 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 6 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.451,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 6 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.108,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 6 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 6,  !- Zone or Space Name
    29.1167003541819,        !- X-Coordinate of Reference Point {m}
    2.65874002813308,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 6 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 6,  !- Zone or Space Name
    29.1779743931295,        !- X-Coordinate of Reference Point {m}
    3.89199108472953,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 6 Thermostat,  !- Name
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 6 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 7,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 6 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 7,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 6,  !- Zone Name
    Building Story 4 ThermalZone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 6 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 6 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 6 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 6 Return Node List,  !- Name
    Building Story 4 ThermalZone 6 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 6 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 6 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 6 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 6 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 6 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 6 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 6 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 6 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 6 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 6 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 6,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 6 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 6 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 6 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 6 DSOA Space List,  !- Name
    Building Story 4 Space 6,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 7,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 7,!- Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 265,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.9809045776783e-11,2.88755906131195,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    1.92591360189813,41.536428021757,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.61020689431344,38.570864075339,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.96549521656586,5.57192828335082,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.92591360189813,41.536428021757,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.92591360189813,41.536428021757,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -4.9809045776783e-11,2.88755906131195,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -4.9809045776783e-11,2.88755906131195,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 266,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.92464946184774,41.5110594989397,12.6434196544384,  !- X,Y,Z ==> Vertex 1 {m}
    1.92464946184774,41.5110594989397,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    0.00126414000058173,2.91292758412928,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    0.00126414000058173,2.91292758412928,12.6434196544384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 267,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.61020689431344,38.570864075339,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.61020689431344,38.570864075339,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    1.92591360189813,41.536428021757,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    1.92591360189813,41.536428021757,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 268,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.96549521656586,5.57192828335082,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.96549521656586,5.57192828335082,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.61020689431344,38.570864075339,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    4.61020689431344,38.570864075339,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 269,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.9809045776783e-11,2.88755906131195,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.9809045776783e-11,2.88755906131195,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.96549521656586,5.57192828335082,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    2.96549521656586,5.57192828335082,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 270,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 Space 7,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.96549521656586,5.57192828335082,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.61020689431344,38.570864075339,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.92591360189813,41.536428021757,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    -4.9809045776783e-11,2.88755906131195,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 7 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 Space 7,!- Space or SpaceList Name
    202.899492489489;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 4 ThermalZone 7 DaylightingControls,  !- Name
    Building Story 4 ThermalZone 7,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 4 Space 7 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 4 Space 7 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.455,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 4 Space 7 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.106,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 4 Space 7 Daylt Sensor 1,  !- Name
    Building Story 4 ThermalZone 7,  !- Zone or Space Name
    2.1781060195558,         !- X-Coordinate of Reference Point {m}
    22.1514413838257,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 4 Space 7 Daylt Sensor 2,  !- Name
    Building Story 4 ThermalZone 7,  !- Zone or Space Name
    3.41166658998489,        !- X-Coordinate of Reference Point {m}
    22.0899717691819,        !- Y-Coordinate of Reference Point {m}
    11.562;                  !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 7 Thermostat,  !- Name
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 7 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 8,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 7 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 8,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 7,  !- Zone Name
    Building Story 4 ThermalZone 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 7 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 7 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 7 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 7 Return Node List,  !- Name
    Building Story 4 ThermalZone 7 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 7 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 7 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 7 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 7 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 7 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 7 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 7 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 7 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 7 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 7 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 7,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 7 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 7 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 7 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 7 DSOA Space List,  !- Name
    Building Story 4 Space 7,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 8,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 8,!- Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 271,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.92591360189813,41.536428021757,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.62474391816594,41.2032529713628,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    11.3030834655736,38.2323108196553,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    4.61020689431344,38.570864075339,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.62474391816594,41.2032529713628,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    8.62474391816594,41.2032529713628,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    1.92591360189813,41.536428021757,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    1.92591360189813,41.536428021757,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 272,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.59937527598771,41.2045147138219,12.6502424037753,  !- X,Y,Z ==> Vertex 1 {m}
    8.59937527598771,41.2045147138219,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    1.95128224407636,41.5351662792979,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    1.95128224407636,41.5351662792979,12.6502424037753;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.3030834655736,38.2323108196553,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.3030834655736,38.2323108196553,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.62474391816594,41.2032529713628,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.62474391816594,41.2032529713628,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 274,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.61020689431344,38.570864075339,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.61020689431344,38.570864075339,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    11.3030834655736,38.2323108196553,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    11.3030834655736,38.2323108196553,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 275,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.92591360189813,41.536428021757,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.92591360189813,41.536428021757,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.61020689431344,38.570864075339,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    4.61020689431344,38.570864075339,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 276,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 Space 8,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.61020689431344,38.570864075339,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.3030834655736,38.2323108196553,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    8.62474391816594,41.2032529713628,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.92591360189813,41.536428021757,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 8 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 Space 8,!- Space or SpaceList Name
    37.9488586642535;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 8 Thermostat,  !- Name
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 8 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 9,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 8 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 8 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 8 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 9,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 8,  !- Zone Name
    Building Story 4 ThermalZone 8 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 8 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 8 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 8 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 8 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 8 Return Node List,  !- Name
    Building Story 4 ThermalZone 8 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 8 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 8 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 8 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 8 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 8 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 8 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 8 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 8 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 8 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 8 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 8 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 8 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 8,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 8 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 8 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 8 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 8 DSOA Space List,  !- Name
    Building Story 4 Space 8,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 4 ThermalZone 9,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 4 Space 9,!- Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 277,             !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.62474391816594,41.2032529713628,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    8.87594435530581,45.8677720669656,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    11.5560108719666,42.8983877088413,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    11.3030834655736,38.2323108196553,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.87594435530581,45.8677720669656,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    8.87594435530581,45.8677720669656,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.62474391816594,41.2032529713628,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.62474391816594,41.2032529713628,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    U 0.55 SHGC 0.25,        !- Construction Name
    Surface 278,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.87457845697443,45.842408819505,12.6538740956208,  !- X,Y,Z ==> Vertex 1 {m}
    8.87457845697443,45.842408819505,11.562,  !- X,Y,Z ==> Vertex 2 {m}
    8.62610981649732,41.2286162188234,11.562,  !- X,Y,Z ==> Vertex 3 {m}
    8.62610981649732,41.2286162188234,12.6538740956208;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5560108719666,42.8983877088413,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.5560108719666,42.8983877088413,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    8.87594435530581,45.8677720669656,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    8.87594435530581,45.8677720669656,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.3030834655736,38.2323108196553,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.3030834655736,38.2323108196553,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    11.5560108719666,42.8983877088413,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    11.5560108719666,42.8983877088413,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 281,             !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.62474391816594,41.2032529713628,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    8.62474391816594,41.2032529713628,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    11.3030834655736,38.2323108196553,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    11.3030834655736,38.2323108196553,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 282,             !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 Space 9,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.3030834655736,38.2323108196553,14.4,  !- X,Y,Z ==> Vertex 1 {m}
    11.5560108719666,42.8983877088413,14.4,  !- X,Y,Z ==> Vertex 2 {m}
    8.87594435530581,45.8677720669656,14.4,  !- X,Y,Z ==> Vertex 3 {m}
    8.62474391816594,41.2032529713628,14.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 4 Space 9 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 Space 9,!- Space or SpaceList Name
    26.4959030497738;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 4 ThermalZone 9 Thermostat,  !- Name
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    Building Story 4 ThermalZone 9 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 10,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 4 ThermalZone 9 Thermostat Schedule,  !- Name
    Building Story 4 ThermalZone 9 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 4 ThermalZone 9 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 10,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 4 ThermalZone 9,  !- Zone Name
    Building Story 4 ThermalZone 9 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 4 ThermalZone 9 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 4 ThermalZone 9 Zone Air Node,  !- Zone Air Node Name
    Building Story 4 ThermalZone 9 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 4 ThermalZone 9 Inlet Node List,  !- Name
    Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 4 ThermalZone 9 Return Node List,  !- Name
    Building Story 4 ThermalZone 9 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 4 ThermalZone 9 VAV Terminal,  !- Name
    Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 4 ThermalZone 9 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 4 ThermalZone 9 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 4 ThermalZone 9 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 4 ThermalZone 9 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237983599287164,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 4 ThermalZone 9 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 4 ThermalZone 9 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 4 ThermalZone 9 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 4 ThermalZone 9 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 4 ThermalZone 9 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 4 ThermalZone 9 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 4 ThermalZone 9 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 4 ThermalZone 9,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 4 ThermalZone 9 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 4 ThermalZone 9 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 4 ThermalZone 9 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 4 ThermalZone 9 DSOA Space List,  !- Name
    Building Story 4 Space 9,!- Space 1 Name
    Blended OA 3;            !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    9,                       !- Begin Month
    25,                      !- Begin Day of Month
    2009,                    !- Begin Year
    9,                       !- End Month
    25,                      !- End Day of Month
    2009,                    !- End Year
    Friday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31044676686054,        !- Conductivity {W/m-K}
    2322.00146636525,        !- Density {kg/m3}
    832.5567858096,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 1,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 2,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane - Highly Reflective,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-10.81,  !- Name
    Smooth,                  !- Roughness
    1.90342380871961,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-10.94,  !- Name
    Smooth,                  !- Roughness
    1.92744457586651,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-24.52,  !- Name
    Smooth,                  !- Roughness
    4.31888712432702,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    Gap_1_W_0_0025,          !- Name
    Air,                     !- Gas Type
    0.0025;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0032,          !- Name
    Air,                     !- Gas Type
    0.00319999999999998;     !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0039,                  !- Thickness {m}
    0.355897,                !- Solar Transmittance at Normal Incidence
    0.3940945,               !- Front Side Solar Reflectance at Normal Incidence
    0.2656452,               !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                !- Visible Transmittance at Normal Incidence
    0.042734,                !- Front Side Visible Reflectance at Normal Incidence
    0.05547,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2175_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00859999999999999,     !- Thickness {m}
    0.167758,                !- Solar Transmittance at Normal Incidence
    0.2176064,               !- Front Side Solar Reflectance at Normal Incidence
    0.4379779,               !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                !- Visible Transmittance at Normal Incidence
    0.078729,                !- Front Side Visible Reflectance at Normal Incidence
    0.10654,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical IEAD Roof - Highly Reflective R-25.64,  !- Name
    Roof Membrane - Highly Reflective,  !- Outside Layer
    Typical Insulation R-24.52,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-13.51,  !- Name
    Typical Insulation R-10.94,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Wall R-12.99,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-10.81,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

  Construction,
    U 0.55 SHGC 0.25,        !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0032,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    U 0.60 SHGC 0.25 Dbl 2.5mm air,  !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0025,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 1,  !- Name
    Copper pipe 0.75in type L 1;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 2,  !- Name
    Copper pipe 0.75in type L 2;  !- Outside Layer

  Construction,
    Window_U_0.55_SHGC_0.35_Skylight_Frame_Width_0.709_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction:AirBoundary,
    Construction Air Boundary 1,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 10,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 11,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 12,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 13,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 14,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 15,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 16,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 17,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 18,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 19,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 2,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 3,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 4,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 5,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 6,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 7,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 8,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 9,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  ScheduleTypeLimits,
    Emissions Sch File Type Limits;  !- Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 5,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 6,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Mains Water Temperature,Temperature,10.0000000000001;

  Schedule:Day:Interval,
    75 space(s) Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.370936181074114,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0224356561133536,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.067306968340061,       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00299142081511374,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0299142081511383,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.174998117684159,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.200425194612626,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00747855203778456,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Friday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.370936181074114,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0224356561133536,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.067306968340061,       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00299142081511374,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0299142081511383,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.174998117684159,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.200425194612626,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00747855203778456,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Monday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    0.0299142081511382,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    0.0299142081511382,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00747855203778456,     !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    0.00747855203778456,     !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    75 space(s) Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    75 space(s) Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00747855203778456,     !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    0.00747855203778456,     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.370936181074114,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0224356561133536,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.067306968340061,       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00299142081511374,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0299142081511383,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.174998117684159,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.200425194612626,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00747855203778456,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Thursday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.370936181074114,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0224356561133536,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.067306968340061,       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00299142081511374,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0299142081511383,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.174998117684159,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.200425194612626,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00747855203778456,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Tuesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.370936181074114,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0224356561133536,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.067306968340061,       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00299142081511374,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0299142081511383,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.174998117684159,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.200425194612626,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00747855203778456,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.447217411859517,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.142092488717907,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0688026787476179,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.137605357495236,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Wednesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0149571040755691,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.866016325975451,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.14059677831035,        !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0673069683400609,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.157049592793476,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.279697846213142,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.109186859751654,       !- Value Until Time 10
    18:00,                   !- Time 11
    0.0299142081511383,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.385893285149683,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.373927601889228,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00747855203778456,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    75 space(s) Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    11:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    13:00,                   !- Time 4
    0.06,                    !- Value Until Time 4
    14:00,                   !- Time 5
    0.09,                    !- Value Until Time 5
    15:00,                   !- Time 6
    0.06,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    22:00,                   !- Time 8
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9
    0.04;                    !- Value Until Time 9

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 103,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 104,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3
    0.34,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    11:00,                   !- Time 5
    0.63,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.72,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.79,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.83,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.61,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    18:00,                   !- Time 11
    0.1,                     !- Value Until Time 11
    19:00,                   !- Time 12
    0.19,                    !- Value Until Time 12
    20:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.22,                    !- Value Until Time 14
    23:00,                   !- Time 15
    0.12,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.09;                    !- Value Until Time 16

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.03,                    !- Value Until Time 1
    13:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.03;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    20:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Booster Temp - 180.00000000000006F Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits 5,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Name
    Temperature Schedule Type Limits 6,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Week:Daily,
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Name
    Economizer Max OA Fraction 70 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Economizer Max OA Fraction 70 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan1-Jan3,  !- Name
    75 space(s) Occ Sch Thursday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Thursday,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Thursday,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Thursday,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan4-Jun13,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun14-Jun20,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 1,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun21-Jun27,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Monday 1,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 1,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun28-Jul4,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Monday 1,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 2,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jul5-Aug29,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Monday 2,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 2,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Aug30-Sep5,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Monday 2,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 3,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 3,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep6-Sep12,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Monday 3,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 3,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 3,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep13-Sep19,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Monday 3,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 4,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 4,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 4,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep20-Dec31,  !- Name
    75 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    75 space(s) Occ Sch Monday 4,  !- Monday Schedule:Day Name
    75 space(s) Occ Sch Tuesday 4,  !- Tuesday Schedule:Day Name
    75 space(s) Occ Sch Wednesday 4,  !- Wednesday Schedule:Day Name
    75 space(s) Occ Sch Thursday 4,  !- Thursday Schedule:Day Name
    75 space(s) Occ Sch Friday 4,  !- Friday Schedule:Day Name
    75 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    75 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    75 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    75 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    75 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    75 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule,       !- Name
    ,                        !- Schedule Type Limits Name
    Elevator Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Elevator Schedule Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    Elevator Schedule Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    Elevator Schedule Week Rule - Jun21-Jun27,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    6,                       !- End Month 4
    27,                      !- End Day 4
    Elevator Schedule Week Rule - Jun28-Jul4,  !- Schedule:Week Name 5
    6,                       !- Start Month 5
    28,                      !- Start Day 5
    7,                       !- End Month 5
    4,                       !- End Day 5
    Elevator Schedule Week Rule - Jul5-Aug29,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    5,                       !- Start Day 6
    8,                       !- End Month 6
    29,                      !- End Day 6
    Elevator Schedule Week Rule - Aug30-Sep5,  !- Schedule:Week Name 7
    8,                       !- Start Month 7
    30,                      !- Start Day 7
    9,                       !- End Month 7
    5,                       !- End Day 7
    Elevator Schedule Week Rule - Sep6-Sep12,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    6,                       !- Start Day 8
    9,                       !- End Month 8
    12,                      !- End Day 8
    Elevator Schedule Week Rule - Sep13-Sep19,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    13,                      !- Start Day 9
    9,                       !- End Month 9
    19,                      !- End Day 9
    Elevator Schedule Week Rule - Sep20-Dec31,  !- Schedule:Week Name 10
    9,                       !- Start Month 10
    20,                      !- Start Day 10
    12,                      !- End Month 10
    31;                      !- End Day 10

  Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Hot Water Loop Temp - 180F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot Water Loop Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 180F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Shared Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan3,  !- Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan4-Dec31,  !- Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_SWH_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge CLGSETP_DC_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge HTGSETP_DC_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Jan3,  !- Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan4-Dec31,  !- Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 103,        !- Sunday Schedule:Day Name
    Schedule Day 103,        !- Monday Schedule:Day Name
    Schedule Day 103,        !- Tuesday Schedule:Day Name
    Schedule Day 103,        !- Wednesday Schedule:Day Name
    Schedule Day 103,        !- Thursday Schedule:Day Name
    Schedule Day 103,        !- Friday Schedule:Day Name
    Schedule Day 103,        !- Saturday Schedule:Day Name
    Schedule Day 103,        !- Holiday Schedule:Day Name
    Schedule Day 103,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 103,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 103,        !- CustomDay1 Schedule:Day Name
    Schedule Day 103;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 104,        !- Sunday Schedule:Day Name
    Schedule Day 104,        !- Monday Schedule:Day Name
    Schedule Day 104,        !- Tuesday Schedule:Day Name
    Schedule Day 104,        !- Wednesday Schedule:Day Name
    Schedule Day 104,        !- Thursday Schedule:Day Name
    Schedule Day 104,        !- Friday Schedule:Day Name
    Schedule Day 104,        !- Saturday Schedule:Day Name
    Schedule Day 104,        !- Holiday Schedule:Day Name
    Schedule Day 104,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 104,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 104,        !- CustomDay1 Schedule:Day Name
    Schedule Day 104;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan4-Jun13,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun14-Jun20,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun21-Sep12,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep13-Sep19,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep20-Dec31,  !- Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan4-Jun13,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    6,                       !- End Month 2
    13,                      !- End Day 2
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun14-Jun20,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    14,                      !- Start Day 3
    6,                       !- End Month 3
    20,                      !- End Day 3
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun21-Sep12,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    21,                      !- Start Day 4
    9,                       !- End Month 4
    12,                      !- End Day 4
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep13-Sep19,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    13,                      !- Start Day 5
    9,                       !- End Month 5
    19,                      !- End Day 5
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep20-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    20,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan4-Dec31,  !- Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary CLGSETP_SCH_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan3,  !- Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan4-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
