  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 15 DSOA Space List, !- Name
  Building Story 3 Space 15,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 16,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 16,              !- Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 412,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6036802730627, 3.21107647209828e-05, 7.2, !- X,Y,Z Vertex 1 {m}
  1.97118765754567e-10, 1.66589960537824, 7.2, !- X,Y,Z Vertex 2 {m}
  3.03652724351019, 4.26964734673445, 7.2, !- X,Y,Z Vertex 3 {m}
  18.9722984625698, 3.01264389581223, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97118765754567e-10, 1.66589960537824, 10.8, !- X,Y,Z Vertex 1 {m}
  1.97118765754567e-10, 1.66589960537824, 7.2, !- X,Y,Z Vertex 2 {m}
  21.6036802730627, 3.21107647209828e-05, 7.2, !- X,Y,Z Vertex 3 {m}
  21.6036802730627, 3.21107647209828e-05, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 413,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253248210029562, 1.66394679940933, 9.04453800098355, !- X,Y,Z Vertex 1 {m}
  0.0253248210029562, 1.66394679940933, 7.962, !- X,Y,Z Vertex 2 {m}
  21.5783554522569, 0.00198491673363499, 7.962, !- X,Y,Z Vertex 3 {m}
  21.5783554522569, 0.00198491673363499, 9.04453800098355; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03652724351019, 4.26964734673445, 10.8, !- X,Y,Z Vertex 1 {m}
  3.03652724351019, 4.26964734673445, 7.2, !- X,Y,Z Vertex 2 {m}
  1.97118765754567e-10, 1.66589960537824, 7.2, !- X,Y,Z Vertex 3 {m}
  1.97118765754567e-10, 1.66589960537824, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9722984625698, 3.01264389581223, 10.8, !- X,Y,Z Vertex 1 {m}
  18.9722984625698, 3.01264389581223, 7.2, !- X,Y,Z Vertex 2 {m}
  3.03652724351019, 4.26964734673445, 7.2, !- X,Y,Z Vertex 3 {m}
  3.03652724351019, 4.26964734673445, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6036802730627, 3.21107647209828e-05, 10.8, !- X,Y,Z Vertex 1 {m}
  21.6036802730627, 3.21107647209828e-05, 7.2, !- X,Y,Z Vertex 2 {m}
  18.9722984625698, 3.01264389581223, 7.2, !- X,Y,Z Vertex 3 {m}
  18.9722984625698, 3.01264389581223, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9722984625698, 3.01264389581223, 10.8, !- X,Y,Z Vertex 1 {m}
  3.03652724351019, 4.26964734673445, 10.8, !- X,Y,Z Vertex 2 {m}
  1.97118765754567e-10, 1.66589960537824, 10.8, !- X,Y,Z Vertex 3 {m}
  21.6036802730627, 3.21107647209828e-05, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 16 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 3 Space 16,              !- Space or SpaceList Name
  106.009621908475;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 16 DaylightingControls, !- Name
  Building Story 3 ThermalZone 16,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 16 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 16 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.469,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 16 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.099,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 16 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 16,        !- Zone or Space Name
  10.8954360571031,                       !- X-Coordinate of Reference Point {m}
  2.0467576796206,                        !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 16 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 16,        !- Zone or Space Name
  10.9904500975834,                       !- X-Coordinate of Reference Point {m}
  3.2789402863447,                        !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 16 Thermostat, !- Name
  Building Story 3 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 16 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 8, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 16,        !- Zone Name
  Building Story 3 ThermalZone 16 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 16 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 16 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 16 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 16 Inlet Node List, !- Name
  Building Story 3 ThermalZone 16 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 16 Return Node List, !- Name
  Building Story 3 ThermalZone 16 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 16 VAV Terminal, !- Name
  Building Story 3 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 16 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 16 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 16 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 16 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 16 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 16 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 16 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 16 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 16 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 16 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 16 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 16,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 16 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 16 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 16 DSOA Space List, !- Name
  Building Story 3 Space 16,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 17,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 17,              !- Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97118765754567e-10, 1.66589960537824, 7.2, !- X,Y,Z Vertex 1 {m}
  4.68913020733227, 63.0820696507503, 7.2, !- X,Y,Z Vertex 2 {m}
  8.66123607064731, 63.5536362002619, 7.2, !- X,Y,Z Vertex 3 {m}
  3.03652724351019, 4.26964734673445, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68913020733227, 63.0820696507503, 10.8, !- X,Y,Z Vertex 1 {m}
  4.68913020733227, 63.0820696507503, 7.2, !- X,Y,Z Vertex 2 {m}
  1.97118765754567e-10, 1.66589960537824, 7.2, !- X,Y,Z Vertex 3 {m}
  1.97118765754567e-10, 1.66589960537824, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 419,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.68719654280718, 63.0567433612174, 9.04289145806391, !- X,Y,Z Vertex 1 {m}
  4.68719654280718, 63.0567433612174, 7.962, !- X,Y,Z Vertex 2 {m}
  0.00193366472220458, 1.69122589491114, 7.962, !- X,Y,Z Vertex 3 {m}
  0.00193366472220458, 1.69122589491114, 9.04289145806391; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.66123607064731, 63.5536362002619, 10.8, !- X,Y,Z Vertex 1 {m}
  8.66123607064731, 63.5536362002619, 7.2, !- X,Y,Z Vertex 2 {m}
  4.68913020733227, 63.0820696507503, 7.2, !- X,Y,Z Vertex 3 {m}
  4.68913020733227, 63.0820696507503, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03652724351019, 4.26964734673445, 10.8, !- X,Y,Z Vertex 1 {m}
  3.03652724351019, 4.26964734673445, 7.2, !- X,Y,Z Vertex 2 {m}
  8.66123607064731, 63.5536362002619, 7.2, !- X,Y,Z Vertex 3 {m}
  8.66123607064731, 63.5536362002619, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97118765754567e-10, 1.66589960537824, 10.8, !- X,Y,Z Vertex 1 {m}
  1.97118765754567e-10, 1.66589960537824, 7.2, !- X,Y,Z Vertex 2 {m}
  3.03652724351019, 4.26964734673445, 7.2, !- X,Y,Z Vertex 3 {m}
  3.03652724351019, 4.26964734673445, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03652724351019, 4.26964734673445, 10.8, !- X,Y,Z Vertex 1 {m}
  8.66123607064731, 63.5536362002619, 10.8, !- X,Y,Z Vertex 2 {m}
  4.68913020733227, 63.0820696507503, 10.8, !- X,Y,Z Vertex 3 {m}
  1.97118765754567e-10, 1.66589960537824, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 17 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 3 Space 17,              !- Space or SpaceList Name
  407.112416529147;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 17 DaylightingControls, !- Name
  Building Story 3 ThermalZone 17,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 17 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 17 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.375,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 17 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.141,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 17 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 17,        !- Zone or Space Name
  3.55734375516085,                       !- X-Coordinate of Reference Point {m}
  32.2813888669703,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 17 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 17,        !- Zone or Space Name
  4.78849784066907,                       !- X-Coordinate of Reference Point {m}
  32.1873901397991,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 17 Thermostat, !- Name
  Building Story 3 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 17 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 9, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 17,        !- Zone Name
  Building Story 3 ThermalZone 17 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 17 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 17 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 17 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 17 Inlet Node List, !- Name
  Building Story 3 ThermalZone 17 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 17 Return Node List, !- Name
  Building Story 3 ThermalZone 17 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 17 VAV Terminal, !- Name
  Building Story 3 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 17 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 17 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 17 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 17 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 17 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 17 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 17 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 17 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 17 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 17 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 17 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 17,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 17 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 17 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 17 DSOA Space List, !- Name
  Building Story 3 Space 17,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 18,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 18,              !- Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68913020733227, 63.0820696507503, 7.2, !- X,Y,Z Vertex 1 {m}
  3.68431501482174, 66.1917486481895, 7.2, !- X,Y,Z Vertex 2 {m}
  7.24292865983936, 64.365203021742, 7.2, !- X,Y,Z Vertex 3 {m}
  8.66123607064731, 63.5536362002619, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.68431501482174, 66.1917486481895, 10.8, !- X,Y,Z Vertex 1 {m}
  3.68431501482174, 66.1917486481895, 7.2, !- X,Y,Z Vertex 2 {m}
  4.68913020733227, 63.0820696507503, 7.2, !- X,Y,Z Vertex 3 {m}
  4.68913020733227, 63.0820696507503, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 425,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.69212480242936, 66.1675790967348, 9.05905339261268, !- X,Y,Z Vertex 1 {m}
  3.69212480242936, 66.1675790967348, 7.962, !- X,Y,Z Vertex 2 {m}
  4.68132041972464, 63.106239202205, 7.962, !- X,Y,Z Vertex 3 {m}
  4.68132041972464, 63.106239202205, 9.05905339261268; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24292865983936, 64.365203021742, 10.8, !- X,Y,Z Vertex 1 {m}
  7.24292865983936, 64.365203021742, 7.2, !- X,Y,Z Vertex 2 {m}
  3.68431501482174, 66.1917486481895, 7.2, !- X,Y,Z Vertex 3 {m}
  3.68431501482174, 66.1917486481895, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.66123607064731, 63.5536362002619, 10.8, !- X,Y,Z Vertex 1 {m}
  8.66123607064731, 63.5536362002619, 7.2, !- X,Y,Z Vertex 2 {m}
  7.24292865983936, 64.365203021742, 7.2, !- X,Y,Z Vertex 3 {m}
  7.24292865983936, 64.365203021742, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68913020733227, 63.0820696507503, 10.8, !- X,Y,Z Vertex 1 {m}
  4.68913020733227, 63.0820696507503, 7.2, !- X,Y,Z Vertex 2 {m}
  8.66123607064731, 63.5536362002619, 7.2, !- X,Y,Z Vertex 3 {m}
  8.66123607064731, 63.5536362002619, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 429,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.66123607064731, 63.5536362002619, 10.8, !- X,Y,Z Vertex 1 {m}
  7.24292865983936, 64.365203021742, 10.8, !- X,Y,Z Vertex 2 {m}
  3.68431501482174, 66.1917486481895, 10.8, !- X,Y,Z Vertex 3 {m}
  4.68913020733227, 63.0820696507503, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 18 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 3 Space 18,              !- Space or SpaceList Name
  13.1232609785783;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 18 Thermostat, !- Name
  Building Story 3 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 18 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 10, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 18,        !- Zone Name
  Building Story 3 ThermalZone 18 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 18 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 18 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 18 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 18 Inlet Node List, !- Name
  Building Story 3 ThermalZone 18 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 18 Return Node List, !- Name
  Building Story 3 ThermalZone 18 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 18 VAV Terminal, !- Name
  Building Story 3 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 18 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 18 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 18 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 18 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 18 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 18 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 18 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 18 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 18 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 18 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 18 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 18,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 18 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 18 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 18 DSOA Space List, !- Name
  Building Story 3 Space 18,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 19,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 19,              !- Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.68431501482174, 66.1917486481895, 7.2, !- X,Y,Z Vertex 1 {m}
  6.11261289387702, 66.9691701807952, 7.2, !- X,Y,Z Vertex 2 {m}
  9.25607713392456, 64.4955831959608, 7.2, !- X,Y,Z Vertex 3 {m}
  7.24292865983936, 64.365203021742, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11261289387702, 66.9691701807952, 10.8, !- X,Y,Z Vertex 1 {m}
  6.11261289387702, 66.9691701807952, 7.2, !- X,Y,Z Vertex 2 {m}
  3.68431501482174, 66.1917486481895, 7.2, !- X,Y,Z Vertex 3 {m}
  3.68431501482174, 66.1917486481895, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 431,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0884223797394, 66.9614255681027, 9.06395518323262, !- X,Y,Z Vertex 1 {m}
  6.0884223797394, 66.9614255681027, 7.962, !- X,Y,Z Vertex 2 {m}
  3.70850552895937, 66.199493260882, 7.962, !- X,Y,Z Vertex 3 {m}
  3.70850552895937, 66.199493260882, 9.06395518323262; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25607713392456, 64.4955831959608, 10.8, !- X,Y,Z Vertex 1 {m}
  9.25607713392456, 64.4955831959608, 7.2, !- X,Y,Z Vertex 2 {m}
  6.11261289387702, 66.9691701807952, 7.2, !- X,Y,Z Vertex 3 {m}
  6.11261289387702, 66.9691701807952, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24292865983936, 64.365203021742, 10.8, !- X,Y,Z Vertex 1 {m}
  7.24292865983936, 64.365203021742, 7.2, !- X,Y,Z Vertex 2 {m}
  9.25607713392456, 64.4955831959608, 7.2, !- X,Y,Z Vertex 3 {m}
  9.25607713392456, 64.4955831959608, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.68431501482174, 66.1917486481895, 10.8, !- X,Y,Z Vertex 1 {m}
  3.68431501482174, 66.1917486481895, 7.2, !- X,Y,Z Vertex 2 {m}
  7.24292865983936, 64.365203021742, 7.2, !- X,Y,Z Vertex 3 {m}
  7.24292865983936, 64.365203021742, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24292865983936, 64.365203021742, 10.8, !- X,Y,Z Vertex 1 {m}
  9.25607713392456, 64.4955831959608, 10.8, !- X,Y,Z Vertex 2 {m}
  6.11261289387702, 66.9691701807952, 10.8, !- X,Y,Z Vertex 3 {m}
  3.68431501482174, 66.1917486481895, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 19 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 3 Space 19,              !- Space or SpaceList Name
  12.5914830238657;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 19 Thermostat, !- Name
  Building Story 3 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 19 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 19 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 11, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 19,        !- Zone Name
  Building Story 3 ThermalZone 19 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 19 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 19 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 19 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 19 Inlet Node List, !- Name
  Building Story 3 ThermalZone 19 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 19 Return Node List, !- Name
  Building Story 3 ThermalZone 19 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 19 VAV Terminal, !- Name
  Building Story 3 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 19 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 19 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 19 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 19 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 19 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 19 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 19 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 19 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 19 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 19 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 19 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 19,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 19 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 19 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 19 DSOA Space List, !- Name
  Building Story 3 Space 19,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 2,               !- Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.62555915579, 79.5190770169564, 7.2,  !- X,Y,Z Vertex 1 {m}
  42.7882817615365, 68.4130733884397, 7.2, !- X,Y,Z Vertex 2 {m}
  39.6603464652321, 70.9062682829743, 7.2, !- X,Y,Z Vertex 3 {m}
  39.6541342308238, 79.0418097277385, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.7882817615365, 68.4130733884397, 10.8, !- X,Y,Z Vertex 1 {m}
  42.7882817615365, 68.4130733884397, 7.2, !- X,Y,Z Vertex 2 {m}
  43.62555915579, 79.5190770169564, 7.2,  !- X,Y,Z Vertex 3 {m}
  43.62555915579, 79.5190770169564, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 329,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.7901912392265, 68.4384015130239, 9.04694862325213, !- X,Y,Z Vertex 1 {m}
  42.7901912392265, 68.4384015130239, 7.962, !- X,Y,Z Vertex 2 {m}
  43.6236496781001, 79.4937488923722, 7.962, !- X,Y,Z Vertex 3 {m}
  43.6236496781001, 79.4937488923722, 9.04694862325213; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6603464652321, 70.9062682829743, 10.8, !- X,Y,Z Vertex 1 {m}
  39.6603464652321, 70.9062682829743, 7.2, !- X,Y,Z Vertex 2 {m}
  42.7882817615365, 68.4130733884397, 7.2, !- X,Y,Z Vertex 3 {m}
  42.7882817615365, 68.4130733884397, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6541342308238, 79.0418097277385, 10.8, !- X,Y,Z Vertex 1 {m}
  39.6541342308238, 79.0418097277385, 7.2, !- X,Y,Z Vertex 2 {m}
  39.6603464652321, 70.9062682829743, 7.2, !- X,Y,Z Vertex 3 {m}
  39.6603464652321, 70.9062682829743, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.62555915579, 79.5190770169564, 10.8, !- X,Y,Z Vertex 1 {m}
  43.62555915579, 79.5190770169564, 7.2,  !- X,Y,Z Vertex 2 {m}
  39.6541342308238, 79.0418097277385, 7.2, !- X,Y,Z Vertex 3 {m}
  39.6541342308238, 79.0418097277385, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6541342308238, 79.0418097277385, 10.8, !- X,Y,Z Vertex 1 {m}
  39.6603464652321, 70.9062682829743, 10.8, !- X,Y,Z Vertex 2 {m}
  42.7882817615365, 68.4130733884397, 10.8, !- X,Y,Z Vertex 3 {m}
  43.62555915579, 79.5190770169564, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  69.1390134432923;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 2 DaylightingControls, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.375,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.14,                                   !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 2 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or Space Name
  41.9913837819704,                       !- X-Coordinate of Reference Point {m}
  74.0577140509574,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 2 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or Space Name
  40.7574298829033,                       !- X-Coordinate of Reference Point {m}
  74.1507413666145,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 2 Thermostat, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 12, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 2 Inlet Node List, !- Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 2 Return Node List, !- Name
  Building Story 3 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 2 DSOA Space List, !- Name
  Building Story 3 Space 2,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 20,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 20,              !- Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11261289387702, 66.9691701807952, 7.2, !- X,Y,Z Vertex 1 {m}
  7.61981073657402, 87.7373891930565, 7.2, !- X,Y,Z Vertex 2 {m}
  10.2327897711486, 84.7088019704602, 7.2, !- X,Y,Z Vertex 3 {m}
  9.25607713392456, 64.4955831959608, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.61981073657402, 87.7373891930565, 10.8, !- X,Y,Z Vertex 1 {m}
  7.61981073657402, 87.7373891930565, 7.2, !- X,Y,Z Vertex 2 {m}
  6.11261289387702, 66.9691701807952, 7.2, !- X,Y,Z Vertex 3 {m}
  6.11261289387702, 66.9691701807952, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 437,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.617972234737, 87.7120558176202, 9.04464124305091, !- X,Y,Z Vertex 1 {m}
  7.617972234737, 87.7120558176202, 7.962, !- X,Y,Z Vertex 2 {m}
  6.11445139571405, 66.9945035562315, 7.962, !- X,Y,Z Vertex 3 {m}
  6.11445139571405, 66.9945035562315, 9.04464124305091; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2327897711486, 84.7088019704602, 10.8, !- X,Y,Z Vertex 1 {m}
  10.2327897711486, 84.7088019704602, 7.2, !- X,Y,Z Vertex 2 {m}
  7.61981073657402, 87.7373891930565, 7.2, !- X,Y,Z Vertex 3 {m}
  7.61981073657402, 87.7373891930565, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25607713392456, 64.4955831959608, 10.8, !- X,Y,Z Vertex 1 {m}
  9.25607713392456, 64.4955831959608, 7.2, !- X,Y,Z Vertex 2 {m}
  10.2327897711486, 84.7088019704602, 7.2, !- X,Y,Z Vertex 3 {m}
  10.2327897711486, 84.7088019704602, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.11261289387702, 66.9691701807952, 10.8, !- X,Y,Z Vertex 1 {m}
  6.11261289387702, 66.9691701807952, 7.2, !- X,Y,Z Vertex 2 {m}
  9.25607713392456, 64.4955831959608, 7.2, !- X,Y,Z Vertex 3 {m}
  9.25607713392456, 64.4955831959608, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25607713392456, 64.4955831959608, 10.8, !- X,Y,Z Vertex 1 {m}
  10.2327897711486, 84.7088019704602, 10.8, !- X,Y,Z Vertex 2 {m}
  7.61981073657402, 87.7373891930565, 10.8, !- X,Y,Z Vertex 3 {m}
  6.11261289387702, 66.9691701807952, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 20 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 3 Space 20,              !- Space or SpaceList Name
  124.787115054066;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 20 DaylightingControls, !- Name
  Building Story 3 ThermalZone 20,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 20 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 20 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.412,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 20 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.12,                                   !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 20 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 20,        !- Zone or Space Name
  8.08048161217804,                       !- X-Coordinate of Reference Point {m}
  77.2651573102628,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 20 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 20,        !- Zone or Space Name
  9.31314943635712,                       !- X-Coordinate of Reference Point {m}
  77.1756997460746,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 20 Thermostat, !- Name
  Building Story 3 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 20 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 13, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 20,        !- Zone Name
  Building Story 3 ThermalZone 20 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 20 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 20 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 20 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 20 Inlet Node List, !- Name
  Building Story 3 ThermalZone 20 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 20 Return Node List, !- Name
  Building Story 3 ThermalZone 20 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 20 VAV Terminal, !- Name
  Building Story 3 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 20 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 20 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 20 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 20 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 20 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 20 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 20 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 20 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 20 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 20 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 20 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 20,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 20 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 20 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 20 DSOA Space List, !- Name
  Building Story 3 Space 20,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 21,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 21,              !- Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.61981073657402, 87.7373891930565, 7.2, !- X,Y,Z Vertex 1 {m}
  41.7833724598304, 85.183125577756, 7.2, !- X,Y,Z Vertex 2 {m}
  39.3136058061215, 82.0366588806134, 7.2, !- X,Y,Z Vertex 3 {m}
  10.2327897711486, 84.7088019704602, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7833724598304, 85.183125577756, 10.8, !- X,Y,Z Vertex 1 {m}
  41.7833724598304, 85.183125577756, 7.2, !- X,Y,Z Vertex 2 {m}
  7.61981073657402, 87.7373891930565, 7.2, !- X,Y,Z Vertex 3 {m}
  7.61981073657402, 87.7373891930565, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 443,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7580431554928, 85.1850193416731, 9.04360382999903, !- X,Y,Z Vertex 1 {m}
  41.7580431554928, 85.1850193416731, 7.962, !- X,Y,Z Vertex 2 {m}
  7.64514004091163, 87.7354954291394, 7.962, !- X,Y,Z Vertex 3 {m}
  7.64514004091163, 87.7354954291394, 9.04360382999903; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.3136058061215, 82.0366588806134, 10.8, !- X,Y,Z Vertex 1 {m}
  39.3136058061215, 82.0366588806134, 7.2, !- X,Y,Z Vertex 2 {m}
  41.7833724598304, 85.183125577756, 7.2, !- X,Y,Z Vertex 3 {m}
  41.7833724598304, 85.183125577756, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2327897711486, 84.7088019704602, 10.8, !- X,Y,Z Vertex 1 {m}
  10.2327897711486, 84.7088019704602, 7.2, !- X,Y,Z Vertex 2 {m}
  39.3136058061215, 82.0366588806134, 7.2, !- X,Y,Z Vertex 3 {m}
  39.3136058061215, 82.0366588806134, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.61981073657402, 87.7373891930565, 10.8, !- X,Y,Z Vertex 1 {m}
  7.61981073657402, 87.7373891930565, 7.2, !- X,Y,Z Vertex 2 {m}
  10.2327897711486, 84.7088019704602, 7.2, !- X,Y,Z Vertex 3 {m}
  10.2327897711486, 84.7088019704602, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2327897711486, 84.7088019704602, 10.8, !- X,Y,Z Vertex 1 {m}
  39.3136058061215, 82.0366588806134, 10.8, !- X,Y,Z Vertex 2 {m}
  41.7833724598304, 85.183125577756, 10.8, !- X,Y,Z Vertex 3 {m}
  7.61981073657402, 87.7373891930565, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 21 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 3 Space 21,              !- Space or SpaceList Name
  194.894478314893;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 21 DaylightingControls, !- Name
  Building Story 3 ThermalZone 21,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 21 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 21 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.421,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 21 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.122,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 21 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 21,        !- Zone or Space Name
  24.6108714694218,                       !- X-Coordinate of Reference Point {m}
  85.2468655097339,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 21 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 21,        !- Zone or Space Name
  24.5187767932356,                       !- X-Coordinate of Reference Point {m}
  84.0150889086726,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 21 Thermostat, !- Name
  Building Story 3 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 3 ThermalZone 21 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 21 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 14, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 21,        !- Zone Name
  Building Story 3 ThermalZone 21 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 21 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 21 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 21 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 21 Inlet Node List, !- Name
  Building Story 3 ThermalZone 21 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 21 Return Node List, !- Name
  Building Story 3 ThermalZone 21 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 21 VAV Terminal, !- Name
  Building Story 3 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 21 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 21 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 21 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 21 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 21 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 21 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 21 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 21 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 21 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 21 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 21 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 21,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 21 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 21 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 21 DSOA Space List, !- Name
  Building Story 3 Space 21,              !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 3,               !- Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.7882817615365, 68.4130733884397, 7.2, !- X,Y,Z Vertex 1 {m}
  40.2762538734228, 67.6356391331867, 7.2, !- X,Y,Z Vertex 2 {m}
  37.1453062138799, 70.125050058125, 7.2, !- X,Y,Z Vertex 3 {m}
  39.6603464652321, 70.9062682829743, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2762538734228, 67.6356391331867, 10.8, !- X,Y,Z Vertex 1 {m}
  40.2762538734228, 67.6356391331867, 7.2, !- X,Y,Z Vertex 2 {m}
  42.7882817615365, 68.4130733884397, 7.2, !- X,Y,Z Vertex 3 {m}
  42.7882817615365, 68.4130733884397, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 335,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.3005184029226, 67.6431486343789, 9.06327518109611, !- X,Y,Z Vertex 1 {m}
  40.3005184029226, 67.6431486343789, 7.962, !- X,Y,Z Vertex 2 {m}
  42.7640172320368, 68.4055638872475, 7.962, !- X,Y,Z Vertex 3 {m}
  42.7640172320368, 68.4055638872475, 9.06327518109611; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1453062138799, 70.125050058125, 10.8, !- X,Y,Z Vertex 1 {m}
  37.1453062138799, 70.125050058125, 7.2, !- X,Y,Z Vertex 2 {m}
  40.2762538734228, 67.6356391331867, 7.2, !- X,Y,Z Vertex 3 {m}
  40.2762538734228, 67.6356391331867, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6603464652321, 70.9062682829743, 10.8, !- X,Y,Z Vertex 1 {m}
  39.6603464652321, 70.9062682829743, 7.2, !- X,Y,Z Vertex 2 {m}
  37.1453062138799, 70.125050058125, 7.2, !- X,Y,Z Vertex 3 {m}
  37.1453062138799, 70.125050058125, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.7882817615365, 68.4130733884397, 10.8, !- X,Y,Z Vertex 1 {m}
  42.7882817615365, 68.4130733884397, 7.2, !- X,Y,Z Vertex 2 {m}
  39.6603464652321, 70.9062682829743, 7.2, !- X,Y,Z Vertex 3 {m}
  39.6603464652321, 70.9062682829743, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6603464652321, 70.9062682829743, 10.8, !- X,Y,Z Vertex 1 {m}
  37.1453062138799, 70.125050058125, 10.8, !- X,Y,Z Vertex 2 {m}
  40.2762538734228, 67.6356391331867, 10.8, !- X,Y,Z Vertex 3 {m}
  42.7882817615365, 68.4130733884397, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  17.4016612041955;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 3 Thermostat, !- Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 15, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 3 Inlet Node List, !- Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 3 Return Node List, !- Name
  Building Story 3 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 3 DSOA Space List, !- Name
  Building Story 3 Space 3,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 4,               !- Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2762538734228, 67.6356391331867, 7.2, !- X,Y,Z Vertex 1 {m}
  40.0250695886335, 64.1927782064878, 7.2, !- X,Y,Z Vertex 2 {m}
  36.8895678019734, 66.6764505974951, 7.2, !- X,Y,Z Vertex 3 {m}
  37.1453062138799, 70.125050058125, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.0250695886335, 64.1927782064878, 10.8, !- X,Y,Z Vertex 1 {m}
  40.0250695886335, 64.1927782064878, 7.2, !- X,Y,Z Vertex 2 {m}
  40.2762538734228, 67.6356391331867, 7.2, !- X,Y,Z Vertex 3 {m}
  40.2762538734228, 67.6356391331867, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 341,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.0269178097155, 64.2181108747016, 9.05813072179529, !- X,Y,Z Vertex 1 {m}
  40.0269178097155, 64.2181108747016, 7.962, !- X,Y,Z Vertex 2 {m}
  40.2744056523408, 67.6103064649729, 7.962, !- X,Y,Z Vertex 3 {m}
  40.2744056523408, 67.6103064649729, 9.05813072179529; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8895678019734, 66.6764505974951, 10.8, !- X,Y,Z Vertex 1 {m}
  36.8895678019734, 66.6764505974951, 7.2, !- X,Y,Z Vertex 2 {m}
  40.0250695886335, 64.1927782064878, 7.2, !- X,Y,Z Vertex 3 {m}
  40.0250695886335, 64.1927782064878, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1453062138799, 70.125050058125, 10.8, !- X,Y,Z Vertex 1 {m}
  37.1453062138799, 70.125050058125, 7.2, !- X,Y,Z Vertex 2 {m}
  36.8895678019734, 66.6764505974951, 7.2, !- X,Y,Z Vertex 3 {m}
  36.8895678019734, 66.6764505974951, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.2762538734228, 67.6356391331867, 10.8, !- X,Y,Z Vertex 1 {m}
  40.2762538734228, 67.6356391331867, 7.2, !- X,Y,Z Vertex 2 {m}
  37.1453062138799, 70.125050058125, 7.2, !- X,Y,Z Vertex 3 {m}
  37.1453062138799, 70.125050058125, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1453062138799, 70.125050058125, 10.8, !- X,Y,Z Vertex 1 {m}
  36.8895678019734, 66.6764505974951, 10.8, !- X,Y,Z Vertex 2 {m}
  40.0250695886335, 64.1927782064878, 10.8, !- X,Y,Z Vertex 3 {m}
  40.2762538734228, 67.6356391331867, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  22.8529784665593;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 4 Thermostat, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 16, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 4 Inlet Node List, !- Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 4 Return Node List, !- Name
  Building Story 3 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 4 DSOA Space List, !- Name
  Building Story 3 Space 4,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 5,               !- Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.0250695886335, 64.1927782064878, 7.2, !- X,Y,Z Vertex 1 {m}
  35.419681590245, 62.7489745001774, 7.2, !- X,Y,Z Vertex 2 {m}
  32.3005405749022, 65.2531628569921, 7.2, !- X,Y,Z Vertex 3 {m}
  36.8895678019734, 66.6764505974951, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.419681590245, 62.7489745001774, 10.8, !- X,Y,Z Vertex 1 {m}
  35.419681590245, 62.7489745001774, 7.2, !- X,Y,Z Vertex 2 {m}
  40.0250695886335, 64.1927782064878, 7.2, !- X,Y,Z Vertex 3 {m}
  40.0250695886335, 64.1927782064878, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 347,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4439184495665, 62.7565728322463, 9.05348839168803, !- X,Y,Z Vertex 1 {m}
  35.4439184495665, 62.7565728322463, 7.962, !- X,Y,Z Vertex 2 {m}
  40.000832729312, 64.1851798744189, 7.962, !- X,Y,Z Vertex 3 {m}
  40.000832729312, 64.1851798744189, 9.05348839168803; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3005405749022, 65.2531628569921, 10.8, !- X,Y,Z Vertex 1 {m}
  32.3005405749022, 65.2531628569921, 7.2, !- X,Y,Z Vertex 2 {m}
  35.419681590245, 62.7489745001774, 7.2, !- X,Y,Z Vertex 3 {m}
  35.419681590245, 62.7489745001774, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8895678019734, 66.6764505974951, 10.8, !- X,Y,Z Vertex 1 {m}
  36.8895678019734, 66.6764505974951, 7.2, !- X,Y,Z Vertex 2 {m}
  32.3005405749022, 65.2531628569921, 7.2, !- X,Y,Z Vertex 3 {m}
  32.3005405749022, 65.2531628569921, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.0250695886335, 64.1927782064878, 10.8, !- X,Y,Z Vertex 1 {m}
  40.0250695886335, 64.1927782064878, 7.2, !- X,Y,Z Vertex 2 {m}
  36.8895678019734, 66.6764505974951, 7.2, !- X,Y,Z Vertex 3 {m}
  36.8895678019734, 66.6764505974951, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8895678019734, 66.6764505974951, 10.8, !- X,Y,Z Vertex 1 {m}
  32.3005405749022, 65.2531628569921, 10.8, !- X,Y,Z Vertex 2 {m}
  35.419681590245, 62.7489745001774, 10.8, !- X,Y,Z Vertex 3 {m}
  40.0250695886335, 64.1927782064878, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 3 Space 5,               !- Space or SpaceList Name
  31.8965478413715;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 5 Thermostat, !- Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 17, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 5 Inlet Node List, !- Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 5 Return Node List, !- Name
  Building Story 3 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 5 DSOA Space List, !- Name
  Building Story 3 Space 5,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 6,               !- Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.419681590245, 62.7489745001774, 7.2, !- X,Y,Z Vertex 1 {m}
  35.0847624687418, 58.8618734284492, 7.2, !- X,Y,Z Vertex 2 {m}
  31.9593782394915, 61.3582655089432, 7.2, !- X,Y,Z Vertex 3 {m}
  32.3005405749022, 65.2531628569921, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.0847624687418, 58.8618734284492, 10.8, !- X,Y,Z Vertex 1 {m}
  35.0847624687418, 58.8618734284492, 7.2, !- X,Y,Z Vertex 2 {m}
  35.419681590245, 62.7489745001774, 7.2, !- X,Y,Z Vertex 3 {m}
  35.419681590245, 62.7489745001774, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 353,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.0869428965702, 58.8871796674919, 9.05624778804836, !- X,Y,Z Vertex 1 {m}
  35.0869428965702, 58.8871796674919, 7.962, !- X,Y,Z Vertex 2 {m}
  35.4175011624166, 62.7236682611347, 7.962, !- X,Y,Z Vertex 3 {m}
  35.4175011624166, 62.7236682611347, 9.05624778804836; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9593782394915, 61.3582655089432, 10.8, !- X,Y,Z Vertex 1 {m}
  31.9593782394915, 61.3582655089432, 7.2, !- X,Y,Z Vertex 2 {m}
  35.0847624687418, 58.8618734284492, 7.2, !- X,Y,Z Vertex 3 {m}
  35.0847624687418, 58.8618734284492, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3005405749022, 65.2531628569921, 10.8, !- X,Y,Z Vertex 1 {m}
  32.3005405749022, 65.2531628569921, 7.2, !- X,Y,Z Vertex 2 {m}
  31.9593782394915, 61.3582655089432, 7.2, !- X,Y,Z Vertex 3 {m}
  31.9593782394915, 61.3582655089432, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.419681590245, 62.7489745001774, 10.8, !- X,Y,Z Vertex 1 {m}
  35.419681590245, 62.7489745001774, 7.2, !- X,Y,Z Vertex 2 {m}
  32.3005405749022, 65.2531628569921, 7.2, !- X,Y,Z Vertex 3 {m}
  32.3005405749022, 65.2531628569921, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3005405749022, 65.2531628569921, 10.8, !- X,Y,Z Vertex 1 {m}
  31.9593782394915, 61.3582655089432, 10.8, !- X,Y,Z Vertex 2 {m}
  35.0847624687418, 58.8618734284492, 10.8, !- X,Y,Z Vertex 3 {m}
  35.419681590245, 62.7489745001774, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 3 Space 6,               !- Space or SpaceList Name
  25.9878426465763;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 6 Thermostat, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 18, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 18, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 6 Inlet Node List, !- Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 6 Return Node List, !- Name
  Building Story 3 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 6 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 6 DSOA Space List, !- Name
  Building Story 3 Space 6,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 7,               !- Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.0847624687418, 58.8618734284492, 7.2, !- X,Y,Z Vertex 1 {m}
  28.4697439215099, 56.7517048111705, 7.2, !- X,Y,Z Vertex 2 {m}
  25.33239642785, 59.2330453166284, 7.2,  !- X,Y,Z Vertex 3 {m}
  31.9593782394915, 61.3582655089432, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4697439215099, 56.7517048111705, 10.8, !- X,Y,Z Vertex 1 {m}
  28.4697439215099, 56.7517048111705, 7.2, !- X,Y,Z Vertex 2 {m}
  35.0847624687418, 58.8618734284492, 7.2, !- X,Y,Z Vertex 3 {m}
  35.0847624687418, 58.8618734284492, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 359,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4939425327719, 56.7594240865893, 9.04995980120388, !- X,Y,Z Vertex 1 {m}
  28.4939425327719, 56.7594240865893, 7.962, !- X,Y,Z Vertex 2 {m}
  35.0605638574798, 58.8541541530304, 7.962, !- X,Y,Z Vertex 3 {m}
  35.0605638574798, 58.8541541530304, 9.04995980120388; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.33239642785, 59.2330453166284, 10.8, !- X,Y,Z Vertex 1 {m}
  25.33239642785, 59.2330453166284, 7.2,  !- X,Y,Z Vertex 2 {m}
  28.4697439215099, 56.7517048111705, 7.2, !- X,Y,Z Vertex 3 {m}
  28.4697439215099, 56.7517048111705, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9593782394915, 61.3582655089432, 10.8, !- X,Y,Z Vertex 1 {m}
  31.9593782394915, 61.3582655089432, 7.2, !- X,Y,Z Vertex 2 {m}
  25.33239642785, 59.2330453166284, 7.2,  !- X,Y,Z Vertex 3 {m}
  25.33239642785, 59.2330453166284, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.0847624687418, 58.8618734284492, 10.8, !- X,Y,Z Vertex 1 {m}
  35.0847624687418, 58.8618734284492, 7.2, !- X,Y,Z Vertex 2 {m}
  31.9593782394915, 61.3582655089432, 7.2, !- X,Y,Z Vertex 3 {m}
  31.9593782394915, 61.3582655089432, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9593782394915, 61.3582655089432, 10.8, !- X,Y,Z Vertex 1 {m}
  25.33239642785, 59.2330453166284, 10.8, !- X,Y,Z Vertex 2 {m}
  28.4697439215099, 56.7517048111705, 10.8, !- X,Y,Z Vertex 3 {m}
  35.0847624687418, 58.8618734284492, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 3 Space 7,               !- Space or SpaceList Name
  46.2201202731255;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 7 Thermostat, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 19, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 19, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 7 Inlet Node List, !- Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 7 Return Node List, !- Name
  Building Story 3 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 7 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 7 DSOA Space List, !- Name
  Building Story 3 Space 7,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 8,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 8,               !- Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4697439215099, 56.7517048111705, 7.2, !- X,Y,Z Vertex 1 {m}
  27.8836315385884, 49.0885637248243, 7.2, !- X,Y,Z Vertex 2 {m}
  25.2888204794177, 52.1327311918348, 7.2, !- X,Y,Z Vertex 3 {m}
  25.33239642785, 59.2330453166284, 7.2;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.8836315385884, 49.0885637248243, 10.8, !- X,Y,Z Vertex 1 {m}
  27.8836315385884, 49.0885637248243, 7.2, !- X,Y,Z Vertex 2 {m}
  28.4697439215099, 56.7517048111705, 7.2, !- X,Y,Z Vertex 3 {m}
  28.4697439215099, 56.7517048111705, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 365,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8855685902535, 49.1138897555209, 9.04918611562203, !- X,Y,Z Vertex 1 {m}
  27.8855685902535, 49.1138897555209, 7.962, !- X,Y,Z Vertex 2 {m}
  28.4678068698448, 56.7263787804739, 7.962, !- X,Y,Z Vertex 3 {m}
  28.4678068698448, 56.7263787804739, 9.04918611562203; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2888204794177, 52.1327311918348, 10.8, !- X,Y,Z Vertex 1 {m}
  25.2888204794177, 52.1327311918348, 7.2, !- X,Y,Z Vertex 2 {m}
  27.8836315385884, 49.0885637248243, 7.2, !- X,Y,Z Vertex 3 {m}
  27.8836315385884, 49.0885637248243, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.33239642785, 59.2330453166284, 10.8, !- X,Y,Z Vertex 1 {m}
  25.33239642785, 59.2330453166284, 7.2,  !- X,Y,Z Vertex 2 {m}
  25.2888204794177, 52.1327311918348, 7.2, !- X,Y,Z Vertex 3 {m}
  25.2888204794177, 52.1327311918348, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4697439215099, 56.7517048111705, 10.8, !- X,Y,Z Vertex 1 {m}
  28.4697439215099, 56.7517048111705, 7.2, !- X,Y,Z Vertex 2 {m}
  25.33239642785, 59.2330453166284, 7.2,  !- X,Y,Z Vertex 3 {m}
  25.33239642785, 59.2330453166284, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.33239642785, 59.2330453166284, 10.8, !- X,Y,Z Vertex 1 {m}
  25.2888204794177, 52.1327311918348, 10.8, !- X,Y,Z Vertex 2 {m}
  27.8836315385884, 49.0885637248243, 10.8, !- X,Y,Z Vertex 3 {m}
  28.4697439215099, 56.7517048111705, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 8 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 3 Space 8,               !- Space or SpaceList Name
  44.0529069764661;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 8 Thermostat, !- Name
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 20, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 8 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 20, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 ThermalZone 8 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 8 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 8 Inlet Node List, !- Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 8 Return Node List, !- Name
  Building Story 3 ThermalZone 8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 8 VAV Terminal, !- Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 8 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 8 DSOA Space List, !- Name
  Building Story 3 Space 8,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 9,               !- Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.8836315385884, 49.0885637248243, 7.2, !- X,Y,Z Vertex 1 {m}
  25.204122632051, 49.3106739010437, 7.2, !- X,Y,Z Vertex 2 {m}
  22.6039811281192, 52.3502896924771, 7.2, !- X,Y,Z Vertex 3 {m}
  25.2888204794177, 52.1327311918348, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.204122632051, 49.3106739010437, 10.8, !- X,Y,Z Vertex 1 {m}
  25.204122632051, 49.3106739010437, 7.2, !- X,Y,Z Vertex 2 {m}
  27.8836315385884, 49.0885637248243, 7.2, !- X,Y,Z Vertex 3 {m}
  27.8836315385884, 49.0885637248243, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  U 0.55 SHGC 0.25,                       !- Construction Name
  Surface 371,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.2294358161693, 49.3085756375255, 9.06279837227377, !- X,Y,Z Vertex 1 {m}
  25.2294358161693, 49.3085756375255, 7.962, !- X,Y,Z Vertex 2 {m}
  27.8583183544701, 49.0906619883425, 7.962, !- X,Y,Z Vertex 3 {m}
  27.8583183544701, 49.0906619883425, 9.06279837227377; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6039811281192, 52.3502896924771, 10.8, !- X,Y,Z Vertex 1 {m}
  22.6039811281192, 52.3502896924771, 7.2, !- X,Y,Z Vertex 2 {m}
  25.204122632051, 49.3106739010437, 7.2, !- X,Y,Z Vertex 3 {m}
  25.204122632051, 49.3106739010437, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2888204794177, 52.1327311918348, 10.8, !- X,Y,Z Vertex 1 {m}
  25.2888204794177, 52.1327311918348, 7.2, !- X,Y,Z Vertex 2 {m}
  22.6039811281192, 52.3502896924771, 7.2, !- X,Y,Z Vertex 3 {m}
  22.6039811281192, 52.3502896924771, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.8836315385884, 49.0885637248243, 10.8, !- X,Y,Z Vertex 1 {m}
  27.8836315385884, 49.0885637248243, 7.2, !- X,Y,Z Vertex 2 {m}
  25.2888204794177, 52.1327311918348, 7.2, !- X,Y,Z Vertex 3 {m}
  25.2888204794177, 52.1327311918348, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2888204794177, 52.1327311918348, 10.8, !- X,Y,Z Vertex 1 {m}
  22.6039811281192, 52.3502896924771, 10.8, !- X,Y,Z Vertex 2 {m}
  25.204122632051, 49.3106739010437, 10.8, !- X,Y,Z Vertex 3 {m}
  27.8836315385884, 49.0885637248243, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 9 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 3 Space 9,               !- Space or SpaceList Name
  15.1757371018531;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 9 Thermostat, !- Name
  Building Story 3 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 21, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 9 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 21, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 ThermalZone 9 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 9 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 9 Inlet Node List, !- Name
  Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 9 Return Node List, !- Name
  Building Story 3 ThermalZone 9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 9 VAV Terminal, !- Name
  Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.447268414076436,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 9,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 9 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 9 DSOA Space List, !- Name
  Building Story 3 Space 9,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space,                 !- Name
  Building Story 4 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

SpaceList,
  Story Top Blended Space Type,           !- Name
  Building Story 4 Space 1,               !- Space Name 1
  Building Story 4 Space 7,               !- Space Name 2
  Building Story 4 Space 5,               !- Space Name 3
  Building Story 4 Space 8,               !- Space Name 4
  Building Story 4 Space 21,              !- Space Name 5
  Building Story 4 Space 12,              !- Space Name 6
  Building Story 4 Space 3,               !- Space Name 7
  Building Story 4 Space 19,              !- Space Name 8
  Building Story 4 Space 16,              !- Space Name 9
  Building Story 4 Space 18,              !- Space Name 10
  Building Story 4 Space,                 !- Space Name 11
  Building Story 4 Space 17,              !- Space Name 12
  Building Story 4 Space 10,              !- Space Name 13
  Building Story 4 Space 6,               !- Space Name 14
  Building Story 4 Space 4,               !- Space Name 15
  Building Story 4 Space 15,              !- Space Name 16
  Building Story 4 Space 20,              !- Space Name 17
  Building Story 4 Space 13,              !- Space Name 18
  Building Story 4 Space 2,               !- Space Name 19
  Building Story 4 Space 9,               !- Space Name 20
  Building Story 4 Space 14,              !- Space Name 21
  Building Story 4 Space 11;              !- Space Name 22

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  2.91897936464097;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  4.23708549655877;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  2.92401662848008;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  4.03841297097982;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  17.866343976339;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  18.4378658033372;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  1.5952430644625;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  1.15428496908538;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  9.71810174508026;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  1.20303405597628;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  352.072832372441;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  37.3207621562079;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  6.83845142163668;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  2.3823544922423;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  2.09497558729049;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  1.48289029406534;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  11.439469915452;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  4.30900274880237;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  6.33810360890145;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  1.39118840872507;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  9.14074273368964;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  4.03567831833097;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  0.242637465244969;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  0.352203820748043;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  0.243056183151817;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  0.335689350449202;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  1.48512335103363;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  1.53263057534458;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  0.132603107202304;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  0.0959488725620686;                     !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  0.807808237009931;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  0.100001095410746;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  29.2657292008549;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  3.10225390432196;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  0.568439962010786;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  0.198031018072557;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  0.174142911871108;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  0.123263886873224;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  0.95089537721784;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  0.358181875955677;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  0.526849011936402;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.115641252302156;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  0.759815802134533;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  0.335462034972059;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  0.242637465244969;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  0.352203820748043;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  0.243056183151817;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  0.335689350449202;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  1.48512335103363;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  1.53263057534458;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  0.132603107202304;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  0.0959488725620686;                     !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  0.807808237009931;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  0.100001095410746;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  29.2657292008549;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  3.10225390432196;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  0.568439962010786;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  0.198031018072557;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  0.174142911871108;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  0.123263886873224;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  0.95089537721784;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  0.358181875955677;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  0.526849011936402;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.115641252302156;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  0.759815802134533;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  0.335462034972059;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  21.4646345434843;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  31.1572917626014;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  21.5016759246997;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  29.6963588053355;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  131.379669457673;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  135.582339506918;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  11.730576036781;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  8.4880028000822;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  71.4617941261814;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  8.84647787089534;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  2588.95789778677;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  274.437198930261;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  50.2863646063686;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  17.5185782909084;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  15.4053454106013;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  10.9043930271523;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  84.1198276633115;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  31.6861333006677;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  46.6070707151237;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  10.2300657332971;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  67.2162005019142;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  29.6762496122312;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  1.78422793293067;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  2.58992111720716;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  1.78730696355218;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  2.46848241368708;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  10.9208137502036;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  11.2701568186618;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  0.975093304840135;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  0.705557397682208;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  5.9401956720469;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  0.735355307043691;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  215.204735447725;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  22.8123388345907;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  4.1800076397506;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  1.4562156494465;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  1.28055511694626;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  0.906417604794743;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  6.99238302548947;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  2.6338805818978;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  3.87416973131004;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.850364770948608;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  5.58728462103675;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  2.46681085557261;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  1.78422793293067;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  2.58992111720716;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  1.78730696355218;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  2.46848241368708;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  10.9208137502036;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  11.2701568186618;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  0.975093304840135;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  0.705557397682208;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  5.9401956720469;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  0.735355307043691;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  215.204735447725;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  22.8123388345907;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  4.1800076397506;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  1.4562156494465;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  1.28055511694626;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  0.906417604794743;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  6.99238302548947;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  2.6338805818978;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  3.87416973131004;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.850364770948608;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  5.58728462103675;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  2.46681085557261;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  2.91897936464096;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  4.23708549655877;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  2.92401662848008;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  4.03841297097981;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  17.866343976339;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  18.4378658033372;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  1.5952430644625;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  1.15428496908538;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  9.71810174508025;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  1.20303405597628;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  352.072832372441;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  37.3207621562079;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  6.83845142163667;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  2.3823544922423;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  2.09497558729049;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  1.48289029406533;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  11.439469915452;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  4.30900274880236;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  6.33810360890145;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  1.39118840872506;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  9.14074273368963;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  4.03567831833097;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  0.242637465244969;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  0.352203820748042;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  0.243056183151816;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  0.335689350449201;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  1.48512335103363;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  1.53263057534458;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  0.132603107202304;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  0.0959488725620685;                     !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  0.80780823700993;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  0.100001095410746;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  29.2657292008549;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  3.10225390432195;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  0.568439962010786;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  0.198031018072557;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  0.174142911871108;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  0.123263886873224;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  0.950895377217839;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  0.358181875955677;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  0.526849011936401;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.115641252302156;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  0.759815802134531;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  0.335462034972059;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  0.242637465244969;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  0.352203820748042;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  0.243056183151816;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  0.335689350449201;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 21 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 4 Space 21,              !- Space or SpaceList Name
  1.48512335103363;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 12 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 4 Space 12,              !- Space or SpaceList Name
  1.53263057534458;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  0.132603107202304;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 19 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 4 Space 19,              !- Space or SpaceList Name
  0.0959488725620685;                     !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 16 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 4 Space 16,              !- Space or SpaceList Name
  0.80780823700993;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 18 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 4 Space 18,              !- Space or SpaceList Name
  0.100001095410746;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  29.2657292008549;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 17 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 4 Space 17,              !- Space or SpaceList Name
  3.10225390432195;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  0.568439962010786;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  0.198031018072557;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  0.174142911871108;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 15 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 4 Space 15,              !- Space or SpaceList Name
  0.123263886873224;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 20 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 4 Space 20,              !- Space or SpaceList Name
  0.950895377217839;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 13 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 4 Space 13,              !- Space or SpaceList Name
  0.358181875955677;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  0.526849011936401;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.115641252302156;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 14 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 4 Space 14,              !- Space or SpaceList Name
  0.759815802134531;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 11 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 4 Space 11,              !- Space or SpaceList Name
  0.335462034972059;                      !- Surface Area {m2}

Lights,
  Office WholeBuilding - Lg Office Lights 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Lg Office People 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeLarge ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07007467139934,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.8126804648824e-05,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.67602934669601e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.67602934669601e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.71925266503858e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.71925266503858e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.8126804648824e-05,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.67602934669601e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.67602934669601e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.3136058061215, 82.0366588806134, 10.8, !- X,Y,Z Vertex 1 {m}
  39.6541342308238, 79.0418097277385, 10.8, !- X,Y,Z Vertex 2 {m}
  39.6603464652321, 70.9062682829743, 10.8, !- X,Y,Z Vertex 3 {m}
  37.1453062138799, 70.125050058125, 10.8, !- X,Y,Z Vertex 4 {m}
  36.8895678019734, 66.6764505974951, 10.8, !- X,Y,Z Vertex 5 {m}
  32.3005405749022, 65.2531628569921, 10.8, !- X,Y,Z Vertex 6 {m}
  31.9593782394915, 61.3582655089432, 10.8, !- X,Y,Z Vertex 7 {m}
  25.33239642785, 59.2330453166284, 10.8, !- X,Y,Z Vertex 8 {m}
  25.2888204794177, 52.1327311918348, 10.8, !- X,Y,Z Vertex 9 {m}
  22.6039811281192, 52.3502896924771, 10.8, !- X,Y,Z Vertex 10 {m}
  21.4095759835336, 36.3835352098538, 10.8, !- X,Y,Z Vertex 11 {m}
  28.5760799775991, 35.29595197128, 10.8, !- X,Y,Z Vertex 12 {m}
  36.0531189955981, 10.0804234660434, 10.8, !- X,Y,Z Vertex 13 {m}
  36.7388223746425, 4.69137024589973, 10.8, !- X,Y,Z Vertex 14 {m}
  19.1283318965176, 5.89018325945199, 10.8, !- X,Y,Z Vertex 15 {m}
  18.9722984625698, 3.01264389581223, 10.8, !- X,Y,Z Vertex 16 {m}
  3.03652724351019, 4.26964734673445, 10.8, !- X,Y,Z Vertex 17 {m}
  8.66123607064731, 63.5536362002619, 10.8, !- X,Y,Z Vertex 18 {m}
  7.24292865983936, 64.365203021742, 10.8, !- X,Y,Z Vertex 19 {m}
  9.25607713392456, 64.4955831959608, 10.8, !- X,Y,Z Vertex 20 {m}
  10.2327897711486, 84.7088019704602, 10.8; !- X,Y,Z Vertex 21 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6541342308238, 79.0418097277385, 14.4, !- X,Y,Z Vertex 1 {m}
  39.6541342308238, 79.0418097277385, 10.8, !- X,Y,Z Vertex 2 {m}
  39.3136058061215, 82.0366588806134, 10.8, !- X,Y,Z Vertex 3 {m}
  39.3136058061215, 82.0366588806134, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.6603464652321, 70.9062682829743, 14.4, !- X,Y,Z Vertex 1 {m}
  39.6603464652321, 70.9062682829743, 10.8, !- X,Y,Z Vertex 2 {m}
  39.6541342308238, 79.0418097277385, 10.8, !- X,Y,Z Vertex 3 {m}
  39.6541342308238, 79.0418097277385, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1453062138799, 70.125050058125, 14.4, !- X,Y,Z Vertex 1 {m}
  37.1453062138799, 70.125050058125, 10.8, !- X,Y,Z Vertex 2 {m}
  39.6603464652321, 70.9062682829743, 10.8, !- X,Y,Z Vertex 3 {m}
  39.6603464652321, 70.9062682829743, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.8895678019734, 66.6764505974951, 14.4, !- X,Y,Z Vertex 1 {m}
  36.8895678019734, 66.6764505974951, 10.8, !- X,Y,Z Vertex 2 {m}
  37.1453062138799, 70.125050058125, 10.8, !- X,Y,Z Vertex 3 {m}
  37.1453062138799, 70.125050058125, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3005405749022, 65.2531628569921, 14.4, !- X,Y,Z Vertex 1 {m}
  32.3005405749022, 65.2531628569921, 10.8, !- X,Y,Z Vertex 2 {m}
  36.8895678019734, 66.6764505974951, 10.8, !- X,Y,Z Vertex 3 {m}
  36.8895678019734, 66.6764505974951, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9593782394915, 61.3582655089432, 14.4, !- X,Y,Z Vertex 1 {m}
  31.9593782394915, 61.3582655089432, 10.8, !- X,Y,Z Vertex 2 {m}
  32.3005405749022, 65.2531628569921, 10.8, !- X,Y,Z Vertex 3 {m}
  32.3005405749022, 65.2531628569921, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.33239642785, 59.2330453166284, 14.4, !- X,Y,Z Vertex 1 {m}
  25.33239642785, 59.2330453166284, 10.8, !- X,Y,Z Vertex 2 {m}
  31.9593782394915, 61.3582655089432, 10.8, !- X,Y,Z Vertex 3 {m}
  31.9593782394915, 61.3582655089432, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2888204794177, 52.1327311918348, 14.4, !- X,Y,Z Vertex 1 {m}
  25.2888204794177, 52.1327311918348, 10.8, !- X,Y,Z Vertex 2 {m}
  25.33239642785, 59.2330453166284, 10.8, !- X,Y,Z Vertex 3 {m}
  25.33239642785, 59.2330453166284, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6039811281192, 52.3502896924771, 14.4, !- X,Y,Z Vertex 1 {m}
  22.6039811281192, 52.3502896924771, 10.8, !- X,Y,Z Vertex 2 {m}
  25.2888204794177, 52.1327311918348, 10.8, !- X,Y,Z Vertex 3 {m}
  25.2888204794177, 52.1327311918348, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.4095759835336, 36.3835352098538, 14.4, !- X,Y,Z Vertex 1 {m}
  21.4095759835336, 36.3835352098538, 10.8, !- X,Y,Z Vertex 2 {m}
  22.6039811281192, 52.3502896924771, 10.8, !- X,Y,Z Vertex 3 {m}
  22.6039811281192, 52.3502896924771, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5760799775991, 35.29595197128, 14.4, !- X,Y,Z Vertex 1 {m}
  28.5760799775991, 35.29595197128, 10.8, !- X,Y,Z Vertex 2 {m}
  21.4095759835336, 36.3835352098538, 10.8, !- X,Y,Z Vertex 3 {m}
  21.4095759835336, 36.3835352098538, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0531189955981, 10.0804234660434, 14.4, !- X,Y,Z Vertex 1 {m}
  36.0531189955981, 10.0804234660434, 10.8, !- X,Y,Z Vertex 2 {m}
  28.5760799775991, 35.29595197128, 10.8, !- X,Y,Z Vertex 3 {m}
  28.5760799775991, 35.29595197128, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.7388223746425, 4.69137024589973, 14.4, !- X,Y,Z Vertex 1 {m}
  36.7388223746425, 4.69137024589973, 10.8, !- X,Y,Z Vertex 2 {m}
  36.0531189955981, 10.0804234660434, 10.8, !- X,Y,Z Vertex 3 {m}
  36.0531189955981, 10.0804234660434, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1283318965176, 5.89018325945199, 14.4, !- X,Y,Z Vertex 1 {m}
  19.1283318965176, 5.89018325945199, 10.8, !- X,Y,Z Vertex 2 {m}
  36.7388223746425, 4.69137024589973, 10.8, !- X,Y,Z Vertex 3 {m}
  36.7388223746425, 4.69137024589973, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9722984625698, 3.01264389581223, 14.4, !- X,Y,Z Vertex 1 {m}
  18.9722984625698, 3.01264389581223, 10.8, !- X,Y,Z Vertex 2 {m}
  19.1283318965176, 5.89018325945199, 10.8, !- X,Y,Z Vertex 3 {m}
  19.1283318965176, 5.89018325945199, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03652724351019, 4.26964734673445, 14.4, !- X,Y,Z Vertex 1 {m}
  3.03652724351019, 4.26964734673445, 10.8, !- X,Y,Z Vertex 2 {m}
  18.9722984625698, 3.01264389581223, 10.8, !- X,Y,Z Vertex 3 {m}
  18.9722984625698, 3.01264389581223, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.66123607064731, 63.5536362002619, 14.4, !- X,Y,Z Vertex 1 {m}
  8.66123607064731, 63.5536362002619, 10.8, !- X,Y,Z Vertex 2 {m}
  3.03652724351019, 4.26964734673445, 10.8, !- X,Y,Z Vertex 3 {m}
  3.03652724351019, 4.26964734673445, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.24292865983936, 64.365203021742, 14.4, !- X,Y,Z Vertex 1 {m}
  7.24292865983936, 64.365203021742, 10.8, !- X,Y,Z Vertex 2 {m}
  8.66123607064731, 63.5536362002619, 10.8, !- X,Y,Z Vertex 3 {m}
  8.66123607064731, 63.5536362002619, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25607713392456, 64.4955831959608, 14.4, !- X,Y,Z Vertex 1 {m}
  9.25607713392456, 64.4955831959608, 10.8, !- X,Y,Z Vertex 2 {m}
  7.24292865983936, 64.365203021742, 10.8, !- X,Y,Z Vertex 3 {m}
  7.24292865983936, 64.365203021742, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2327897711486, 84.7088019704602, 14.4, !- X,Y,Z Vertex 1 {m}
  10.2327897711486, 84.7088019704602, 10.8, !- X,Y,Z Vertex 2 {m}
  9.25607713392456, 64.4955831959608, 10.8, !- X,Y,Z Vertex 3 {m}
  9.25607713392456, 64.4955831959608, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.3136058061215, 82.0366588806134, 14.4, !- X,Y,Z Vertex 1 {m}
  39.3136058061215, 82.0366588806134, 10.8, !- X,Y,Z Vertex 2 {m}
  10.2327897711486, 84.7088019704602, 10.8, !- X,Y,Z Vertex 3 {m}
  10.2327897711486, 84.7088019704602, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2327897711486, 84.7088019704602, 14.4, !- X,Y,Z Vertex 1 {m}
  9.25607713392456, 64.4955831959608, 14.4, !- X,Y,Z Vertex 2 {m}
  7.24292865983936, 64.365203021742, 14.4, !- X,Y,Z Vertex 3 {m}
  8.66123607064731, 63.5536362002619, 14.4, !- X,Y,Z Vertex 4 {m}
  3.03652724351019, 4.26964734673445, 14.4, !- X,Y,Z Vertex 5 {m}
  18.9722984625698, 3.01264389581223, 14.4, !- X,Y,Z Vertex 6 {m}
  19.1283318965176, 5.89018325945199, 14.4, !- X,Y,Z Vertex 7 {m}
  36.7388223746425, 4.69137024589973, 14.4, !- X,Y,Z Vertex 8 {m}
  36.0531189955981, 10.0804234660434, 14.4, !- X,Y,Z Vertex 9 {m}
  28.5760799775991, 35.29595197128, 14.4, !- X,Y,Z Vertex 10 {m}
  21.4095759835336, 36.3835352098538, 14.4, !- X,Y,Z Vertex 11 {m}
  22.6039811281192, 52.3502896924771, 14.4, !- X,Y,Z Vertex 12 {m}
  25.2888204794177, 52.1327311918348, 14.4, !- X,Y,Z Vertex 13 {m}
  25.33239642785, 59.2330453166284, 14.4, !- X,Y,Z Vertex 14 {m}
  31.9593782394915, 61.3582655089432, 14.4, !- X,Y,Z Vertex 15 {m}
  32.3005405749022, 65.2531628569921, 14.4, !- X,Y,Z Vertex 16 {m}
  36.8895678019734, 66.6764505974951, 14.4, !- X,Y,Z Vertex 17 {m}
  37.1453062138799, 70.125050058125, 14.4, !- X,Y,Z Vertex 18 {m}
  39.6603464652321, 70.9062682829743, 14.4, !- X,Y,Z Vertex 19 {m}
  39.6541342308238, 79.0418097277385, 14.4, !- X,Y,Z Vertex 20 {m}
  39.3136058061215, 82.0366588806134, 14.4; !- X,Y,Z Vertex 21 {m}

InternalMass,
  Building Story 4 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  3840.57595023053;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone Thermostat, !- Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone Thermostat Schedule, !- Name
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone Inlet Node List, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone Return Node List, !- Name
  Building Story 4 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone VAV Terminal, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.216940105723291,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  22 Zone PVAV 3 Occ Sch Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  22 Zone PVAV 3 Occ Sch Saturday,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  22 Zone PVAV 3 Occ Sch Sunday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  22 Zone PVAV 3 Occ Sch Week Rule - Jan1-Jan3, !- Name
  22 Zone PVAV 3 Occ Sch Default,         !- Sunday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Monday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Tuesday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Wednesday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Thursday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Friday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Saturday,        !- Saturday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Holiday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- CustomDay1 Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  22 Zone PVAV 3 Occ Sch Week Rule - Jan4-Dec31, !- Name
  22 Zone PVAV 3 Occ Sch Sunday,          !- Sunday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Monday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Tuesday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Wednesday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Thursday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Friday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Saturday,        !- Saturday Schedule:Day Name
  22 Zone PVAV 3 Occ Sch Default,         !- Holiday Schedule:Day Name
