    ConvergenceLimits,
      0,                       !- Minimum System Timestep {minutes}
      25;                      !- Maximum HVAC Iterations
    
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_37,                                 !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.542286649737, 114.838733123247, 12, !- X,Y,Z Vertex 1 {m}
  -199.877376257778, 109.507864019215, 12, !- X,Y,Z Vertex 2 {m}
  -207.748529606094, 109.952324619855, 12, !- X,Y,Z Vertex 3 {m}
  -209.842973329041, 73.6357774549021, 12, !- X,Y,Z Vertex 4 {m}
  -140.676931045598, 69.6359510040308, 12, !- X,Y,Z Vertex 5 {m}
  -138.666610039309, 103.731320198891, 12, !- X,Y,Z Vertex 6 {m}
  -147.626337448705, 104.286796494084, 12, !- X,Y,Z Vertex 7 {m}
  -147.207505127758, 111.838865556187, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -209.842973329041, 73.6357774549021, 12, !- X,Y,Z Vertex 1 {m}
  -209.842973329041, 73.6357774549021, 0, !- X,Y,Z Vertex 2 {m}
  -140.676931045598, 69.6359510040308, 0, !- X,Y,Z Vertex 3 {m}
  -140.676931045598, 69.6359510040308, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -147.207505127758, 111.838865556187, 0, !- X,Y,Z Vertex 1 {m}
  -147.626337448705, 104.286796494084, 0, !- X,Y,Z Vertex 2 {m}
  -138.666610039309, 103.731320198891, 0, !- X,Y,Z Vertex 3 {m}
  -140.676931045598, 69.6359510040308, 0, !- X,Y,Z Vertex 4 {m}
  -209.842973329041, 73.6357774549021, 0, !- X,Y,Z Vertex 5 {m}
  -207.748529606094, 109.952324619855, 0, !- X,Y,Z Vertex 6 {m}
  -199.877376257778, 109.507864019215, 0, !- X,Y,Z Vertex 7 {m}
  -199.542286649737, 114.838733123247, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -147.626337448705, 104.286796494084, 12, !- X,Y,Z Vertex 1 {m}
  -147.626337448705, 104.286796494084, 0, !- X,Y,Z Vertex 2 {m}
  -147.207505127758, 111.838865556187, 0, !- X,Y,Z Vertex 3 {m}
  -147.207505127758, 111.838865556187, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.877376257778, 109.507864019215, 12, !- X,Y,Z Vertex 1 {m}
  -199.877376257778, 109.507864019215, 0, !- X,Y,Z Vertex 2 {m}
  -207.748529606094, 109.952324619855, 0, !- X,Y,Z Vertex 3 {m}
  -207.748529606094, 109.952324619855, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -138.666610039309, 103.731320198891, 12, !- X,Y,Z Vertex 1 {m}
  -138.666610039309, 103.731320198891, 0, !- X,Y,Z Vertex 2 {m}
  -147.626337448705, 104.286796494084, 0, !- X,Y,Z Vertex 3 {m}
  -147.626337448705, 104.286796494084, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -147.207505127758, 111.838865556187, 12, !- X,Y,Z Vertex 1 {m}
  -147.207505127758, 111.838865556187, 0, !- X,Y,Z Vertex 2 {m}
  -199.542286649737, 114.838733123247, 0, !- X,Y,Z Vertex 3 {m}
  -199.542286649737, 114.838733123247, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.748529606094, 109.952324619855, 12, !- X,Y,Z Vertex 1 {m}
  -207.748529606094, 109.952324619855, 0, !- X,Y,Z Vertex 2 {m}
  -209.842973329041, 73.6357774549021, 0, !- X,Y,Z Vertex 3 {m}
  -209.842973329041, 73.6357774549021, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.542286649737, 114.838733123247, 12, !- X,Y,Z Vertex 1 {m}
  -199.542286649737, 114.838733123247, 0, !- X,Y,Z Vertex 2 {m}
  -199.877376257778, 109.507864019215, 0, !- X,Y,Z Vertex 3 {m}
  -199.877376257778, 109.507864019215, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -140.676931045598, 69.6359510040308, 12, !- X,Y,Z Vertex 1 {m}
  -140.676931045598, 69.6359510040308, 0, !- X,Y,Z Vertex 2 {m}
  -138.666610039309, 103.731320198891, 0, !- X,Y,Z Vertex 3 {m}
  -138.666610039309, 103.731320198891, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.1259117993776, 15.1041996910566, 12, !- X,Y,Z Vertex 1 {m}
  -26.1259117993776, 15.1041996910566, 0, !- X,Y,Z Vertex 2 {m}
  -25.2047550922696, 29.7641097252296, 0, !- X,Y,Z Vertex 3 {m}
  -25.2047550922696, 29.7641097252296, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.2047550922696, 29.7641097252296, 12, !- X,Y,Z Vertex 1 {m}
  -25.2047550922696, 29.7641097252296, 0, !- X,Y,Z Vertex 2 {m}
  -44.2129848884678, 30.9858599615531, 0, !- X,Y,Z Vertex 3 {m}
  -44.2129848884678, 30.9858599615531, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.7942551420969, 38.6489940660616, 0, !- X,Y,Z Vertex 1 {m}
  -44.2129848884678, 30.9858599615531, 0, !- X,Y,Z Vertex 2 {m}
  -25.2047550922696, 29.7641097252296, 0, !- X,Y,Z Vertex 3 {m}
  -26.1259117993776, 15.1041996910566, 0, !- X,Y,Z Vertex 4 {m}
  -80.3036472067847, 18.4363948371045, 0, !- X,Y,Z Vertex 5 {m}
  -79.2986376759439, 33.7626568721662, 0, !- X,Y,Z Vertex 6 {m}
  -63.4724135436408, 32.7629618611168, 0, !- X,Y,Z Vertex 7 {m}
  -63.0536684082422, 39.8707951152026, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.7942551420969, 38.6489940660616, 12, !- X,Y,Z Vertex 1 {m}
  -43.7942551420969, 38.6489940660616, 0, !- X,Y,Z Vertex 2 {m}
  -63.0536684082422, 39.8707951152026, 0, !- X,Y,Z Vertex 3 {m}
  -63.0536684082422, 39.8707951152026, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.3036472067847, 18.4363948371045, 12, !- X,Y,Z Vertex 1 {m}
  -80.3036472067847, 18.4363948371045, 0, !- X,Y,Z Vertex 2 {m}
  -26.1259117993776, 15.1041996910566, 0, !- X,Y,Z Vertex 3 {m}
  -26.1259117993776, 15.1041996910566, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -44.2129848884678, 30.9858599615531, 12, !- X,Y,Z Vertex 1 {m}
  -44.2129848884678, 30.9858599615531, 0, !- X,Y,Z Vertex 2 {m}
  -43.7942551420969, 38.6489940660616, 0, !- X,Y,Z Vertex 3 {m}
  -43.7942551420969, 38.6489940660616, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.0536684082422, 39.8707951152026, 12, !- X,Y,Z Vertex 1 {m}
  -63.4724135436408, 32.7629618611168, 12, !- X,Y,Z Vertex 2 {m}
  -79.2986376759439, 33.7626568721662, 12, !- X,Y,Z Vertex 3 {m}
  -80.3036472067847, 18.4363948371045, 12, !- X,Y,Z Vertex 4 {m}
  -26.1259117993776, 15.1041996910566, 12, !- X,Y,Z Vertex 5 {m}
  -25.2047550922696, 29.7641097252296, 12, !- X,Y,Z Vertex 6 {m}
  -44.2129848884678, 30.9858599615531, 12, !- X,Y,Z Vertex 7 {m}
  -43.7942551420969, 38.6489940660616, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.2986376759439, 33.7626568721662, 12, !- X,Y,Z Vertex 1 {m}
  -79.2986376759439, 33.7626568721662, 0, !- X,Y,Z Vertex 2 {m}
  -80.3036472067847, 18.4363948371045, 0, !- X,Y,Z Vertex 3 {m}
  -80.3036472067847, 18.4363948371045, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.4724135436408, 32.7629618611168, 12, !- X,Y,Z Vertex 1 {m}
  -63.4724135436408, 32.7629618611168, 0, !- X,Y,Z Vertex 2 {m}
  -79.2986376759439, 33.7626568721662, 0, !- X,Y,Z Vertex 3 {m}
  -79.2986376759439, 33.7626568721662, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.0536684082422, 39.8707951152026, 12, !- X,Y,Z Vertex 1 {m}
  -63.0536684082422, 39.8707951152026, 0, !- X,Y,Z Vertex 2 {m}
  -63.4724135436408, 32.7629618611168, 0, !- X,Y,Z Vertex 3 {m}
  -63.4724135436408, 32.7629618611168, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.403396676655, 231.230281677225, 12, !- X,Y,Z Vertex 1 {m}
  -223.403396676655, 231.230281677225, 0, !- X,Y,Z Vertex 2 {m}
  -222.56571247174, 242.336254623126, 0,  !- X,Y,Z Vertex 3 {m}
  -222.56571247174, 242.336254623126, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.742210721546, 201.799973072943, 12, !- X,Y,Z Vertex 1 {m}
  -241.742210721546, 201.799973072943, 0, !- X,Y,Z Vertex 2 {m}
  -240.988255499917, 212.128526294396, 0, !- X,Y,Z Vertex 3 {m}
  -240.988255499917, 212.128526294396, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -260.079118383672, 229.787721843926, 12, !- X,Y,Z Vertex 1 {m}
  -260.079118383672, 229.787721843926, 0, !- X,Y,Z Vertex 2 {m}
  -262.507444735896, 229.010389256876, 0, !- X,Y,Z Vertex 3 {m}
  -262.507444735896, 229.010389256876, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -235.12718378626, 201.24445613949, 12,  !- X,Y,Z Vertex 1 {m}
  -235.12718378626, 201.24445613949, 0,   !- X,Y,Z Vertex 2 {m}
  -241.742210721546, 201.799973072943, 0, !- X,Y,Z Vertex 3 {m}
  -241.742210721546, 201.799973072943, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.56571247174, 242.336254623126, 12, !- X,Y,Z Vertex 1 {m}
  -222.56571247174, 242.336254623126, 0,  !- X,Y,Z Vertex 2 {m}
  -224.407691691578, 248.000370652955, 0, !- X,Y,Z Vertex 3 {m}
  -224.407691691578, 248.000370652955, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.407691691578, 248.000370652955, 0, !- X,Y,Z Vertex 1 {m}
  -222.56571247174, 242.336254623126, 0,  !- X,Y,Z Vertex 2 {m}
  -223.403396676655, 231.230281677225, 0, !- X,Y,Z Vertex 3 {m}
  -225.915453038885, 230.452939434794, 0, !- X,Y,Z Vertex 4 {m}
  -226.166763434797, 227.010087712948, 0, !- X,Y,Z Vertex 5 {m}
  -230.772204313504, 225.566452696867, 0, !- X,Y,Z Vertex 6 {m}
  -231.107265818327, 221.679363897549, 0, !- X,Y,Z Vertex 7 {m}
  -237.722361651774, 219.569437580866, 0, !- X,Y,Z Vertex 8 {m}
  -238.308754732876, 211.90631797219, 0,  !- X,Y,Z Vertex 9 {m}
  -240.988255499917, 212.128526294396, 0, !- X,Y,Z Vertex 10 {m}
  -241.742210721546, 201.799973072943, 0, !- X,Y,Z Vertex 11 {m}
  -235.12718378626, 201.24445613949, 0,   !- X,Y,Z Vertex 12 {m}
  -226.168432878008, 173.368117360889, 0, !- X,Y,Z Vertex 13 {m}
  -226.838590792622, 164.48334027074, 0,  !- X,Y,Z Vertex 14 {m}
  -244.422936572397, 165.705570119625, 0, !- X,Y,Z Vertex 15 {m}
  -244.590504081476, 162.818016436796, 0, !- X,Y,Z Vertex 16 {m}
  -266.194123302863, 164.484675237651, 0, !- X,Y,Z Vertex 17 {m}
  -261.502743451921, 225.900673458618, 0, !- X,Y,Z Vertex 18 {m}
  -262.507444735896, 229.010389256876, 0, !- X,Y,Z Vertex 19 {m}
  -260.079118383672, 229.787721843926, 0, !- X,Y,Z Vertex 20 {m}
  -258.571159805145, 250.555885622799, 0; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.772204313504, 225.566452696867, 12, !- X,Y,Z Vertex 1 {m}
  -230.772204313504, 225.566452696867, 0, !- X,Y,Z Vertex 2 {m}
  -226.166763434797, 227.010087712948, 0, !- X,Y,Z Vertex 3 {m}
  -226.166763434797, 227.010087712948, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -244.422936572397, 165.705570119625, 12, !- X,Y,Z Vertex 1 {m}
  -244.422936572397, 165.705570119625, 0, !- X,Y,Z Vertex 2 {m}
  -226.838590792622, 164.48334027074, 0,  !- X,Y,Z Vertex 3 {m}
  -226.838590792622, 164.48334027074, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.571159805145, 250.555885622799, 12, !- X,Y,Z Vertex 1 {m}
  -258.571159805145, 250.555885622799, 0, !- X,Y,Z Vertex 2 {m}
  -260.079118383672, 229.787721843926, 0, !- X,Y,Z Vertex 3 {m}
  -260.079118383672, 229.787721843926, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.194123302863, 164.484675237651, 12, !- X,Y,Z Vertex 1 {m}
  -266.194123302863, 164.484675237651, 0, !- X,Y,Z Vertex 2 {m}
  -244.590504081476, 162.818016436796, 0, !- X,Y,Z Vertex 3 {m}
  -244.590504081476, 162.818016436796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -237.722361651774, 219.569437580866, 12, !- X,Y,Z Vertex 1 {m}
  -237.722361651774, 219.569437580866, 0, !- X,Y,Z Vertex 2 {m}
  -231.107265818327, 221.679363897549, 0, !- X,Y,Z Vertex 3 {m}
  -231.107265818327, 221.679363897549, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.107265818327, 221.679363897549, 12, !- X,Y,Z Vertex 1 {m}
  -231.107265818327, 221.679363897549, 0, !- X,Y,Z Vertex 2 {m}
  -230.772204313504, 225.566452696867, 0, !- X,Y,Z Vertex 3 {m}
  -230.772204313504, 225.566452696867, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -238.308754732876, 211.90631797219, 12, !- X,Y,Z Vertex 1 {m}
  -238.308754732876, 211.90631797219, 0,  !- X,Y,Z Vertex 2 {m}
  -237.722361651774, 219.569437580866, 0, !- X,Y,Z Vertex 3 {m}
  -237.722361651774, 219.569437580866, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.507444735896, 229.010389256876, 12, !- X,Y,Z Vertex 1 {m}
  -262.507444735896, 229.010389256876, 0, !- X,Y,Z Vertex 2 {m}
  -261.502743451921, 225.900673458618, 0, !- X,Y,Z Vertex 3 {m}
  -261.502743451921, 225.900673458618, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -244.590504081476, 162.818016436796, 12, !- X,Y,Z Vertex 1 {m}
  -244.590504081476, 162.818016436796, 0, !- X,Y,Z Vertex 2 {m}
  -244.422936572397, 165.705570119625, 0, !- X,Y,Z Vertex 3 {m}
  -244.422936572397, 165.705570119625, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.838590792622, 164.48334027074, 12, !- X,Y,Z Vertex 1 {m}
  -226.838590792622, 164.48334027074, 0,  !- X,Y,Z Vertex 2 {m}
  -226.168432878008, 173.368117360889, 0, !- X,Y,Z Vertex 3 {m}
  -226.168432878008, 173.368117360889, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.502743451921, 225.900673458618, 12, !- X,Y,Z Vertex 1 {m}
  -261.502743451921, 225.900673458618, 0, !- X,Y,Z Vertex 2 {m}
  -266.194123302863, 164.484675237651, 0, !- X,Y,Z Vertex 3 {m}
  -266.194123302863, 164.484675237651, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -240.988255499917, 212.128526294396, 12, !- X,Y,Z Vertex 1 {m}
  -240.988255499917, 212.128526294396, 0, !- X,Y,Z Vertex 2 {m}
  -238.308754732876, 211.90631797219, 0,  !- X,Y,Z Vertex 3 {m}
  -238.308754732876, 211.90631797219, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.571159805145, 250.555885622799, 12, !- X,Y,Z Vertex 1 {m}
  -260.079118383672, 229.787721843926, 12, !- X,Y,Z Vertex 2 {m}
  -262.507444735896, 229.010389256876, 12, !- X,Y,Z Vertex 3 {m}
  -261.502743451921, 225.900673458618, 12, !- X,Y,Z Vertex 4 {m}
  -266.194123302863, 164.484675237651, 12, !- X,Y,Z Vertex 5 {m}
  -244.590504081476, 162.818016436796, 12, !- X,Y,Z Vertex 6 {m}
  -244.422936572397, 165.705570119625, 12, !- X,Y,Z Vertex 7 {m}
  -226.838590792622, 164.48334027074, 12, !- X,Y,Z Vertex 8 {m}
  -226.168432878008, 173.368117360889, 12, !- X,Y,Z Vertex 9 {m}
  -235.12718378626, 201.24445613949, 12,  !- X,Y,Z Vertex 10 {m}
  -241.742210721546, 201.799973072943, 12, !- X,Y,Z Vertex 11 {m}
  -240.988255499917, 212.128526294396, 12, !- X,Y,Z Vertex 12 {m}
  -238.308754732876, 211.90631797219, 12, !- X,Y,Z Vertex 13 {m}
  -237.722361651774, 219.569437580866, 12, !- X,Y,Z Vertex 14 {m}
  -231.107265818327, 221.679363897549, 12, !- X,Y,Z Vertex 15 {m}
  -230.772204313504, 225.566452696867, 12, !- X,Y,Z Vertex 16 {m}
  -226.166763434797, 227.010087712948, 12, !- X,Y,Z Vertex 17 {m}
  -225.915453038885, 230.452939434794, 12, !- X,Y,Z Vertex 18 {m}
  -223.403396676655, 231.230281677225, 12, !- X,Y,Z Vertex 19 {m}
  -222.56571247174, 242.336254623126, 12, !- X,Y,Z Vertex 20 {m}
  -224.407691691578, 248.000370652955, 12; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.168432878008, 173.368117360889, 12, !- X,Y,Z Vertex 1 {m}
  -226.168432878008, 173.368117360889, 0, !- X,Y,Z Vertex 2 {m}
  -235.12718378626, 201.24445613949, 0,   !- X,Y,Z Vertex 3 {m}
  -235.12718378626, 201.24445613949, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.166763434797, 227.010087712948, 12, !- X,Y,Z Vertex 1 {m}
  -226.166763434797, 227.010087712948, 0, !- X,Y,Z Vertex 2 {m}
  -225.915453038885, 230.452939434794, 0, !- X,Y,Z Vertex 3 {m}
  -225.915453038885, 230.452939434794, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.407691691578, 248.000370652955, 12, !- X,Y,Z Vertex 1 {m}
  -224.407691691578, 248.000370652955, 0, !- X,Y,Z Vertex 2 {m}
  -258.571159805145, 250.555885622799, 0, !- X,Y,Z Vertex 3 {m}
  -258.571159805145, 250.555885622799, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.915453038885, 230.452939434794, 12, !- X,Y,Z Vertex 1 {m}
  -225.915453038885, 230.452939434794, 0, !- X,Y,Z Vertex 2 {m}
  -223.403396676655, 231.230281677225, 0, !- X,Y,Z Vertex 3 {m}
  -223.403396676655, 231.230281677225, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.25605782864676, -10.2175147724792, 12, !- X,Y,Z Vertex 1 {m}
  1.25605782864676, -10.2175147724792, 0, !- X,Y,Z Vertex 2 {m}
  -0.0837373903613923, -27.7649857052006, 0, !- X,Y,Z Vertex 3 {m}
  -0.0837373903613923, -27.7649857052006, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.1406226617826, -30.4303658478362, 12, !- X,Y,Z Vertex 1 {m}
  29.1406226617826, -30.4303658478362, 0, !- X,Y,Z Vertex 2 {m}
  40.2777040223461, -31.2077322381182, 0, !- X,Y,Z Vertex 3 {m}
  40.2777040223461, -31.2077322381182, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1759515597994, -61.5271813942655, 12, !- X,Y,Z Vertex 1 {m}
  19.1759515597994, -61.5271813942655, 0, !- X,Y,Z Vertex 2 {m}
  20.8506431115967, -39.2041295540596, 0, !- X,Y,Z Vertex 3 {m}
  20.8506431115967, -39.2041295540596, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.77304104550716, -42.6470159775796, 12, !- X,Y,Z Vertex 1 {m}
  -4.77304104550716, -42.6470159775796, 0, !- X,Y,Z Vertex 2 {m}
  -6.02911857350924, -59.6391853023622, 0, !- X,Y,Z Vertex 3 {m}
  -6.02911857350924, -59.6391853023622, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0837373903613923, -27.7649857052006, 12, !- X,Y,Z Vertex 1 {m}
  -0.0837373903613923, -27.7649857052006, 0, !- X,Y,Z Vertex 2 {m}
  2.34464701205212, -27.9871052080485, 0, !- X,Y,Z Vertex 3 {m}
  2.34464701205212, -27.9871052080485, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.25605782864676, -10.2175147724792, 12, !- X,Y,Z Vertex 1 {m}
  -0.0837373903613923, -27.7649857052006, 12, !- X,Y,Z Vertex 2 {m}
  2.34464701205212, -27.9871052080485, 12, !- X,Y,Z Vertex 3 {m}
  1.25606351031347, -43.0912571873725, 12, !- X,Y,Z Vertex 4 {m}
  -4.77304104550716, -42.6470159775796, 12, !- X,Y,Z Vertex 5 {m}
  -6.02911857350924, -59.6391853023622, 12, !- X,Y,Z Vertex 6 {m}
  19.1759515597994, -61.5271813942655, 12, !- X,Y,Z Vertex 7 {m}
  20.8506431115967, -39.2041295540596, 12, !- X,Y,Z Vertex 8 {m}
  28.4707598368471, -39.7594033884048, 12, !- X,Y,Z Vertex 9 {m}
  29.1406226617826, -30.4303658478362, 12, !- X,Y,Z Vertex 10 {m}
  40.2777040223461, -31.2077322381182, 12, !- X,Y,Z Vertex 11 {m}
  40.5288983521289, -27.9869925789082, 12, !- X,Y,Z Vertex 12 {m}
  62.8867967749131, -29.652732609407, 12, !- X,Y,Z Vertex 13 {m}
  60.123767193049, -66.5246550299079, 12, !- X,Y,Z Vertex 14 {m}
  72.1820245896749, -67.4130247407153, 12, !- X,Y,Z Vertex 15 {m}
  76.2008834987716, -14.2152733496631, 12, !- X,Y,Z Vertex 16 {m}
  65.2312977907419, -13.326900544695, 12, !- X,Y,Z Vertex 17 {m}
  64.9801178925922, -16.8808209581106, 12, !- X,Y,Z Vertex 18 {m}
  41.2824623440651, -15.215095067819, 12, !- X,Y,Z Vertex 19 {m}
  41.533653771384, -11.661175464035, 12,  !- X,Y,Z Vertex 20 {m}
  32.1550833524148, -10.8838034076125, 12, !- X,Y,Z Vertex 21 {m}
  32.0713530166275, -12.438642981935, 12; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.2777040223461, -31.2077322381182, 12, !- X,Y,Z Vertex 1 {m}
  40.2777040223461, -31.2077322381182, 0, !- X,Y,Z Vertex 2 {m}
  40.5288983521289, -27.9869925789082, 0, !- X,Y,Z Vertex 3 {m}
  40.5288983521289, -27.9869925789082, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.5288983521289, -27.9869925789082, 12, !- X,Y,Z Vertex 1 {m}
  40.5288983521289, -27.9869925789082, 0, !- X,Y,Z Vertex 2 {m}
  62.8867967749131, -29.652732609407, 0,  !- X,Y,Z Vertex 3 {m}
  62.8867967749131, -29.652732609407, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.123767193049, -66.5246550299079, 12, !- X,Y,Z Vertex 1 {m}
  60.123767193049, -66.5246550299079, 0,  !- X,Y,Z Vertex 2 {m}
  72.1820245896749, -67.4130247407153, 0, !- X,Y,Z Vertex 3 {m}
  72.1820245896749, -67.4130247407153, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.1820245896749, -67.4130247407153, 12, !- X,Y,Z Vertex 1 {m}
  72.1820245896749, -67.4130247407153, 0, !- X,Y,Z Vertex 2 {m}
  76.2008834987716, -14.2152733496631, 0, !- X,Y,Z Vertex 3 {m}
  76.2008834987716, -14.2152733496631, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.533653771384, -11.661175464035, 12,  !- X,Y,Z Vertex 1 {m}
  41.533653771384, -11.661175464035, 0,   !- X,Y,Z Vertex 2 {m}
  32.1550833524148, -10.8838034076125, 0, !- X,Y,Z Vertex 3 {m}
  32.1550833524148, -10.8838034076125, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.8867967749131, -29.652732609407, 12, !- X,Y,Z Vertex 1 {m}
  62.8867967749131, -29.652732609407, 0,  !- X,Y,Z Vertex 2 {m}
  60.123767193049, -66.5246550299079, 0,  !- X,Y,Z Vertex 3 {m}
  60.123767193049, -66.5246550299079, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.9801178925922, -16.8808209581106, 12, !- X,Y,Z Vertex 1 {m}
  64.9801178925922, -16.8808209581106, 0, !- X,Y,Z Vertex 2 {m}
  41.2824623440651, -15.215095067819, 0,  !- X,Y,Z Vertex 3 {m}
  41.2824623440651, -15.215095067819, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.2008834987716, -14.2152733496631, 12, !- X,Y,Z Vertex 1 {m}
  76.2008834987716, -14.2152733496631, 0, !- X,Y,Z Vertex 2 {m}
  65.2312977907419, -13.326900544695, 0,  !- X,Y,Z Vertex 3 {m}
  65.2312977907419, -13.326900544695, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0713530166275, -12.438642981935, 12, !- X,Y,Z Vertex 1 {m}
  32.0713530166275, -12.438642981935, 0,  !- X,Y,Z Vertex 2 {m}
  1.25605782864676, -10.2175147724792, 0, !- X,Y,Z Vertex 3 {m}
  1.25605782864676, -10.2175147724792, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.4707598368471, -39.7594033884048, 12, !- X,Y,Z Vertex 1 {m}
  28.4707598368471, -39.7594033884048, 0, !- X,Y,Z Vertex 2 {m}
  29.1406226617826, -30.4303658478362, 0, !- X,Y,Z Vertex 3 {m}
  29.1406226617826, -30.4303658478362, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0713530166275, -12.438642981935, 0,  !- X,Y,Z Vertex 1 {m}
  32.1550833524148, -10.8838034076125, 0, !- X,Y,Z Vertex 2 {m}
  41.533653771384, -11.661175464035, 0,   !- X,Y,Z Vertex 3 {m}
  41.2824623440651, -15.215095067819, 0,  !- X,Y,Z Vertex 4 {m}
  64.9801178925922, -16.8808209581106, 0, !- X,Y,Z Vertex 5 {m}
  65.2312977907419, -13.326900544695, 0,  !- X,Y,Z Vertex 6 {m}
  76.2008834987716, -14.2152733496631, 0, !- X,Y,Z Vertex 7 {m}
  72.1820245896749, -67.4130247407153, 0, !- X,Y,Z Vertex 8 {m}
  60.123767193049, -66.5246550299079, 0,  !- X,Y,Z Vertex 9 {m}
  62.8867967749131, -29.652732609407, 0,  !- X,Y,Z Vertex 10 {m}
  40.5288983521289, -27.9869925789082, 0, !- X,Y,Z Vertex 11 {m}
  40.2777040223461, -31.2077322381182, 0, !- X,Y,Z Vertex 12 {m}
  29.1406226617826, -30.4303658478362, 0, !- X,Y,Z Vertex 13 {m}
  28.4707598368471, -39.7594033884048, 0, !- X,Y,Z Vertex 14 {m}
  20.8506431115967, -39.2041295540596, 0, !- X,Y,Z Vertex 15 {m}
  19.1759515597994, -61.5271813942655, 0, !- X,Y,Z Vertex 16 {m}
  -6.02911857350924, -59.6391853023622, 0, !- X,Y,Z Vertex 17 {m}
  -4.77304104550716, -42.6470159775796, 0, !- X,Y,Z Vertex 18 {m}
  1.25606351031347, -43.0912571873725, 0, !- X,Y,Z Vertex 19 {m}
  2.34464701205212, -27.9871052080485, 0, !- X,Y,Z Vertex 20 {m}
  -0.0837373903613923, -27.7649857052006, 0, !- X,Y,Z Vertex 21 {m}
  1.25605782864676, -10.2175147724792, 0; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.8506431115967, -39.2041295540596, 12, !- X,Y,Z Vertex 1 {m}
  20.8506431115967, -39.2041295540596, 0, !- X,Y,Z Vertex 2 {m}
  28.4707598368471, -39.7594033884048, 0, !- X,Y,Z Vertex 3 {m}
  28.4707598368471, -39.7594033884048, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.34464701205212, -27.9871052080485, 12, !- X,Y,Z Vertex 1 {m}
  2.34464701205212, -27.9871052080485, 0, !- X,Y,Z Vertex 2 {m}
  1.25606351031347, -43.0912571873725, 0, !- X,Y,Z Vertex 3 {m}
  1.25606351031347, -43.0912571873725, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.2824623440651, -15.215095067819, 12, !- X,Y,Z Vertex 1 {m}
  41.2824623440651, -15.215095067819, 0,  !- X,Y,Z Vertex 2 {m}
  41.533653771384, -11.661175464035, 0,   !- X,Y,Z Vertex 3 {m}
  41.533653771384, -11.661175464035, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.02911857350924, -59.6391853023622, 12, !- X,Y,Z Vertex 1 {m}
  -6.02911857350924, -59.6391853023622, 0, !- X,Y,Z Vertex 2 {m}
  19.1759515597994, -61.5271813942655, 0, !- X,Y,Z Vertex 3 {m}
  19.1759515597994, -61.5271813942655, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.2312977907419, -13.326900544695, 12, !- X,Y,Z Vertex 1 {m}
  65.2312977907419, -13.326900544695, 0,  !- X,Y,Z Vertex 2 {m}
  64.9801178925922, -16.8808209581106, 0, !- X,Y,Z Vertex 3 {m}
  64.9801178925922, -16.8808209581106, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.1550833524148, -10.8838034076125, 12, !- X,Y,Z Vertex 1 {m}
  32.1550833524148, -10.8838034076125, 0, !- X,Y,Z Vertex 2 {m}
  32.0713530166275, -12.438642981935, 0,  !- X,Y,Z Vertex 3 {m}
  32.0713530166275, -12.438642981935, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.25606351031347, -43.0912571873725, 12, !- X,Y,Z Vertex 1 {m}
  1.25606351031347, -43.0912571873725, 0, !- X,Y,Z Vertex 2 {m}
  -4.77304104550716, -42.6470159775796, 0, !- X,Y,Z Vertex 3 {m}
  -4.77304104550716, -42.6470159775796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.598951559985, -88.1774743445191, 12, !- X,Y,Z Vertex 1 {m}
  244.598951559985, -88.1774743445191, 0, !- X,Y,Z Vertex 2 {m}
  273.991095363151, -90.1755044345445, 0, !- X,Y,Z Vertex 3 {m}
  273.991095363151, -90.1755044345445, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  130.044994484095, -73.9647557476567, 12, !- X,Y,Z Vertex 1 {m}
  130.044994484095, -73.9647557476567, 0, !- X,Y,Z Vertex 2 {m}
  127.114165236303, -73.8537476677245, 0, !- X,Y,Z Vertex 3 {m}
  127.114165236303, -73.8537476677245, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.33860260393, -26.8735199950177, 12, !- X,Y,Z Vertex 1 {m}
  208.33860260393, -26.8735199950177, 0,  !- X,Y,Z Vertex 2 {m}
  133.644763264987, -21.6554601541095, 0, !- X,Y,Z Vertex 3 {m}
  133.644763264987, -21.6554601541095, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.644763264987, -21.6554601541095, 12, !- X,Y,Z Vertex 1 {m}
  133.644763264987, -21.6554601541095, 0, !- X,Y,Z Vertex 2 {m}
  130.044994484095, -73.9647557476567, 0, !- X,Y,Z Vertex 3 {m}
  130.044994484095, -73.9647557476567, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  285.629426835462, -57.9676759537491, 12, !- X,Y,Z Vertex 1 {m}
  285.629426835462, -57.9676759537491, 0, !- X,Y,Z Vertex 2 {m}
  276.669463433592, -57.3016629587294, 0, !- X,Y,Z Vertex 3 {m}
  276.669463433592, -57.3016629587294, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  188.075665401204, -85.1805387588393, 12, !- X,Y,Z Vertex 1 {m}
  188.075665401204, -85.1805387588393, 0, !- X,Y,Z Vertex 2 {m}
  189.58238252219, -63.412752877418, 0,   !- X,Y,Z Vertex 3 {m}
  189.58238252219, -63.412752877418, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  193.434327298913, -63.6347712441901, 12, !- X,Y,Z Vertex 1 {m}
  193.434327298913, -63.6347712441901, 0, !- X,Y,Z Vertex 2 {m}
  191.760186584748, -86.9574013599011, 0, !- X,Y,Z Vertex 3 {m}
  191.760186584748, -86.9574013599011, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.644763264987, -21.6554601541095, 12, !- X,Y,Z Vertex 1 {m}
  130.044994484095, -73.9647557476567, 12, !- X,Y,Z Vertex 2 {m}
  127.114165236303, -73.8537476677245, 12, !- X,Y,Z Vertex 3 {m}
  126.69558017413, -79.8509912970831, 12, !- X,Y,Z Vertex 4 {m}
  179.19938805179, -83.4038041530006, 12, !- X,Y,Z Vertex 5 {m}
  179.115677389972, -84.5144055232349, 12, !- X,Y,Z Vertex 6 {m}
  188.075665401204, -85.1805387588393, 12, !- X,Y,Z Vertex 7 {m}
  189.58238252219, -63.412752877418, 12,  !- X,Y,Z Vertex 8 {m}
  193.434327298913, -63.6347712441901, 12, !- X,Y,Z Vertex 9 {m}
  191.760186584748, -86.9574013599011, 12, !- X,Y,Z Vertex 10 {m}
  244.431557561047, -90.6207984303663, 12, !- X,Y,Z Vertex 11 {m}
  244.598951559985, -88.1774743445191, 12, !- X,Y,Z Vertex 12 {m}
  273.991095363151, -90.1755044345445, 12, !- X,Y,Z Vertex 13 {m}
  274.911702053329, -76.6261581148811, 12, !- X,Y,Z Vertex 14 {m}
  284.290378923567, -77.2921568913544, 12, !- X,Y,Z Vertex 15 {m}
  285.629426835462, -57.9676759537491, 12, !- X,Y,Z Vertex 16 {m}
  276.669463433592, -57.3016629587294, 12, !- X,Y,Z Vertex 17 {m}
  278.594354150703, -29.2034251683501, 12, !- X,Y,Z Vertex 18 {m}
  249.872354736639, -27.205390503136, 12, !- X,Y,Z Vertex 19 {m}
  250.123429288954, -23.2072239935619, 12, !- X,Y,Z Vertex 20 {m}
  230.445112562871, -21.8751553073805, 12, !- X,Y,Z Vertex 21 {m}
  230.277708296755, -24.0963594387107, 12, !- X,Y,Z Vertex 22 {m}
  208.589693619163, -22.6532350369215, 12, !- X,Y,Z Vertex 23 {m}
  208.33860260393, -26.8735199950177, 12; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  276.669463433592, -57.3016629587294, 12, !- X,Y,Z Vertex 1 {m}
  276.669463433592, -57.3016629587294, 0, !- X,Y,Z Vertex 2 {m}
  278.594354150703, -29.2034251683501, 0, !- X,Y,Z Vertex 3 {m}
  278.594354150703, -29.2034251683501, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  274.911702053329, -76.6261581148811, 12, !- X,Y,Z Vertex 1 {m}
  274.911702053329, -76.6261581148811, 0, !- X,Y,Z Vertex 2 {m}
  284.290378923567, -77.2921568913544, 0, !- X,Y,Z Vertex 3 {m}
  284.290378923567, -77.2921568913544, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  127.114165236303, -73.8537476677245, 12, !- X,Y,Z Vertex 1 {m}
  127.114165236303, -73.8537476677245, 0, !- X,Y,Z Vertex 2 {m}
  126.69558017413, -79.8509912970831, 0,  !- X,Y,Z Vertex 3 {m}
  126.69558017413, -79.8509912970831, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  189.58238252219, -63.412752877418, 12,  !- X,Y,Z Vertex 1 {m}
  189.58238252219, -63.412752877418, 0,   !- X,Y,Z Vertex 2 {m}
  193.434327298913, -63.6347712441901, 0, !- X,Y,Z Vertex 3 {m}
  193.434327298913, -63.6347712441901, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  278.594354150703, -29.2034251683501, 12, !- X,Y,Z Vertex 1 {m}
  278.594354150703, -29.2034251683501, 0, !- X,Y,Z Vertex 2 {m}
  249.872354736639, -27.205390503136, 0,  !- X,Y,Z Vertex 3 {m}
  249.872354736639, -27.205390503136, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  284.290378923567, -77.2921568913544, 12, !- X,Y,Z Vertex 1 {m}
  284.290378923567, -77.2921568913544, 0, !- X,Y,Z Vertex 2 {m}
  285.629426835462, -57.9676759537491, 0, !- X,Y,Z Vertex 3 {m}
  285.629426835462, -57.9676759537491, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.115677389972, -84.5144055232349, 12, !- X,Y,Z Vertex 1 {m}
  179.115677389972, -84.5144055232349, 0, !- X,Y,Z Vertex 2 {m}
  188.075665401204, -85.1805387588393, 0, !- X,Y,Z Vertex 3 {m}
  188.075665401204, -85.1805387588393, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.431557561047, -90.6207984303663, 12, !- X,Y,Z Vertex 1 {m}
  244.431557561047, -90.6207984303663, 0, !- X,Y,Z Vertex 2 {m}
  244.598951559985, -88.1774743445191, 0, !- X,Y,Z Vertex 3 {m}
  244.598951559985, -88.1774743445191, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.19938805179, -83.4038041530006, 12, !- X,Y,Z Vertex 1 {m}
  179.19938805179, -83.4038041530006, 0,  !- X,Y,Z Vertex 2 {m}
  179.115677389972, -84.5144055232349, 0, !- X,Y,Z Vertex 3 {m}
  179.115677389972, -84.5144055232349, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  126.69558017413, -79.8509912970831, 12, !- X,Y,Z Vertex 1 {m}
  126.69558017413, -79.8509912970831, 0,  !- X,Y,Z Vertex 2 {m}
  179.19938805179, -83.4038041530006, 0,  !- X,Y,Z Vertex 3 {m}
  179.19938805179, -83.4038041530006, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.33860260393, -26.8735199950177, 0,  !- X,Y,Z Vertex 1 {m}
  208.589693619163, -22.6532350369215, 0, !- X,Y,Z Vertex 2 {m}
  230.277708296755, -24.0963594387107, 0, !- X,Y,Z Vertex 3 {m}
  230.445112562871, -21.8751553073805, 0, !- X,Y,Z Vertex 4 {m}
  250.123429288954, -23.2072239935619, 0, !- X,Y,Z Vertex 5 {m}
  249.872354736639, -27.205390503136, 0,  !- X,Y,Z Vertex 6 {m}
  278.594354150703, -29.2034251683501, 0, !- X,Y,Z Vertex 7 {m}
  276.669463433592, -57.3016629587294, 0, !- X,Y,Z Vertex 8 {m}
  285.629426835462, -57.9676759537491, 0, !- X,Y,Z Vertex 9 {m}
  284.290378923567, -77.2921568913544, 0, !- X,Y,Z Vertex 10 {m}
  274.911702053329, -76.6261581148811, 0, !- X,Y,Z Vertex 11 {m}
  273.991095363151, -90.1755044345445, 0, !- X,Y,Z Vertex 12 {m}
  244.598951559985, -88.1774743445191, 0, !- X,Y,Z Vertex 13 {m}
  244.431557561047, -90.6207984303663, 0, !- X,Y,Z Vertex 14 {m}
  191.760186584748, -86.9574013599011, 0, !- X,Y,Z Vertex 15 {m}
  193.434327298913, -63.6347712441901, 0, !- X,Y,Z Vertex 16 {m}
  189.58238252219, -63.412752877418, 0,   !- X,Y,Z Vertex 17 {m}
  188.075665401204, -85.1805387588393, 0, !- X,Y,Z Vertex 18 {m}
  179.115677389972, -84.5144055232349, 0, !- X,Y,Z Vertex 19 {m}
  179.19938805179, -83.4038041530006, 0,  !- X,Y,Z Vertex 20 {m}
  126.69558017413, -79.8509912970831, 0,  !- X,Y,Z Vertex 21 {m}
  127.114165236303, -73.8537476677245, 0, !- X,Y,Z Vertex 22 {m}
  130.044994484095, -73.9647557476567, 0, !- X,Y,Z Vertex 23 {m}
  133.644763264987, -21.6554601541095, 0; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  273.991095363151, -90.1755044345445, 12, !- X,Y,Z Vertex 1 {m}
  273.991095363151, -90.1755044345445, 0, !- X,Y,Z Vertex 2 {m}
  274.911702053329, -76.6261581148811, 0, !- X,Y,Z Vertex 3 {m}
  274.911702053329, -76.6261581148811, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.277708296755, -24.0963594387107, 12, !- X,Y,Z Vertex 1 {m}
  230.277708296755, -24.0963594387107, 0, !- X,Y,Z Vertex 2 {m}
  208.589693619163, -22.6532350369215, 0, !- X,Y,Z Vertex 3 {m}
  208.589693619163, -22.6532350369215, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.123429288954, -23.2072239935619, 12, !- X,Y,Z Vertex 1 {m}
  250.123429288954, -23.2072239935619, 0, !- X,Y,Z Vertex 2 {m}
  230.445112562871, -21.8751553073805, 0, !- X,Y,Z Vertex 3 {m}
  230.445112562871, -21.8751553073805, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.445112562871, -21.8751553073805, 12, !- X,Y,Z Vertex 1 {m}
  230.445112562871, -21.8751553073805, 0, !- X,Y,Z Vertex 2 {m}
  230.277708296755, -24.0963594387107, 0, !- X,Y,Z Vertex 3 {m}
  230.277708296755, -24.0963594387107, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.589693619163, -22.6532350369215, 12, !- X,Y,Z Vertex 1 {m}
  208.589693619163, -22.6532350369215, 0, !- X,Y,Z Vertex 2 {m}
  208.33860260393, -26.8735199950177, 0,  !- X,Y,Z Vertex 3 {m}
  208.33860260393, -26.8735199950177, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.872354736639, -27.205390503136, 12, !- X,Y,Z Vertex 1 {m}
  249.872354736639, -27.205390503136, 0,  !- X,Y,Z Vertex 2 {m}
  250.123429288954, -23.2072239935619, 0, !- X,Y,Z Vertex 3 {m}
  250.123429288954, -23.2072239935619, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  191.760186584748, -86.9574013599011, 12, !- X,Y,Z Vertex 1 {m}
  191.760186584748, -86.9574013599011, 0, !- X,Y,Z Vertex 2 {m}
  244.431557561047, -90.6207984303663, 0, !- X,Y,Z Vertex 3 {m}
  244.431557561047, -90.6207984303663, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.96444252754, 18.6592510858396, 12, !- X,Y,Z Vertex 1 {m}
  -130.96444252754, 18.6592510858396, 0,  !- X,Y,Z Vertex 2 {m}
  -94.2039930528287, 16.3264227054306, 0, !- X,Y,Z Vertex 3 {m}
  -94.2039930528287, 16.3264227054306, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.043070819187, 33.5412678148976, 12, !- X,Y,Z Vertex 1 {m}
  -130.043070819187, 33.5412678148976, 0, !- X,Y,Z Vertex 2 {m}
  -130.96444252754, 18.6592510858396, 0,  !- X,Y,Z Vertex 3 {m}
  -130.96444252754, 18.6592510858396, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.1989610361894, 31.0973830145541, 12, !- X,Y,Z Vertex 1 {m}
  -93.1989610361894, 31.0973830145541, 0, !- X,Y,Z Vertex 2 {m}
  -130.043070819187, 33.5412678148976, 0, !- X,Y,Z Vertex 3 {m}
  -130.043070819187, 33.5412678148976, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -94.2039930528287, 16.3264227054306, 12, !- X,Y,Z Vertex 1 {m}
  -94.2039930528287, 16.3264227054306, 0, !- X,Y,Z Vertex 2 {m}
  -93.1989610361894, 31.0973830145541, 0, !- X,Y,Z Vertex 3 {m}
  -93.1989610361894, 31.0973830145541, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.043070819187, 33.5412678148976, 12, !- X,Y,Z Vertex 1 {m}
  -130.96444252754, 18.6592510858396, 12, !- X,Y,Z Vertex 2 {m}
  -94.2039930528287, 16.3264227054306, 12, !- X,Y,Z Vertex 3 {m}
  -93.1989610361894, 31.0973830145541, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.1989610361894, 31.0973830145541, 0, !- X,Y,Z Vertex 1 {m}
  -94.2039930528287, 16.3264227054306, 0, !- X,Y,Z Vertex 2 {m}
  -130.96444252754, 18.6592510858396, 0,  !- X,Y,Z Vertex 3 {m}
  -130.043070819187, 33.5412678148976, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.608900585116, 188.917247129342, 12, !- X,Y,Z Vertex 1 {m}
  248.608900585116, 188.917247129342, 0,  !- X,Y,Z Vertex 2 {m}
  249.278318776212, 202.355527562557, 0,  !- X,Y,Z Vertex 3 {m}
  249.278318776212, 202.355527562557, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  269.541684893824, 214.239668891392, 12, !- X,Y,Z Vertex 1 {m}
  269.541684893824, 214.239668891392, 0,  !- X,Y,Z Vertex 2 {m}
  247.351985055947, 215.12735962969, 0,   !- X,Y,Z Vertex 3 {m}
  247.351985055947, 215.12735962969, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  234.122073368528, 210.351342140552, 12, !- X,Y,Z Vertex 1 {m}
  234.122073368528, 210.351342140552, 0,  !- X,Y,Z Vertex 2 {m}
  237.722666825434, 210.240399045368, 0,  !- X,Y,Z Vertex 3 {m}
  237.722666825434, 210.240399045368, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  268.956015365363, 201.467749322425, 12, !- X,Y,Z Vertex 1 {m}
  268.956015365363, 201.467749322425, 0,  !- X,Y,Z Vertex 2 {m}
  269.541684893824, 214.239668891392, 0,  !- X,Y,Z Vertex 3 {m}
  269.541684893824, 214.239668891392, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  234.958812997236, 229.120506362961, 12, !- X,Y,Z Vertex 1 {m}
  234.958812997236, 229.120506362961, 0,  !- X,Y,Z Vertex 2 {m}
  234.122073368528, 210.351342140552, 0,  !- X,Y,Z Vertex 3 {m}
  234.122073368528, 210.351342140552, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.736183357392, 238.338674279539, 12, !- X,Y,Z Vertex 1 {m}
  240.31782391303, 228.898561627346, 12,  !- X,Y,Z Vertex 2 {m}
  234.958812997236, 229.120506362961, 12, !- X,Y,Z Vertex 3 {m}
  234.122073368528, 210.351342140552, 12, !- X,Y,Z Vertex 4 {m}
  237.722666825434, 210.240399045368, 12, !- X,Y,Z Vertex 5 {m}
  236.718527544791, 189.472149994198, 12, !- X,Y,Z Vertex 6 {m}
  248.608900585116, 188.917247129342, 12, !- X,Y,Z Vertex 7 {m}
  249.278318776212, 202.355527562557, 12, !- X,Y,Z Vertex 8 {m}
  268.956015365363, 201.467749322425, 12, !- X,Y,Z Vertex 9 {m}
  269.541684893824, 214.239668891392, 12, !- X,Y,Z Vertex 10 {m}
  247.351985055947, 215.12735962969, 12,  !- X,Y,Z Vertex 11 {m}
  248.356018280014, 238.005750725813, 12; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  236.718527544791, 189.472149994198, 12, !- X,Y,Z Vertex 1 {m}
  236.718527544791, 189.472149994198, 0,  !- X,Y,Z Vertex 2 {m}
  248.608900585116, 188.917247129342, 0,  !- X,Y,Z Vertex 3 {m}
  248.608900585116, 188.917247129342, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.736183357392, 238.338674279539, 12, !- X,Y,Z Vertex 1 {m}
  240.736183357392, 238.338674279539, 0,  !- X,Y,Z Vertex 2 {m}
  240.31782391303, 228.898561627346, 0,   !- X,Y,Z Vertex 3 {m}
  240.31782391303, 228.898561627346, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.356018280014, 238.005750725813, 12, !- X,Y,Z Vertex 1 {m}
  248.356018280014, 238.005750725813, 0,  !- X,Y,Z Vertex 2 {m}
  240.736183357392, 238.338674279539, 0,  !- X,Y,Z Vertex 3 {m}
  240.736183357392, 238.338674279539, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.278318776212, 202.355527562557, 12, !- X,Y,Z Vertex 1 {m}
  249.278318776212, 202.355527562557, 0,  !- X,Y,Z Vertex 2 {m}
  268.956015365363, 201.467749322425, 0,  !- X,Y,Z Vertex 3 {m}
  268.956015365363, 201.467749322425, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.31782391303, 228.898561627346, 12,  !- X,Y,Z Vertex 1 {m}
  240.31782391303, 228.898561627346, 0,   !- X,Y,Z Vertex 2 {m}
  234.958812997236, 229.120506362961, 0,  !- X,Y,Z Vertex 3 {m}
  234.958812997236, 229.120506362961, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.722666825434, 210.240399045368, 12, !- X,Y,Z Vertex 1 {m}
  237.722666825434, 210.240399045368, 0,  !- X,Y,Z Vertex 2 {m}
  236.718527544791, 189.472149994198, 0,  !- X,Y,Z Vertex 3 {m}
  236.718527544791, 189.472149994198, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  247.351985055947, 215.12735962969, 12,  !- X,Y,Z Vertex 1 {m}
  247.351985055947, 215.12735962969, 0,   !- X,Y,Z Vertex 2 {m}
  248.356018280014, 238.005750725813, 0,  !- X,Y,Z Vertex 3 {m}
  248.356018280014, 238.005750725813, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.356018280014, 238.005750725813, 0,  !- X,Y,Z Vertex 1 {m}
  247.351985055947, 215.12735962969, 0,   !- X,Y,Z Vertex 2 {m}
  269.541684893824, 214.239668891392, 0,  !- X,Y,Z Vertex 3 {m}
  268.956015365363, 201.467749322425, 0,  !- X,Y,Z Vertex 4 {m}
  249.278318776212, 202.355527562557, 0,  !- X,Y,Z Vertex 5 {m}
  248.608900585116, 188.917247129342, 0,  !- X,Y,Z Vertex 6 {m}
  236.718527544791, 189.472149994198, 0,  !- X,Y,Z Vertex 7 {m}
  237.722666825434, 210.240399045368, 0,  !- X,Y,Z Vertex 8 {m}
  234.122073368528, 210.351342140552, 0,  !- X,Y,Z Vertex 9 {m}
  234.958812997236, 229.120506362961, 0,  !- X,Y,Z Vertex 10 {m}
  240.31782391303, 228.898561627346, 0,   !- X,Y,Z Vertex 11 {m}
  240.736183357392, 238.338674279539, 0;  !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -281.266699906949, 158.154824467754, 12, !- X,Y,Z Vertex 1 {m}
  -283.947933214642, 114.508360890457, 12, !- X,Y,Z Vertex 2 {m}
  -246.853070799564, 112.285806925842, 12, !- X,Y,Z Vertex 3 {m}
  -245.094847961764, 105.511089595855, 12, !- X,Y,Z Vertex 4 {m}
  -227.175409695059, 104.399907722861, 12, !- X,Y,Z Vertex 5 {m}
  -226.421392422804, 117.060720153922, 12, !- X,Y,Z Vertex 6 {m}
  -226.923740864981, 119.170875173511, 12, !- X,Y,Z Vertex 7 {m}
  -226.421042943057, 128.277776775685, 12, !- X,Y,Z Vertex 8 {m}
  -227.928095517305, 134.275062164483, 12, !- X,Y,Z Vertex 9 {m}
  -227.676777606571, 137.828973295559, 12, !- X,Y,Z Vertex 10 {m}
  -232.114208368461, 155.043409139362, 12; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.421042943057, 128.277776775685, 12, !- X,Y,Z Vertex 1 {m}
  -226.421042943057, 128.277776775685, 0, !- X,Y,Z Vertex 2 {m}
  -227.928095517305, 134.275062164483, 0, !- X,Y,Z Vertex 3 {m}
  -227.928095517305, 134.275062164483, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -227.928095517305, 134.275062164483, 12, !- X,Y,Z Vertex 1 {m}
  -227.928095517305, 134.275062164483, 0, !- X,Y,Z Vertex 2 {m}
  -227.676777606571, 137.828973295559, 0, !- X,Y,Z Vertex 3 {m}
  -227.676777606571, 137.828973295559, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -232.114208368461, 155.043409139362, 12, !- X,Y,Z Vertex 1 {m}
  -232.114208368461, 155.043409139362, 0, !- X,Y,Z Vertex 2 {m}
  -281.266699906949, 158.154824467754, 0, !- X,Y,Z Vertex 3 {m}
  -281.266699906949, 158.154824467754, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -283.947933214642, 114.508360890457, 12, !- X,Y,Z Vertex 1 {m}
  -283.947933214642, 114.508360890457, 0, !- X,Y,Z Vertex 2 {m}
  -246.853070799564, 112.285806925842, 0, !- X,Y,Z Vertex 3 {m}
  -246.853070799564, 112.285806925842, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.421392422804, 117.060720153922, 12, !- X,Y,Z Vertex 1 {m}
  -226.421392422804, 117.060720153922, 0, !- X,Y,Z Vertex 2 {m}
  -226.923740864981, 119.170875173511, 0, !- X,Y,Z Vertex 3 {m}
  -226.923740864981, 119.170875173511, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -227.175409695059, 104.399907722861, 12, !- X,Y,Z Vertex 1 {m}
  -227.175409695059, 104.399907722861, 0, !- X,Y,Z Vertex 2 {m}
  -226.421392422804, 117.060720153922, 0, !- X,Y,Z Vertex 3 {m}
  -226.421392422804, 117.060720153922, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -227.676777606571, 137.828973295559, 12, !- X,Y,Z Vertex 1 {m}
  -227.676777606571, 137.828973295559, 0, !- X,Y,Z Vertex 2 {m}
  -232.114208368461, 155.043409139362, 0, !- X,Y,Z Vertex 3 {m}
  -232.114208368461, 155.043409139362, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -281.266699906949, 158.154824467754, 12, !- X,Y,Z Vertex 1 {m}
  -281.266699906949, 158.154824467754, 0, !- X,Y,Z Vertex 2 {m}
  -283.947933214642, 114.508360890457, 0, !- X,Y,Z Vertex 3 {m}
  -283.947933214642, 114.508360890457, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -245.094847961764, 105.511089595855, 12, !- X,Y,Z Vertex 1 {m}
  -245.094847961764, 105.511089595855, 0, !- X,Y,Z Vertex 2 {m}
  -227.175409695059, 104.399907722861, 0, !- X,Y,Z Vertex 3 {m}
  -227.175409695059, 104.399907722861, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -232.114208368461, 155.043409139362, 0, !- X,Y,Z Vertex 1 {m}
  -227.676777606571, 137.828973295559, 0, !- X,Y,Z Vertex 2 {m}
  -227.928095517305, 134.275062164483, 0, !- X,Y,Z Vertex 3 {m}
  -226.421042943057, 128.277776775685, 0, !- X,Y,Z Vertex 4 {m}
  -226.923740864981, 119.170875173511, 0, !- X,Y,Z Vertex 5 {m}
  -226.421392422804, 117.060720153922, 0, !- X,Y,Z Vertex 6 {m}
  -227.175409695059, 104.399907722861, 0, !- X,Y,Z Vertex 7 {m}
  -245.094847961764, 105.511089595855, 0, !- X,Y,Z Vertex 8 {m}
  -246.853070799564, 112.285806925842, 0, !- X,Y,Z Vertex 9 {m}
  -283.947933214642, 114.508360890457, 0, !- X,Y,Z Vertex 10 {m}
  -281.266699906949, 158.154824467754, 0; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.853070799564, 112.285806925842, 12, !- X,Y,Z Vertex 1 {m}
  -246.853070799564, 112.285806925842, 0, !- X,Y,Z Vertex 2 {m}
  -245.094847961764, 105.511089595855, 0, !- X,Y,Z Vertex 3 {m}
  -245.094847961764, 105.511089595855, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.923740864981, 119.170875173511, 12, !- X,Y,Z Vertex 1 {m}
  -226.923740864981, 119.170875173511, 0, !- X,Y,Z Vertex 2 {m}
  -226.421042943057, 128.277776775685, 0, !- X,Y,Z Vertex 3 {m}
  -226.421042943057, 128.277776775685, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  277.41330136681, 199.468987591069, 12,  !- X,Y,Z Vertex 1 {m}
  277.41330136681, 199.468987591069, 0,   !- X,Y,Z Vertex 2 {m}
  335.357907369023, 196.361751037614, 0,  !- X,Y,Z Vertex 3 {m}
  335.357907369023, 196.361751037614, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  335.357907369023, 196.361751037614, 12, !- X,Y,Z Vertex 1 {m}
  335.357907369023, 196.361751037614, 0,  !- X,Y,Z Vertex 2 {m}
  334.437632018892, 178.814232103628, 0,  !- X,Y,Z Vertex 3 {m}
  334.437632018892, 178.814232103628, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  338.53745533028, 247.338431093553, 12,  !- X,Y,Z Vertex 1 {m}
  336.52956209158, 210.022182827242, 12,  !- X,Y,Z Vertex 2 {m}
  278.16639568674, 213.01833408507, 12,   !- X,Y,Z Vertex 3 {m}
  277.41330136681, 199.468987591069, 12,  !- X,Y,Z Vertex 4 {m}
  335.357907369023, 196.361751037614, 12, !- X,Y,Z Vertex 5 {m}
  334.437632018892, 178.814232103628, 12, !- X,Y,Z Vertex 6 {m}
  347.835265572921, 178.148501136815, 12, !- X,Y,Z Vertex 7 {m}
  351.516291787716, 246.672687351173, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  351.516291787716, 246.672687351173, 0,  !- X,Y,Z Vertex 1 {m}
  347.835265572921, 178.148501136815, 0,  !- X,Y,Z Vertex 2 {m}
  334.437632018892, 178.814232103628, 0,  !- X,Y,Z Vertex 3 {m}
  335.357907369023, 196.361751037614, 0,  !- X,Y,Z Vertex 4 {m}
  277.41330136681, 199.468987591069, 0,   !- X,Y,Z Vertex 5 {m}
  278.16639568674, 213.01833408507, 0,    !- X,Y,Z Vertex 6 {m}
  336.52956209158, 210.022182827242, 0,   !- X,Y,Z Vertex 7 {m}
  338.53745533028, 247.338431093553, 0;   !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  351.516291787716, 246.672687351173, 12, !- X,Y,Z Vertex 1 {m}
  351.516291787716, 246.672687351173, 0,  !- X,Y,Z Vertex 2 {m}
  338.53745533028, 247.338431093553, 0,   !- X,Y,Z Vertex 3 {m}
  338.53745533028, 247.338431093553, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  336.52956209158, 210.022182827242, 12,  !- X,Y,Z Vertex 1 {m}
  336.52956209158, 210.022182827242, 0,   !- X,Y,Z Vertex 2 {m}
  278.16639568674, 213.01833408507, 0,    !- X,Y,Z Vertex 3 {m}
  278.16639568674, 213.01833408507, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  338.53745533028, 247.338431093553, 12,  !- X,Y,Z Vertex 1 {m}
  338.53745533028, 247.338431093553, 0,   !- X,Y,Z Vertex 2 {m}
  336.52956209158, 210.022182827242, 0,   !- X,Y,Z Vertex 3 {m}
  336.52956209158, 210.022182827242, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  347.835265572921, 178.148501136815, 12, !- X,Y,Z Vertex 1 {m}
  347.835265572921, 178.148501136815, 0,  !- X,Y,Z Vertex 2 {m}
  351.516291787716, 246.672687351173, 0,  !- X,Y,Z Vertex 3 {m}
  351.516291787716, 246.672687351173, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  278.16639568674, 213.01833408507, 12,   !- X,Y,Z Vertex 1 {m}
  278.16639568674, 213.01833408507, 0,    !- X,Y,Z Vertex 2 {m}
  277.41330136681, 199.468987591069, 0,   !- X,Y,Z Vertex 3 {m}
  277.41330136681, 199.468987591069, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  334.437632018892, 178.814232103628, 12, !- X,Y,Z Vertex 1 {m}
  334.437632018892, 178.814232103628, 0,  !- X,Y,Z Vertex 2 {m}
  347.835265572921, 178.148501136815, 0,  !- X,Y,Z Vertex 3 {m}
  347.835265572921, 178.148501136815, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.844967959726, 119.058399798862, 12, !- X,Y,Z Vertex 1 {m}
  175.844967959726, 119.058399798862, 0,  !- X,Y,Z Vertex 2 {m}
  178.273305955794, 118.947398993804, 0,  !- X,Y,Z Vertex 3 {m}
  178.273305955794, 118.947398993804, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  177.436380095398, 101.288844164643, 12, !- X,Y,Z Vertex 1 {m}
  177.436380095398, 101.288844164643, 0,  !- X,Y,Z Vertex 2 {m}
  174.254413090304, 101.39982713612, 0,   !- X,Y,Z Vertex 3 {m}
  174.254413090304, 101.39982713612, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.27797545355, 125.38890176886, 12,   !- X,Y,Z Vertex 1 {m}
  179.27797545355, 125.38890176886, 0,    !- X,Y,Z Vertex 2 {m}
  176.096018972345, 125.499883937006, 0,  !- X,Y,Z Vertex 3 {m}
  176.096018972345, 125.499883937006, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  224.580496981619, 75.3021173042763, 12, !- X,Y,Z Vertex 1 {m}
  224.580496981619, 75.3021173042763, 0,  !- X,Y,Z Vertex 2 {m}
  245.76579393068, 74.1922032661965, 0,   !- X,Y,Z Vertex 3 {m}
  245.76579393068, 74.1922032661965, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  224.747828569856, 79.8555807877571, 12, !- X,Y,Z Vertex 1 {m}
  224.747828569856, 79.8555807877571, 0,  !- X,Y,Z Vertex 2 {m}
  224.580496981619, 75.3021173042763, 0,  !- X,Y,Z Vertex 3 {m}
  224.580496981619, 75.3021173042763, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.845860133503, 82.1864921712256, 12, !- X,Y,Z Vertex 1 {m}
  175.845860133503, 82.1864921712256, 0,  !- X,Y,Z Vertex 2 {m}
  224.747828569856, 79.8555807877571, 0,  !- X,Y,Z Vertex 3 {m}
  224.747828569856, 79.8555807877571, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.192566350678, 120.39323003403, 12,  !- X,Y,Z Vertex 1 {m}
  248.192566350678, 120.39323003403, 0,   !- X,Y,Z Vertex 2 {m}
  252.881772360449, 120.171271755269, 0,  !- X,Y,Z Vertex 3 {m}
  252.881772360449, 120.171271755269, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.76579393068, 74.1922032661965, 12,  !- X,Y,Z Vertex 1 {m}
  245.76579393068, 74.1922032661965, 0,   !- X,Y,Z Vertex 2 {m}
  245.849428706546, 77.1908249740878, 0,  !- X,Y,Z Vertex 3 {m}
  245.849428706546, 77.1908249740878, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.096018972345, 125.499883937006, 12, !- X,Y,Z Vertex 1 {m}
  176.096018972345, 125.499883937006, 0,  !- X,Y,Z Vertex 2 {m}
  175.844967959726, 119.058399798862, 0,  !- X,Y,Z Vertex 3 {m}
  175.844967959726, 119.058399798862, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  253.551181247925, 133.831671073114, 12, !- X,Y,Z Vertex 1 {m}
  253.551181247925, 133.831671073114, 0,  !- X,Y,Z Vertex 2 {m}
  179.86382797518, 137.3833928042, 0,     !- X,Y,Z Vertex 3 {m}
  179.86382797518, 137.3833928042, 12;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.86382797518, 137.3833928042, 12,    !- X,Y,Z Vertex 1 {m}
  179.27797545355, 125.38890176886, 12,   !- X,Y,Z Vertex 2 {m}
  176.096018972345, 125.499883937006, 12, !- X,Y,Z Vertex 3 {m}
  175.844967959726, 119.058399798862, 12, !- X,Y,Z Vertex 4 {m}
  178.273305955794, 118.947398993804, 12, !- X,Y,Z Vertex 5 {m}
  177.436380095398, 101.288844164643, 12, !- X,Y,Z Vertex 6 {m}
  174.254413090304, 101.39982713612, 12,  !- X,Y,Z Vertex 7 {m}
  174.003348975769, 95.402583151019, 12,  !- X,Y,Z Vertex 8 {m}
  176.431694846995, 95.2915817362081, 12, !- X,Y,Z Vertex 9 {m}
  175.845860133503, 82.1864921712256, 12, !- X,Y,Z Vertex 10 {m}
  224.747828569856, 79.8555807877571, 12, !- X,Y,Z Vertex 11 {m}
  224.580496981619, 75.3021173042763, 12, !- X,Y,Z Vertex 12 {m}
  245.76579393068, 74.1922032661965, 12,  !- X,Y,Z Vertex 13 {m}
  245.849428706546, 77.1908249740878, 12, !- X,Y,Z Vertex 14 {m}
  249.701300680798, 76.96883638022, 12,   !- X,Y,Z Vertex 15 {m}
  250.119691105018, 85.4094076846101, 12, !- X,Y,Z Vertex 16 {m}
  246.519031843364, 85.6314045774717, 12, !- X,Y,Z Vertex 17 {m}
  248.192566350678, 120.39323003403, 12,  !- X,Y,Z Vertex 18 {m}
  252.881772360449, 120.171271755269, 12, !- X,Y,Z Vertex 19 {m}
  253.551181247925, 133.831671073114, 12; !- X,Y,Z Vertex 20 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  246.519031843364, 85.6314045774717, 12, !- X,Y,Z Vertex 1 {m}
  246.519031843364, 85.6314045774717, 0,  !- X,Y,Z Vertex 2 {m}
  248.192566350678, 120.39323003403, 0,   !- X,Y,Z Vertex 3 {m}
  248.192566350678, 120.39323003403, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.701300680798, 76.96883638022, 12,   !- X,Y,Z Vertex 1 {m}
  249.701300680798, 76.96883638022, 0,    !- X,Y,Z Vertex 2 {m}
  250.119691105018, 85.4094076846101, 0,  !- X,Y,Z Vertex 3 {m}
  250.119691105018, 85.4094076846101, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  178.273305955794, 118.947398993804, 12, !- X,Y,Z Vertex 1 {m}
  178.273305955794, 118.947398993804, 0,  !- X,Y,Z Vertex 2 {m}
  177.436380095398, 101.288844164643, 0,  !- X,Y,Z Vertex 3 {m}
  177.436380095398, 101.288844164643, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  174.003348975769, 95.402583151019, 12,  !- X,Y,Z Vertex 1 {m}
  174.003348975769, 95.402583151019, 0,   !- X,Y,Z Vertex 2 {m}
  176.431694846995, 95.2915817362081, 0,  !- X,Y,Z Vertex 3 {m}
  176.431694846995, 95.2915817362081, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.849428706546, 77.1908249740878, 12, !- X,Y,Z Vertex 1 {m}
  245.849428706546, 77.1908249740878, 0,  !- X,Y,Z Vertex 2 {m}
  249.701300680798, 76.96883638022, 0,    !- X,Y,Z Vertex 3 {m}
  249.701300680798, 76.96883638022, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.119691105018, 85.4094076846101, 12, !- X,Y,Z Vertex 1 {m}
  250.119691105018, 85.4094076846101, 0,  !- X,Y,Z Vertex 2 {m}
  246.519031843364, 85.6314045774717, 0,  !- X,Y,Z Vertex 3 {m}
  246.519031843364, 85.6314045774717, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.431694846995, 95.2915817362081, 12, !- X,Y,Z Vertex 1 {m}
  176.431694846995, 95.2915817362081, 0,  !- X,Y,Z Vertex 2 {m}
  175.845860133503, 82.1864921712256, 0,  !- X,Y,Z Vertex 3 {m}
  175.845860133503, 82.1864921712256, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  174.254413090304, 101.39982713612, 12,  !- X,Y,Z Vertex 1 {m}
  174.254413090304, 101.39982713612, 0,   !- X,Y,Z Vertex 2 {m}
  174.003348975769, 95.402583151019, 0,   !- X,Y,Z Vertex 3 {m}
  174.003348975769, 95.402583151019, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.86382797518, 137.3833928042, 12,    !- X,Y,Z Vertex 1 {m}
  179.86382797518, 137.3833928042, 0,     !- X,Y,Z Vertex 2 {m}
  179.27797545355, 125.38890176886, 0,    !- X,Y,Z Vertex 3 {m}
  179.27797545355, 125.38890176886, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  252.881772360449, 120.171271755269, 12, !- X,Y,Z Vertex 1 {m}
  252.881772360449, 120.171271755269, 0,  !- X,Y,Z Vertex 2 {m}
  253.551181247925, 133.831671073114, 0,  !- X,Y,Z Vertex 3 {m}
  253.551181247925, 133.831671073114, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  253.551181247925, 133.831671073114, 0,  !- X,Y,Z Vertex 1 {m}
  252.881772360449, 120.171271755269, 0,  !- X,Y,Z Vertex 2 {m}
  248.192566350678, 120.39323003403, 0,   !- X,Y,Z Vertex 3 {m}
  246.519031843364, 85.6314045774717, 0,  !- X,Y,Z Vertex 4 {m}
  250.119691105018, 85.4094076846101, 0,  !- X,Y,Z Vertex 5 {m}
  249.701300680798, 76.96883638022, 0,    !- X,Y,Z Vertex 6 {m}
  245.849428706546, 77.1908249740878, 0,  !- X,Y,Z Vertex 7 {m}
  245.76579393068, 74.1922032661965, 0,   !- X,Y,Z Vertex 8 {m}
  224.580496981619, 75.3021173042763, 0,  !- X,Y,Z Vertex 9 {m}
  224.747828569856, 79.8555807877571, 0,  !- X,Y,Z Vertex 10 {m}
  175.845860133503, 82.1864921712256, 0,  !- X,Y,Z Vertex 11 {m}
  176.431694846995, 95.2915817362081, 0,  !- X,Y,Z Vertex 12 {m}
  174.003348975769, 95.402583151019, 0,   !- X,Y,Z Vertex 13 {m}
  174.254413090304, 101.39982713612, 0,   !- X,Y,Z Vertex 14 {m}
  177.436380095398, 101.288844164643, 0,  !- X,Y,Z Vertex 15 {m}
  178.273305955794, 118.947398993804, 0,  !- X,Y,Z Vertex 16 {m}
  175.844967959726, 119.058399798862, 0,  !- X,Y,Z Vertex 17 {m}
  176.096018972345, 125.499883937006, 0,  !- X,Y,Z Vertex 18 {m}
  179.27797545355, 125.38890176886, 0,    !- X,Y,Z Vertex 19 {m}
  179.86382797518, 137.3833928042, 0;     !- X,Y,Z Vertex 20 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  78.9607332607727, 305.970651450957, 12, !- X,Y,Z Vertex 1 {m}
  78.9607332607727, 305.970651450957, 0,  !- X,Y,Z Vertex 2 {m}
  109.356743908063, 257.215707809338, 0,  !- X,Y,Z Vertex 3 {m}
  109.356743908063, 257.215707809338, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  205.483432897488, 259.55004983351, 12,  !- X,Y,Z Vertex 1 {m}
  205.483432897488, 259.55004983351, 0,   !- X,Y,Z Vertex 2 {m}
  204.2281614093, 233.228797257787, 0,    !- X,Y,Z Vertex 3 {m}
  204.2281614093, 233.228797257787, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.579466726566, 207.46003035977, 12,   !- X,Y,Z Vertex 1 {m}
  16.579466726566, 207.46003035977, 0,    !- X,Y,Z Vertex 2 {m}
  113.544301271332, 202.685319264043, 0,  !- X,Y,Z Vertex 3 {m}
  113.544301271332, 202.685319264043, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -75.8629491791737, 271.764139842628, 12, !- X,Y,Z Vertex 1 {m}
  -75.8629491791737, 271.764139842628, 0, !- X,Y,Z Vertex 2 {m}
  -77.0354821630827, 247.442014278617, 0, !- X,Y,Z Vertex 3 {m}
  -77.0354821630827, 247.442014278617, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -165.541029373074, 314.301607850269, 12, !- X,Y,Z Vertex 1 {m}
  -197.529851470444, 217.013854377836, 12, !- X,Y,Z Vertex 2 {m}
  -153.903935702952, 226.675018151553, 12, !- X,Y,Z Vertex 3 {m}
  24.366757001963, 217.899690629889, 12,  !- X,Y,Z Vertex 4 {m}
  16.579466726566, 207.46003035977, 12,   !- X,Y,Z Vertex 5 {m}
  113.544301271332, 202.685319264043, 12, !- X,Y,Z Vertex 6 {m}
  106.677589957415, 234.226250471834, 12, !- X,Y,Z Vertex 7 {m}
  129.034687001773, 233.11601318214, 12,  !- X,Y,Z Vertex 8 {m}
  127.36059879554, 198.909508933105, 12,  !- X,Y,Z Vertex 9 {m}
  219.551983064032, 219.013566010769, 12, !- X,Y,Z Vertex 10 {m}
  221.56039999388, 258.773102259273, 12,  !- X,Y,Z Vertex 11 {m}
  205.483432897488, 259.55004983351, 12,  !- X,Y,Z Vertex 12 {m}
  204.2281614093, 233.228797257787, 12,   !- X,Y,Z Vertex 13 {m}
  165.291630144877, 235.115827127841, 12, !- X,Y,Z Vertex 14 {m}
  150.469256855158, 302.306800281147, 12, !- X,Y,Z Vertex 15 {m}
  133.303857147476, 303.083885129478, 12, !- X,Y,Z Vertex 16 {m}
  130.876461438867, 254.328503759755, 12, !- X,Y,Z Vertex 17 {m}
  116.474178613035, 254.994618600797, 12, !- X,Y,Z Vertex 18 {m}
  118.90166527552, 304.08317520411, 12,   !- X,Y,Z Vertex 19 {m}
  78.9607332607727, 305.970651450957, 12, !- X,Y,Z Vertex 20 {m}
  109.356743908063, 257.215707809338, 12, !- X,Y,Z Vertex 21 {m}
  20.263641848826, 261.546252901787, 12,  !- X,Y,Z Vertex 22 {m}
  35.1680842091741, 306.969847568953, 12, !- X,Y,Z Vertex 23 {m}
  -81.9750657226685, 312.634284769408, 12, !- X,Y,Z Vertex 24 {m}
  -55.9342792739508, 270.764419202644, 12, !- X,Y,Z Vertex 25 {m}
  -75.8629491791737, 271.764139842628, 12, !- X,Y,Z Vertex 26 {m}
  -77.0354821630827, 247.442014278617, 12, !- X,Y,Z Vertex 27 {m}
  -108.519394544148, 257.770995207869, 12, !- X,Y,Z Vertex 28 {m}
  -153.987223026955, 247.776417356578, 12, !- X,Y,Z Vertex 29 {m}
  -150.720222663017, 313.634925362037, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.366757001963, 217.899690629889, 12,  !- X,Y,Z Vertex 1 {m}
  24.366757001963, 217.899690629889, 0,   !- X,Y,Z Vertex 2 {m}
  16.579466726566, 207.46003035977, 0,    !- X,Y,Z Vertex 3 {m}
  16.579466726566, 207.46003035977, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.2281614093, 233.228797257787, 12,   !- X,Y,Z Vertex 1 {m}
  204.2281614093, 233.228797257787, 0,    !- X,Y,Z Vertex 2 {m}
  165.291630144877, 235.115827127841, 0,  !- X,Y,Z Vertex 3 {m}
  165.291630144877, 235.115827127841, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -81.9750657226685, 312.634284769408, 12, !- X,Y,Z Vertex 1 {m}
  -81.9750657226685, 312.634284769408, 0, !- X,Y,Z Vertex 2 {m}
  -55.9342792739508, 270.764419202644, 0, !- X,Y,Z Vertex 3 {m}
  -55.9342792739508, 270.764419202644, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.263641848826, 261.546252901787, 12,  !- X,Y,Z Vertex 1 {m}
  20.263641848826, 261.546252901787, 0,   !- X,Y,Z Vertex 2 {m}
  35.1680842091741, 306.969847568953, 0,  !- X,Y,Z Vertex 3 {m}
  35.1680842091741, 306.969847568953, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.1680842091741, 306.969847568953, 12, !- X,Y,Z Vertex 1 {m}
  35.1680842091741, 306.969847568953, 0,  !- X,Y,Z Vertex 2 {m}
  -81.9750657226685, 312.634284769408, 0, !- X,Y,Z Vertex 3 {m}
  -81.9750657226685, 312.634284769408, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.474178613035, 254.994618600797, 12, !- X,Y,Z Vertex 1 {m}
  116.474178613035, 254.994618600797, 0,  !- X,Y,Z Vertex 2 {m}
  118.90166527552, 304.08317520411, 0,    !- X,Y,Z Vertex 3 {m}
  118.90166527552, 304.08317520411, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.0354821630827, 247.442014278617, 12, !- X,Y,Z Vertex 1 {m}
  -77.0354821630827, 247.442014278617, 0, !- X,Y,Z Vertex 2 {m}
  -108.519394544148, 257.770995207869, 0, !- X,Y,Z Vertex 3 {m}
  -108.519394544148, 257.770995207869, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 203,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -197.529851470444, 217.013854377836, 12, !- X,Y,Z Vertex 1 {m}
  -197.529851470444, 217.013854377836, 0, !- X,Y,Z Vertex 2 {m}
  -153.903935702952, 226.675018151553, 0, !- X,Y,Z Vertex 3 {m}
  -153.903935702952, 226.675018151553, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 204,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.034687001773, 233.11601318214, 12,  !- X,Y,Z Vertex 1 {m}
  129.034687001773, 233.11601318214, 0,   !- X,Y,Z Vertex 2 {m}
  127.36059879554, 198.909508933105, 0,   !- X,Y,Z Vertex 3 {m}
  127.36059879554, 198.909508933105, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 205,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.720222663017, 313.634925362037, 0, !- X,Y,Z Vertex 1 {m}
  -153.987223026955, 247.776417356578, 0, !- X,Y,Z Vertex 2 {m}
  -108.519394544148, 257.770995207869, 0, !- X,Y,Z Vertex 3 {m}
  -77.0354821630827, 247.442014278617, 0, !- X,Y,Z Vertex 4 {m}
  -75.8629491791737, 271.764139842628, 0, !- X,Y,Z Vertex 5 {m}
  -55.9342792739508, 270.764419202644, 0, !- X,Y,Z Vertex 6 {m}
  -81.9750657226685, 312.634284769408, 0, !- X,Y,Z Vertex 7 {m}
  35.1680842091741, 306.969847568953, 0,  !- X,Y,Z Vertex 8 {m}
  20.263641848826, 261.546252901787, 0,   !- X,Y,Z Vertex 9 {m}
  109.356743908063, 257.215707809338, 0,  !- X,Y,Z Vertex 10 {m}
  78.9607332607727, 305.970651450957, 0,  !- X,Y,Z Vertex 11 {m}
  118.90166527552, 304.08317520411, 0,    !- X,Y,Z Vertex 12 {m}
  116.474178613035, 254.994618600797, 0,  !- X,Y,Z Vertex 13 {m}
  130.876461438867, 254.328503759755, 0,  !- X,Y,Z Vertex 14 {m}
  133.303857147476, 303.083885129478, 0,  !- X,Y,Z Vertex 15 {m}
  150.469256855158, 302.306800281147, 0,  !- X,Y,Z Vertex 16 {m}
  165.291630144877, 235.115827127841, 0,  !- X,Y,Z Vertex 17 {m}
  204.2281614093, 233.228797257787, 0,    !- X,Y,Z Vertex 18 {m}
  205.483432897488, 259.55004983351, 0,   !- X,Y,Z Vertex 19 {m}
  221.56039999388, 258.773102259273, 0,   !- X,Y,Z Vertex 20 {m}
  219.551983064032, 219.013566010769, 0,  !- X,Y,Z Vertex 21 {m}
  127.36059879554, 198.909508933105, 0,   !- X,Y,Z Vertex 22 {m}
  129.034687001773, 233.11601318214, 0,   !- X,Y,Z Vertex 23 {m}
  106.677589957415, 234.226250471834, 0,  !- X,Y,Z Vertex 24 {m}
  113.544301271332, 202.685319264043, 0,  !- X,Y,Z Vertex 25 {m}
  16.579466726566, 207.46003035977, 0,    !- X,Y,Z Vertex 26 {m}
  24.366757001963, 217.899690629889, 0,   !- X,Y,Z Vertex 27 {m}
  -153.903935702952, 226.675018151553, 0, !- X,Y,Z Vertex 28 {m}
  -197.529851470444, 217.013854377836, 0, !- X,Y,Z Vertex 29 {m}
  -165.541029373074, 314.301607850269, 0; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 206,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.987223026955, 247.776417356578, 12, !- X,Y,Z Vertex 1 {m}
  -153.987223026955, 247.776417356578, 0, !- X,Y,Z Vertex 2 {m}
  -150.720222663017, 313.634925362037, 0, !- X,Y,Z Vertex 3 {m}
  -150.720222663017, 313.634925362037, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 207,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  221.56039999388, 258.773102259273, 12,  !- X,Y,Z Vertex 1 {m}
  221.56039999388, 258.773102259273, 0,   !- X,Y,Z Vertex 2 {m}
  205.483432897488, 259.55004983351, 0,   !- X,Y,Z Vertex 3 {m}
  205.483432897488, 259.55004983351, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 208,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -108.519394544148, 257.770995207869, 12, !- X,Y,Z Vertex 1 {m}
  -108.519394544148, 257.770995207869, 0, !- X,Y,Z Vertex 2 {m}
  -153.987223026955, 247.776417356578, 0, !- X,Y,Z Vertex 3 {m}
  -153.987223026955, 247.776417356578, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 209,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  106.677589957415, 234.226250471834, 12, !- X,Y,Z Vertex 1 {m}
  106.677589957415, 234.226250471834, 0,  !- X,Y,Z Vertex 2 {m}
  129.034687001773, 233.11601318214, 0,   !- X,Y,Z Vertex 3 {m}
  129.034687001773, 233.11601318214, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 210,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.720222663017, 313.634925362037, 12, !- X,Y,Z Vertex 1 {m}
  -150.720222663017, 313.634925362037, 0, !- X,Y,Z Vertex 2 {m}
  -165.541029373074, 314.301607850269, 0, !- X,Y,Z Vertex 3 {m}
  -165.541029373074, 314.301607850269, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 211,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.544301271332, 202.685319264043, 12, !- X,Y,Z Vertex 1 {m}
  113.544301271332, 202.685319264043, 0,  !- X,Y,Z Vertex 2 {m}
  106.677589957415, 234.226250471834, 0,  !- X,Y,Z Vertex 3 {m}
  106.677589957415, 234.226250471834, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 212,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  130.876461438867, 254.328503759755, 12, !- X,Y,Z Vertex 1 {m}
  130.876461438867, 254.328503759755, 0,  !- X,Y,Z Vertex 2 {m}
  116.474178613035, 254.994618600797, 0,  !- X,Y,Z Vertex 3 {m}
  116.474178613035, 254.994618600797, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 213,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.303857147476, 303.083885129478, 12, !- X,Y,Z Vertex 1 {m}
  133.303857147476, 303.083885129478, 0,  !- X,Y,Z Vertex 2 {m}
  130.876461438867, 254.328503759755, 0,  !- X,Y,Z Vertex 3 {m}
  130.876461438867, 254.328503759755, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 214,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  165.291630144877, 235.115827127841, 12, !- X,Y,Z Vertex 1 {m}
  165.291630144877, 235.115827127841, 0,  !- X,Y,Z Vertex 2 {m}
  150.469256855158, 302.306800281147, 0,  !- X,Y,Z Vertex 3 {m}
  150.469256855158, 302.306800281147, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 215,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.356743908063, 257.215707809338, 12, !- X,Y,Z Vertex 1 {m}
  109.356743908063, 257.215707809338, 0,  !- X,Y,Z Vertex 2 {m}
  20.263641848826, 261.546252901787, 0,   !- X,Y,Z Vertex 3 {m}
  20.263641848826, 261.546252901787, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 216,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -165.541029373074, 314.301607850269, 12, !- X,Y,Z Vertex 1 {m}
  -165.541029373074, 314.301607850269, 0, !- X,Y,Z Vertex 2 {m}
  -197.529851470444, 217.013854377836, 0, !- X,Y,Z Vertex 3 {m}
  -197.529851470444, 217.013854377836, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 217,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.469256855158, 302.306800281147, 12, !- X,Y,Z Vertex 1 {m}
  150.469256855158, 302.306800281147, 0,  !- X,Y,Z Vertex 2 {m}
  133.303857147476, 303.083885129478, 0,  !- X,Y,Z Vertex 3 {m}
  133.303857147476, 303.083885129478, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 218,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.903935702952, 226.675018151553, 12, !- X,Y,Z Vertex 1 {m}
  -153.903935702952, 226.675018151553, 0, !- X,Y,Z Vertex 2 {m}
  24.366757001963, 217.899690629889, 0,   !- X,Y,Z Vertex 3 {m}
  24.366757001963, 217.899690629889, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 219,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  127.36059879554, 198.909508933105, 12,  !- X,Y,Z Vertex 1 {m}
  127.36059879554, 198.909508933105, 0,   !- X,Y,Z Vertex 2 {m}
  219.551983064032, 219.013566010769, 0,  !- X,Y,Z Vertex 3 {m}
  219.551983064032, 219.013566010769, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 220,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  118.90166527552, 304.08317520411, 12,   !- X,Y,Z Vertex 1 {m}
  118.90166527552, 304.08317520411, 0,    !- X,Y,Z Vertex 2 {m}
  78.9607332607727, 305.970651450957, 0,  !- X,Y,Z Vertex 3 {m}
  78.9607332607727, 305.970651450957, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 221,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -55.9342792739508, 270.764419202644, 12, !- X,Y,Z Vertex 1 {m}
  -55.9342792739508, 270.764419202644, 0, !- X,Y,Z Vertex 2 {m}
  -75.8629491791737, 271.764139842628, 0, !- X,Y,Z Vertex 3 {m}
  -75.8629491791737, 271.764139842628, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 222,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  219.551983064032, 219.013566010769, 12, !- X,Y,Z Vertex 1 {m}
  219.551983064032, 219.013566010769, 0,  !- X,Y,Z Vertex 2 {m}
  221.56039999388, 258.773102259273, 0,   !- X,Y,Z Vertex 3 {m}
  221.56039999388, 258.773102259273, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 223,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  202.809325909078, 66.638800447013, 12,  !- X,Y,Z Vertex 1 {m}
  202.809325909078, 66.638800447013, 0,   !- X,Y,Z Vertex 2 {m}
  195.440363992582, 72.8579561596928, 0,  !- X,Y,Z Vertex 3 {m}
  195.440363992582, 72.8579561596928, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 224,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.765306717377, 8.22017016601008, 12, !- X,Y,Z Vertex 1 {m}
  158.765306717377, 8.22017016601008, 0,  !- X,Y,Z Vertex 2 {m}
  166.720467214666, 1.77887142854497, 0,  !- X,Y,Z Vertex 3 {m}
  166.720467214666, 1.77887142854497, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 225,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  185.143003058327, -13.3248350239846, 12, !- X,Y,Z Vertex 1 {m}
  185.143003058327, -13.3248350239846, 0, !- X,Y,Z Vertex 2 {m}
  205.574191520254, 11.21996204895, 0,    !- X,Y,Z Vertex 3 {m}
  205.574191520254, 11.21996204895, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 226,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  171.408416607399, 57.9753154261326, 12, !- X,Y,Z Vertex 1 {m}
  171.408416607399, 57.9753154261326, 0,  !- X,Y,Z Vertex 2 {m}
  173.2507366099, 52.9776611395293, 0,    !- X,Y,Z Vertex 3 {m}
  173.2507366099, 52.9776611395293, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 227,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.163566175321, 68.3048226169205, 12, !- X,Y,Z Vertex 1 {m}
  207.163566175321, 68.3048226169205, 0,  !- X,Y,Z Vertex 2 {m}
  202.809325909078, 66.638800447013, 0,   !- X,Y,Z Vertex 3 {m}
  202.809325909078, 66.638800447013, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 228,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.252223790704, 65.3062348947705, 12, !- X,Y,Z Vertex 1 {m}
  208.252223790704, 65.3062348947705, 0,  !- X,Y,Z Vertex 2 {m}
  207.163566175321, 68.3048226169205, 0,  !- X,Y,Z Vertex 3 {m}
  207.163566175321, 68.3048226169205, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 229,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.416347248796, 66.8605850861495, 12, !- X,Y,Z Vertex 1 {m}
  190.416347248796, 66.8605850861495, 0,  !- X,Y,Z Vertex 2 {m}
  186.145704898472, 70.4143930773068, 0,  !- X,Y,Z Vertex 3 {m}
  186.145704898472, 70.4143930773068, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 230,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.09456824856, -14.6578033754486, 12, !- X,Y,Z Vertex 1 {m}
  175.09456824856, -14.6578033754486, 0,  !- X,Y,Z Vertex 2 {m}
  180.872388033963, -12.658582905942, 0,  !- X,Y,Z Vertex 3 {m}
  180.872388033963, -12.658582905942, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 231,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  186.145704898472, 70.4143930773068, 12, !- X,Y,Z Vertex 1 {m}
  186.145704898472, 70.4143930773068, 0,  !- X,Y,Z Vertex 2 {m}
  180.703010960462, 63.8617182490212, 0,  !- X,Y,Z Vertex 3 {m}
  180.703010960462, 63.8617182490212, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 232,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  202.809325909078, 66.638800447013, 0,   !- X,Y,Z Vertex 1 {m}
  207.163566175321, 68.3048226169205, 0,  !- X,Y,Z Vertex 2 {m}
  208.252223790704, 65.3062348947705, 0,  !- X,Y,Z Vertex 3 {m}
  200.967406717623, 56.532293282794, 0,   !- X,Y,Z Vertex 4 {m}
  225.586548335414, 36.0979843479505, 0,  !- X,Y,Z Vertex 5 {m}
  226.591471298516, 33.4325767788217, 0,  !- X,Y,Z Vertex 6 {m}
  209.091107916383, 12.4417218009306, 0,  !- X,Y,Z Vertex 7 {m}
  205.574191520254, 11.21996204895, 0,    !- X,Y,Z Vertex 8 {m}
  185.143003058327, -13.3248350239846, 0, !- X,Y,Z Vertex 9 {m}
  180.872388033963, -12.658582905942, 0,  !- X,Y,Z Vertex 10 {m}
  175.09456824856, -14.6578033754486, 0,  !- X,Y,Z Vertex 11 {m}
  162.031318678008, -3.88529182765221, 0, !- X,Y,Z Vertex 12 {m}
  166.720467214666, 1.77887142854497, 0,  !- X,Y,Z Vertex 13 {m}
  158.765306717377, 8.22017016601008, 0,  !- X,Y,Z Vertex 14 {m}
  162.449634366015, 12.662649469709, 0,   !- X,Y,Z Vertex 15 {m}
  154.745702484122, 18.9928983877036, 0,  !- X,Y,Z Vertex 16 {m}
  152.484863405792, 16.3274118402795, 0,  !- X,Y,Z Vertex 17 {m}
  150.224371609047, -3.21918580511894, 0, !- X,Y,Z Vertex 18 {m}
  136.575193802693, -1.66461589506726, 0, !- X,Y,Z Vertex 19 {m}
  139.840406065752, 26.1004330472345, 0,  !- X,Y,Z Vertex 20 {m}
  158.764421158344, 48.7570519815142, 0,  !- X,Y,Z Vertex 21 {m}
  162.783848220335, 45.4253422953058, 0,  !- X,Y,Z Vertex 22 {m}
  168.64535757135, 47.5356150635582, 0,   !- X,Y,Z Vertex 23 {m}
  173.2507366099, 52.9776611395293, 0,    !- X,Y,Z Vertex 24 {m}
  171.408416607399, 57.9753154261326, 0,  !- X,Y,Z Vertex 25 {m}
  176.683653380425, 64.41691920373, 0,    !- X,Y,Z Vertex 26 {m}
  180.703010960462, 63.8617182490212, 0,  !- X,Y,Z Vertex 27 {m}
  186.145704898472, 70.4143930773068, 0,  !- X,Y,Z Vertex 28 {m}
  190.416347248796, 66.8605850861495, 0,  !- X,Y,Z Vertex 29 {m}
  195.440363992582, 72.8579561596928, 0;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 233,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  162.031318678008, -3.88529182765221, 12, !- X,Y,Z Vertex 1 {m}
  162.031318678008, -3.88529182765221, 0, !- X,Y,Z Vertex 2 {m}
  175.09456824856, -14.6578033754486, 0,  !- X,Y,Z Vertex 3 {m}
  175.09456824856, -14.6578033754486, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 234,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  166.720467214666, 1.77887142854497, 12, !- X,Y,Z Vertex 1 {m}
  166.720467214666, 1.77887142854497, 0,  !- X,Y,Z Vertex 2 {m}
  162.031318678008, -3.88529182765221, 0, !- X,Y,Z Vertex 3 {m}
  162.031318678008, -3.88529182765221, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 235,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.224371609047, -3.21918580511894, 12, !- X,Y,Z Vertex 1 {m}
  150.224371609047, -3.21918580511894, 0, !- X,Y,Z Vertex 2 {m}
  152.484863405792, 16.3274118402795, 0,  !- X,Y,Z Vertex 3 {m}
  152.484863405792, 16.3274118402795, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 236,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  205.574191520254, 11.21996204895, 12,   !- X,Y,Z Vertex 1 {m}
  205.574191520254, 11.21996204895, 0,    !- X,Y,Z Vertex 2 {m}
  209.091107916383, 12.4417218009306, 0,  !- X,Y,Z Vertex 3 {m}
  209.091107916383, 12.4417218009306, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 237,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.872388033963, -12.658582905942, 12, !- X,Y,Z Vertex 1 {m}
  180.872388033963, -12.658582905942, 0,  !- X,Y,Z Vertex 2 {m}
  185.143003058327, -13.3248350239846, 0, !- X,Y,Z Vertex 3 {m}
  185.143003058327, -13.3248350239846, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 238,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  162.449634366015, 12.662649469709, 12,  !- X,Y,Z Vertex 1 {m}
  162.449634366015, 12.662649469709, 0,   !- X,Y,Z Vertex 2 {m}
  158.765306717377, 8.22017016601008, 0,  !- X,Y,Z Vertex 3 {m}
  158.765306717377, 8.22017016601008, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 239,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.2507366099, 52.9776611395293, 12,   !- X,Y,Z Vertex 1 {m}
  173.2507366099, 52.9776611395293, 0,    !- X,Y,Z Vertex 2 {m}
  168.64535757135, 47.5356150635582, 0,   !- X,Y,Z Vertex 3 {m}
  168.64535757135, 47.5356150635582, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 240,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.764421158344, 48.7570519815142, 12, !- X,Y,Z Vertex 1 {m}
  158.764421158344, 48.7570519815142, 0,  !- X,Y,Z Vertex 2 {m}
  139.840406065752, 26.1004330472345, 0,  !- X,Y,Z Vertex 3 {m}
  139.840406065752, 26.1004330472345, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 241,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  168.64535757135, 47.5356150635582, 12,  !- X,Y,Z Vertex 1 {m}
  168.64535757135, 47.5356150635582, 0,   !- X,Y,Z Vertex 2 {m}
  162.783848220335, 45.4253422953058, 0,  !- X,Y,Z Vertex 3 {m}
  162.783848220335, 45.4253422953058, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 242,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  139.840406065752, 26.1004330472345, 12, !- X,Y,Z Vertex 1 {m}
  139.840406065752, 26.1004330472345, 0,  !- X,Y,Z Vertex 2 {m}
  136.575193802693, -1.66461589506726, 0, !- X,Y,Z Vertex 3 {m}
  136.575193802693, -1.66461589506726, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 243,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  154.745702484122, 18.9928983877036, 12, !- X,Y,Z Vertex 1 {m}
  154.745702484122, 18.9928983877036, 0,  !- X,Y,Z Vertex 2 {m}
  162.449634366015, 12.662649469709, 0,   !- X,Y,Z Vertex 3 {m}
  162.449634366015, 12.662649469709, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 244,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.586548335414, 36.0979843479505, 12, !- X,Y,Z Vertex 1 {m}
  225.586548335414, 36.0979843479505, 0,  !- X,Y,Z Vertex 2 {m}
  200.967406717623, 56.532293282794, 0,   !- X,Y,Z Vertex 3 {m}
  200.967406717623, 56.532293282794, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 245,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  226.591471298516, 33.4325767788217, 12, !- X,Y,Z Vertex 1 {m}
  226.591471298516, 33.4325767788217, 0,  !- X,Y,Z Vertex 2 {m}
  225.586548335414, 36.0979843479505, 0,  !- X,Y,Z Vertex 3 {m}
  225.586548335414, 36.0979843479505, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 246,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.484863405792, 16.3274118402795, 12, !- X,Y,Z Vertex 1 {m}
  152.484863405792, 16.3274118402795, 0,  !- X,Y,Z Vertex 2 {m}
  154.745702484122, 18.9928983877036, 0,  !- X,Y,Z Vertex 3 {m}
  154.745702484122, 18.9928983877036, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 247,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  162.783848220335, 45.4253422953058, 12, !- X,Y,Z Vertex 1 {m}
  162.783848220335, 45.4253422953058, 0,  !- X,Y,Z Vertex 2 {m}
  158.764421158344, 48.7570519815142, 0,  !- X,Y,Z Vertex 3 {m}
  158.764421158344, 48.7570519815142, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 248,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.703010960462, 63.8617182490212, 12, !- X,Y,Z Vertex 1 {m}
  180.703010960462, 63.8617182490212, 0,  !- X,Y,Z Vertex 2 {m}
  176.683653380425, 64.41691920373, 0,    !- X,Y,Z Vertex 3 {m}
  176.683653380425, 64.41691920373, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 249,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  136.575193802693, -1.66461589506726, 12, !- X,Y,Z Vertex 1 {m}
  136.575193802693, -1.66461589506726, 0, !- X,Y,Z Vertex 2 {m}
  150.224371609047, -3.21918580511894, 0, !- X,Y,Z Vertex 3 {m}
  150.224371609047, -3.21918580511894, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 250,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  200.967406717623, 56.532293282794, 12,  !- X,Y,Z Vertex 1 {m}
  200.967406717623, 56.532293282794, 0,   !- X,Y,Z Vertex 2 {m}
  208.252223790704, 65.3062348947705, 0,  !- X,Y,Z Vertex 3 {m}
  208.252223790704, 65.3062348947705, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 251,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.091107916383, 12.4417218009306, 12, !- X,Y,Z Vertex 1 {m}
  209.091107916383, 12.4417218009306, 0,  !- X,Y,Z Vertex 2 {m}
  226.591471298516, 33.4325767788217, 0,  !- X,Y,Z Vertex 3 {m}
  226.591471298516, 33.4325767788217, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 252,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  195.440363992582, 72.8579561596928, 12, !- X,Y,Z Vertex 1 {m}
  195.440363992582, 72.8579561596928, 0,  !- X,Y,Z Vertex 2 {m}
  190.416347248796, 66.8605850861495, 0,  !- X,Y,Z Vertex 3 {m}
  190.416347248796, 66.8605850861495, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 253,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  195.440363992582, 72.8579561596928, 12, !- X,Y,Z Vertex 1 {m}
  190.416347248796, 66.8605850861495, 12, !- X,Y,Z Vertex 2 {m}
  186.145704898472, 70.4143930773068, 12, !- X,Y,Z Vertex 3 {m}
  180.703010960462, 63.8617182490212, 12, !- X,Y,Z Vertex 4 {m}
  176.683653380425, 64.41691920373, 12,   !- X,Y,Z Vertex 5 {m}
  171.408416607399, 57.9753154261326, 12, !- X,Y,Z Vertex 6 {m}
  173.2507366099, 52.9776611395293, 12,   !- X,Y,Z Vertex 7 {m}
  168.64535757135, 47.5356150635582, 12,  !- X,Y,Z Vertex 8 {m}
  162.783848220335, 45.4253422953058, 12, !- X,Y,Z Vertex 9 {m}
  158.764421158344, 48.7570519815142, 12, !- X,Y,Z Vertex 10 {m}
  139.840406065752, 26.1004330472345, 12, !- X,Y,Z Vertex 11 {m}
  136.575193802693, -1.66461589506726, 12, !- X,Y,Z Vertex 12 {m}
  150.224371609047, -3.21918580511894, 12, !- X,Y,Z Vertex 13 {m}
  152.484863405792, 16.3274118402795, 12, !- X,Y,Z Vertex 14 {m}
  154.745702484122, 18.9928983877036, 12, !- X,Y,Z Vertex 15 {m}
  162.449634366015, 12.662649469709, 12,  !- X,Y,Z Vertex 16 {m}
  158.765306717377, 8.22017016601008, 12, !- X,Y,Z Vertex 17 {m}
  166.720467214666, 1.77887142854497, 12, !- X,Y,Z Vertex 18 {m}
  162.031318678008, -3.88529182765221, 12, !- X,Y,Z Vertex 19 {m}
  175.09456824856, -14.6578033754486, 12, !- X,Y,Z Vertex 20 {m}
  180.872388033963, -12.658582905942, 12, !- X,Y,Z Vertex 21 {m}
  185.143003058327, -13.3248350239846, 12, !- X,Y,Z Vertex 22 {m}
  205.574191520254, 11.21996204895, 12,   !- X,Y,Z Vertex 23 {m}
  209.091107916383, 12.4417218009306, 12, !- X,Y,Z Vertex 24 {m}
  226.591471298516, 33.4325767788217, 12, !- X,Y,Z Vertex 25 {m}
  225.586548335414, 36.0979843479505, 12, !- X,Y,Z Vertex 26 {m}
  200.967406717623, 56.532293282794, 12,  !- X,Y,Z Vertex 27 {m}
  208.252223790704, 65.3062348947705, 12, !- X,Y,Z Vertex 28 {m}
  207.163566175321, 68.3048226169205, 12, !- X,Y,Z Vertex 29 {m}
  202.809325909078, 66.638800447013, 12;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 254,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.683653380425, 64.41691920373, 12,   !- X,Y,Z Vertex 1 {m}
  176.683653380425, 64.41691920373, 0,    !- X,Y,Z Vertex 2 {m}
  171.408416607399, 57.9753154261326, 0,  !- X,Y,Z Vertex 3 {m}
  171.408416607399, 57.9753154261326, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 255,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -192.925051571605, 194.357494538415, 12, !- X,Y,Z Vertex 1 {m}
  -192.925051571605, 194.357494538415, 0, !- X,Y,Z Vertex 2 {m}
  -193.260156292896, 188.138144641961, 0, !- X,Y,Z Vertex 3 {m}
  -193.260156292896, 188.138144641961, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 256,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -133.809144015489, 146.378256481616, 12, !- X,Y,Z Vertex 1 {m}
  -133.809144015489, 146.378256481616, 0, !- X,Y,Z Vertex 2 {m}
  -131.966318184246, 182.028474389984, 0, !- X,Y,Z Vertex 3 {m}
  -131.966318184246, 182.028474389984, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 257,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -131.966318184246, 182.028474389984, 12, !- X,Y,Z Vertex 1 {m}
  -131.966318184246, 182.028474389984, 0, !- X,Y,Z Vertex 2 {m}
  -140.004869215962, 182.361804735137, 0, !- X,Y,Z Vertex 3 {m}
  -140.004869215962, 182.361804735137, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 258,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -140.004869215962, 182.361804735137, 12, !- X,Y,Z Vertex 1 {m}
  -140.004869215962, 182.361804735137, 0, !- X,Y,Z Vertex 2 {m}
  -139.502282447688, 191.579773229059, 0, !- X,Y,Z Vertex 3 {m}
  -139.502282447688, 191.579773229059, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 259,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -140.842907680331, 146.822629275321, 12, !- X,Y,Z Vertex 1 {m}
  -140.842907680331, 146.822629275321, 0, !- X,Y,Z Vertex 2 {m}
  -133.809144015489, 146.378256481616, 0, !- X,Y,Z Vertex 3 {m}
  -133.809144015489, 146.378256481616, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 260,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.466164473063, 188.582607405956, 12, !- X,Y,Z Vertex 1 {m}
  -201.466164473063, 188.582607405956, 0, !- X,Y,Z Vertex 2 {m}
  -203.728217841519, 145.380340443838, 0, !- X,Y,Z Vertex 3 {m}
  -203.728217841519, 145.380340443838, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 261,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -193.260156292896, 188.138144641961, 12, !- X,Y,Z Vertex 1 {m}
  -193.260156292896, 188.138144641961, 0, !- X,Y,Z Vertex 2 {m}
  -201.466164473063, 188.582607405956, 0, !- X,Y,Z Vertex 3 {m}
  -201.466164473063, 188.582607405956, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 262,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -141.094206534973, 142.047055422664, 12, !- X,Y,Z Vertex 1 {m}
  -141.094206534973, 142.047055422664, 0, !- X,Y,Z Vertex 2 {m}
  -140.842907680331, 146.822629275321, 0, !- X,Y,Z Vertex 3 {m}
  -140.842907680331, 146.822629275321, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 263,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -192.925051571605, 194.357494538415, 12, !- X,Y,Z Vertex 1 {m}
  -193.260156292896, 188.138144641961, 12, !- X,Y,Z Vertex 2 {m}
  -201.466164473063, 188.582607405956, 12, !- X,Y,Z Vertex 3 {m}
  -203.728217841519, 145.380340443838, 12, !- X,Y,Z Vertex 4 {m}
  -141.094206534973, 142.047055422664, 12, !- X,Y,Z Vertex 5 {m}
  -140.842907680331, 146.822629275321, 12, !- X,Y,Z Vertex 6 {m}
  -133.809144015489, 146.378256481616, 12, !- X,Y,Z Vertex 7 {m}
  -131.966318184246, 182.028474389984, 12, !- X,Y,Z Vertex 8 {m}
  -140.004869215962, 182.361804735137, 12, !- X,Y,Z Vertex 9 {m}
  -139.502282447688, 191.579773229059, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 264,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -139.502282447688, 191.579773229059, 12, !- X,Y,Z Vertex 1 {m}
  -139.502282447688, 191.579773229059, 0, !- X,Y,Z Vertex 2 {m}
  -192.925051571605, 194.357494538415, 0, !- X,Y,Z Vertex 3 {m}
  -192.925051571605, 194.357494538415, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 265,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -139.502282447688, 191.579773229059, 0, !- X,Y,Z Vertex 1 {m}
  -140.004869215962, 182.361804735137, 0, !- X,Y,Z Vertex 2 {m}
  -131.966318184246, 182.028474389984, 0, !- X,Y,Z Vertex 3 {m}
  -133.809144015489, 146.378256481616, 0, !- X,Y,Z Vertex 4 {m}
  -140.842907680331, 146.822629275321, 0, !- X,Y,Z Vertex 5 {m}
  -141.094206534973, 142.047055422664, 0, !- X,Y,Z Vertex 6 {m}
  -203.728217841519, 145.380340443838, 0, !- X,Y,Z Vertex 7 {m}
  -201.466164473063, 188.582607405956, 0, !- X,Y,Z Vertex 8 {m}
  -193.260156292896, 188.138144641961, 0, !- X,Y,Z Vertex 9 {m}
  -192.925051571605, 194.357494538415, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 266,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.728217841519, 145.380340443838, 12, !- X,Y,Z Vertex 1 {m}
  -203.728217841519, 145.380340443838, 0, !- X,Y,Z Vertex 2 {m}
  -141.094206534973, 142.047055422664, 0, !- X,Y,Z Vertex 3 {m}
  -141.094206534973, 142.047055422664, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 267,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -188.23998300485, 36.7632807716462, 12, !- X,Y,Z Vertex 1 {m}
  -188.23998300485, 36.7632807716462, 0,  !- X,Y,Z Vertex 2 {m}
  -191.756919257604, 36.8744326685887, 0, !- X,Y,Z Vertex 3 {m}
  -191.756919257604, 36.8744326685887, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 268,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.91286324287, 50.5352225724517, 12, !- X,Y,Z Vertex 1 {m}
  -206.91286324287, 50.5352225724517, 0,  !- X,Y,Z Vertex 2 {m}
  -208.002178212228, 24.658284891023, 0,  !- X,Y,Z Vertex 3 {m}
  -208.002178212228, 24.658284891023, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 269,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -192.678726082533, 10.3311291447242, 12, !- X,Y,Z Vertex 1 {m}
  -192.678726082533, 10.3311291447242, 0, !- X,Y,Z Vertex 2 {m}
  -189.329250905662, 10.2199811677914, 0, !- X,Y,Z Vertex 3 {m}
  -189.329250905662, 10.2199811677914, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 270,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -191.254157425438, 49.8684339021213, 12, !- X,Y,Z Vertex 1 {m}
  -191.254157425438, 49.8684339021213, 0, !- X,Y,Z Vertex 2 {m}
  -206.91286324287, 50.5352225724517, 0,  !- X,Y,Z Vertex 3 {m}
  -206.91286324287, 50.5352225724517, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 271,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.834707815334, 24.5472201492756, 12, !- X,Y,Z Vertex 1 {m}
  -207.834707815334, 24.5472201492756, 0, !- X,Y,Z Vertex 2 {m}
  -208.75643455671, 2.89055677030496, 0,  !- X,Y,Z Vertex 3 {m}
  -208.75643455671, 2.89055677030496, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 272,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -191.254157425438, 49.8684339021213, 0, !- X,Y,Z Vertex 1 {m}
  -191.756919257604, 36.8744326685887, 0, !- X,Y,Z Vertex 2 {m}
  -188.23998300485, 36.7632807716462, 0,  !- X,Y,Z Vertex 3 {m}
  -189.329250905662, 10.2199811677914, 0, !- X,Y,Z Vertex 4 {m}
  -192.678726082533, 10.3311291447242, 0, !- X,Y,Z Vertex 5 {m}
  -193.013889206993, 2.22376195321419, 0, !- X,Y,Z Vertex 6 {m}
  -208.75643455671, 2.89055677030496, 0,  !- X,Y,Z Vertex 7 {m}
  -207.834707815334, 24.5472201492756, 0, !- X,Y,Z Vertex 8 {m}
  -208.002178212228, 24.658284891023, 0,  !- X,Y,Z Vertex 9 {m}
  -206.91286324287, 50.5352225724517, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 273,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -189.329250905662, 10.2199811677914, 12, !- X,Y,Z Vertex 1 {m}
  -189.329250905662, 10.2199811677914, 0, !- X,Y,Z Vertex 2 {m}
  -188.23998300485, 36.7632807716462, 0,  !- X,Y,Z Vertex 3 {m}
  -188.23998300485, 36.7632807716462, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 274,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -193.013889206993, 2.22376195321419, 12, !- X,Y,Z Vertex 1 {m}
  -193.013889206993, 2.22376195321419, 0, !- X,Y,Z Vertex 2 {m}
  -192.678726082533, 10.3311291447242, 0, !- X,Y,Z Vertex 3 {m}
  -192.678726082533, 10.3311291447242, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 275,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -208.002178212228, 24.658284891023, 12, !- X,Y,Z Vertex 1 {m}
  -208.002178212228, 24.658284891023, 0,  !- X,Y,Z Vertex 2 {m}
  -207.834707815334, 24.5472201492756, 0, !- X,Y,Z Vertex 3 {m}
  -207.834707815334, 24.5472201492756, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 276,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.91286324287, 50.5352225724517, 12, !- X,Y,Z Vertex 1 {m}
  -208.002178212228, 24.658284891023, 12, !- X,Y,Z Vertex 2 {m}
  -207.834707815334, 24.5472201492756, 12, !- X,Y,Z Vertex 3 {m}
  -208.75643455671, 2.89055677030496, 12, !- X,Y,Z Vertex 4 {m}
  -193.013889206993, 2.22376195321419, 12, !- X,Y,Z Vertex 5 {m}
  -192.678726082533, 10.3311291447242, 12, !- X,Y,Z Vertex 6 {m}
  -189.329250905662, 10.2199811677914, 12, !- X,Y,Z Vertex 7 {m}
  -188.23998300485, 36.7632807716462, 12, !- X,Y,Z Vertex 8 {m}
  -191.756919257604, 36.8744326685887, 12, !- X,Y,Z Vertex 9 {m}
  -191.254157425438, 49.8684339021213, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 277,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -208.75643455671, 2.89055677030496, 12, !- X,Y,Z Vertex 1 {m}
  -208.75643455671, 2.89055677030496, 0,  !- X,Y,Z Vertex 2 {m}
  -193.013889206993, 2.22376195321419, 0, !- X,Y,Z Vertex 3 {m}
  -193.013889206993, 2.22376195321419, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 278,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -191.756919257604, 36.8744326685887, 12, !- X,Y,Z Vertex 1 {m}
  -191.756919257604, 36.8744326685887, 0, !- X,Y,Z Vertex 2 {m}
  -191.254157425438, 49.8684339021213, 0, !- X,Y,Z Vertex 3 {m}
  -191.254157425438, 49.8684339021213, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.0247814830974, 279.315933633384, 12, !- X,Y,Z Vertex 1 {m}
  40.0247814830974, 279.315933633384, 0,  !- X,Y,Z Vertex 2 {m}
  55.0131494831825, 278.205431701612, 0,  !- X,Y,Z Vertex 3 {m}
  55.0131494831825, 278.205431701612, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.7713767156587, 301.750164306896, 12, !- X,Y,Z Vertex 1 {m}
  56.7713767156587, 301.750164306896, 0,  !- X,Y,Z Vertex 2 {m}
  41.866789949931, 302.971723134204, 0,   !- X,Y,Z Vertex 3 {m}
  41.866789949931, 302.971723134204, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0131494831825, 278.205431701612, 12, !- X,Y,Z Vertex 1 {m}
  55.0131494831825, 278.205431701612, 0,  !- X,Y,Z Vertex 2 {m}
  56.7713767156587, 301.750164306896, 0,  !- X,Y,Z Vertex 3 {m}
  56.7713767156587, 301.750164306896, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.866789949931, 302.971723134204, 12,  !- X,Y,Z Vertex 1 {m}
  41.866789949931, 302.971723134204, 0,   !- X,Y,Z Vertex 2 {m}
  40.0247814830974, 279.315933633384, 0,  !- X,Y,Z Vertex 3 {m}
  40.0247814830974, 279.315933633384, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.866789949931, 302.971723134204, 12,  !- X,Y,Z Vertex 1 {m}
  40.0247814830974, 279.315933633384, 12, !- X,Y,Z Vertex 2 {m}
  55.0131494831825, 278.205431701612, 12, !- X,Y,Z Vertex 3 {m}
  56.7713767156587, 301.750164306896, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.7713767156587, 301.750164306896, 0,  !- X,Y,Z Vertex 1 {m}
  55.0131494831825, 278.205431701612, 0,  !- X,Y,Z Vertex 2 {m}
  40.0247814830974, 279.315933633384, 0,  !- X,Y,Z Vertex 3 {m}
  41.866789949931, 302.971723134204, 0;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -284.53474441001, 97.6272693434241, 12, !- X,Y,Z Vertex 1 {m}
  -285.456799525754, 73.1941142570262, 12, !- X,Y,Z Vertex 2 {m}
  -242.583902988438, 71.6377173268224, 12, !- X,Y,Z Vertex 3 {m}
  -241.661991815197, 96.0708777923759, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -242.583902988438, 71.6377173268224, 12, !- X,Y,Z Vertex 1 {m}
  -242.583902988438, 71.6377173268224, 0, !- X,Y,Z Vertex 2 {m}
  -241.661991815197, 96.0708777923759, 0, !- X,Y,Z Vertex 3 {m}
  -241.661991815197, 96.0708777923759, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.661991815197, 96.0708777923759, 0, !- X,Y,Z Vertex 1 {m}
  -242.583902988438, 71.6377173268224, 0, !- X,Y,Z Vertex 2 {m}
  -285.456799525754, 73.1941142570262, 0, !- X,Y,Z Vertex 3 {m}
  -284.53474441001, 97.6272693434241, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -285.456799525754, 73.1941142570262, 12, !- X,Y,Z Vertex 1 {m}
  -285.456799525754, 73.1941142570262, 0, !- X,Y,Z Vertex 2 {m}
  -242.583902988438, 71.6377173268224, 0, !- X,Y,Z Vertex 3 {m}
  -242.583902988438, 71.6377173268224, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -284.53474441001, 97.6272693434241, 12, !- X,Y,Z Vertex 1 {m}
  -284.53474441001, 97.6272693434241, 0,  !- X,Y,Z Vertex 2 {m}
  -285.456799525754, 73.1941142570262, 0, !- X,Y,Z Vertex 3 {m}
  -285.456799525754, 73.1941142570262, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.661991815197, 96.0708777923759, 12, !- X,Y,Z Vertex 1 {m}
  -241.661991815197, 96.0708777923759, 0, !- X,Y,Z Vertex 2 {m}
  -284.53474441001, 97.6272693434241, 0,  !- X,Y,Z Vertex 3 {m}
  -284.53474441001, 97.6272693434241, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -287.801638198102, 67.530148900946, 12, !- X,Y,Z Vertex 1 {m}
  -287.801638198102, 67.530148900946, 0,  !- X,Y,Z Vertex 2 {m}
  -288.388237363827, 56.3131165856968, 0, !- X,Y,Z Vertex 3 {m}
  -288.388237363827, 56.3131165856968, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -288.388237363827, 56.3131165856968, 12, !- X,Y,Z Vertex 1 {m}
  -288.388237363827, 56.3131165856968, 0, !- X,Y,Z Vertex 2 {m}
  -273.56691995048, 55.5351238790582, 0,  !- X,Y,Z Vertex 3 {m}
  -273.56691995048, 55.5351238790582, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -273.56691995048, 55.5351238790582, 12, !- X,Y,Z Vertex 1 {m}
  -273.56691995048, 55.5351238790582, 0,  !- X,Y,Z Vertex 2 {m}
  -273.65071074522, 54.0913476209833, 0,  !- X,Y,Z Vertex 3 {m}
  -273.65071074522, 54.0913476209833, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -287.801638198102, 67.530148900946, 12, !- X,Y,Z Vertex 1 {m}
  -288.388237363827, 56.3131165856968, 12, !- X,Y,Z Vertex 2 {m}
  -273.56691995048, 55.5351238790582, 12, !- X,Y,Z Vertex 3 {m}
  -273.65071074522, 54.0913476209833, 12, !- X,Y,Z Vertex 4 {m}
  -254.056416969195, 53.0910966445617, 12, !- X,Y,Z Vertex 5 {m}
  -253.386083865114, 65.7519081868178, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.386083865114, 65.7519081868178, 0, !- X,Y,Z Vertex 1 {m}
  -254.056416969195, 53.0910966445617, 0, !- X,Y,Z Vertex 2 {m}
  -273.65071074522, 54.0913476209833, 0,  !- X,Y,Z Vertex 3 {m}
  -273.56691995048, 55.5351238790582, 0,  !- X,Y,Z Vertex 4 {m}
  -288.388237363827, 56.3131165856968, 0, !- X,Y,Z Vertex 5 {m}
  -287.801638198102, 67.530148900946, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -273.65071074522, 54.0913476209833, 12, !- X,Y,Z Vertex 1 {m}
  -273.65071074522, 54.0913476209833, 0,  !- X,Y,Z Vertex 2 {m}
  -254.056416969195, 53.0910966445617, 0, !- X,Y,Z Vertex 3 {m}
  -254.056416969195, 53.0910966445617, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.386083865114, 65.7519081868178, 12, !- X,Y,Z Vertex 1 {m}
  -253.386083865114, 65.7519081868178, 0, !- X,Y,Z Vertex 2 {m}
  -287.801638198102, 67.530148900946, 0,  !- X,Y,Z Vertex 3 {m}
  -287.801638198102, 67.530148900946, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.056416969195, 53.0910966445617, 12, !- X,Y,Z Vertex 1 {m}
  -254.056416969195, 53.0910966445617, 0, !- X,Y,Z Vertex 2 {m}
  -253.386083865114, 65.7519081868178, 0, !- X,Y,Z Vertex 3 {m}
  -253.386083865114, 65.7519081868178, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.607810033977, 151.597946104885, 12, !- X,Y,Z Vertex 1 {m}
  -126.607810033977, 151.597946104885, 0, !- X,Y,Z Vertex 2 {m}
  -126.85909743186, 146.933431694289, 0,  !- X,Y,Z Vertex 3 {m}
  -126.85909743186, 146.933431694289, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -73.1850591218289, 113.281522703216, 12, !- X,Y,Z Vertex 1 {m}
  -73.1850591218289, 113.281522703216, 0, !- X,Y,Z Vertex 2 {m}
  -71.845022267069, 140.046961452803, 0,  !- X,Y,Z Vertex 3 {m}
  -71.845022267069, 140.046961452803, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.607810033977, 151.597946104885, 12, !- X,Y,Z Vertex 1 {m}
  -126.85909743186, 146.933431694289, 12, !- X,Y,Z Vertex 2 {m}
  -133.557921534179, 147.266731627893, 12, !- X,Y,Z Vertex 3 {m}
  -135.484555665198, 108.61789858568, 12, !- X,Y,Z Vertex 4 {m}
  -77.3719278045591, 105.729488498635, 12, !- X,Y,Z Vertex 5 {m}
  -76.9531662206289, 113.50368155601, 12, !- X,Y,Z Vertex 6 {m}
  -73.1850591218289, 113.281522703216, 12, !- X,Y,Z Vertex 7 {m}
  -71.845022267069, 140.046961452803, 12, !- X,Y,Z Vertex 8 {m}
  -74.5245557584949, 140.158048405446, 12, !- X,Y,Z Vertex 9 {m}
  -74.0220525253912, 149.042840904124, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.0220525253912, 149.042840904124, 12, !- X,Y,Z Vertex 1 {m}
  -74.0220525253912, 149.042840904124, 0, !- X,Y,Z Vertex 2 {m}
  -126.607810033977, 151.597946104885, 0, !- X,Y,Z Vertex 3 {m}
  -126.607810033977, 151.597946104885, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.3719278045591, 105.729488498635, 12, !- X,Y,Z Vertex 1 {m}
  -77.3719278045591, 105.729488498635, 0, !- X,Y,Z Vertex 2 {m}
  -76.9531662206289, 113.50368155601, 0,  !- X,Y,Z Vertex 3 {m}
  -76.9531662206289, 113.50368155601, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.0220525253912, 149.042840904124, 0, !- X,Y,Z Vertex 1 {m}
  -74.5245557584949, 140.158048405446, 0, !- X,Y,Z Vertex 2 {m}
  -71.845022267069, 140.046961452803, 0,  !- X,Y,Z Vertex 3 {m}
  -73.1850591218289, 113.281522703216, 0, !- X,Y,Z Vertex 4 {m}
  -76.9531662206289, 113.50368155601, 0,  !- X,Y,Z Vertex 5 {m}
  -77.3719278045591, 105.729488498635, 0, !- X,Y,Z Vertex 6 {m}
  -135.484555665198, 108.61789858568, 0,  !- X,Y,Z Vertex 7 {m}
  -133.557921534179, 147.266731627893, 0, !- X,Y,Z Vertex 8 {m}
  -126.85909743186, 146.933431694289, 0,  !- X,Y,Z Vertex 9 {m}
  -126.607810033977, 151.597946104885, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.85909743186, 146.933431694289, 12, !- X,Y,Z Vertex 1 {m}
  -126.85909743186, 146.933431694289, 0,  !- X,Y,Z Vertex 2 {m}
  -133.557921534179, 147.266731627893, 0, !- X,Y,Z Vertex 3 {m}
  -133.557921534179, 147.266731627893, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.9531662206289, 113.50368155601, 12, !- X,Y,Z Vertex 1 {m}
  -76.9531662206289, 113.50368155601, 0,  !- X,Y,Z Vertex 2 {m}
  -73.1850591218289, 113.281522703216, 0, !- X,Y,Z Vertex 3 {m}
  -73.1850591218289, 113.281522703216, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -135.484555665198, 108.61789858568, 12, !- X,Y,Z Vertex 1 {m}
  -135.484555665198, 108.61789858568, 0,  !- X,Y,Z Vertex 2 {m}
  -77.3719278045591, 105.729488498635, 0, !- X,Y,Z Vertex 3 {m}
  -77.3719278045591, 105.729488498635, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -133.557921534179, 147.266731627893, 12, !- X,Y,Z Vertex 1 {m}
  -133.557921534179, 147.266731627893, 0, !- X,Y,Z Vertex 2 {m}
  -135.484555665198, 108.61789858568, 0,  !- X,Y,Z Vertex 3 {m}
  -135.484555665198, 108.61789858568, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.845022267069, 140.046961452803, 12, !- X,Y,Z Vertex 1 {m}
  -71.845022267069, 140.046961452803, 0,  !- X,Y,Z Vertex 2 {m}
  -74.5245557584949, 140.158048405446, 0, !- X,Y,Z Vertex 3 {m}
  -74.5245557584949, 140.158048405446, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.5245557584949, 140.158048405446, 12, !- X,Y,Z Vertex 1 {m}
  -74.5245557584949, 140.158048405446, 0, !- X,Y,Z Vertex 2 {m}
  -74.0220525253912, 149.042840904124, 0, !- X,Y,Z Vertex 3 {m}
  -74.0220525253912, 149.042840904124, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space 14,              !- Space Name 1
  Building Story 1 Space 1,               !- Space Name 2
  Building Story 1 Space 4,               !- Space Name 3
  Building Story 1 Space 5,               !- Space Name 4
  Building Story 1 Space,                 !- Space Name 5
  Building Story 1 Space 6,               !- Space Name 6
  Building Story 1 Space 7,               !- Space Name 7
  Building Story 1 Space 8,               !- Space Name 8
  Building Story 1 Space 10,              !- Space Name 9
  Building Story 1 Space 11,              !- Space Name 10
  Building Story 1 Space 12,              !- Space Name 11
  Building Story 1 Space 13,              !- Space Name 12
  Building Story 1 Space 15,              !- Space Name 13
  Building Story 1 Space 3,               !- Space Name 14
  Building Story 1 Space 2,               !- Space Name 15
  Building Story 1 Space 9,               !- Space Name 16
  Building Story 1 Space 18,              !- Space Name 17
  Building Story 1 Space 17,              !- Space Name 18
  Building Story 1 Space 16;              !- Space Name 19

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  0.879978483788491;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.233002973364377;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.114418521956161;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0505794454548694;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.78921330732188;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.243501197316724;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.1107361391491;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.244097043689551;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.0647368022495905;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0381242792022949;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.050340771383365;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.308769873907231;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.0736221971703126;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0616153081080878;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.256667133099511;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.224914276058051;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.102732682784882;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.279246837265732;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0342795193915623;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.92099129092265;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.30299277062867;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.639848087696931;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.282848973206184;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  21.1899336498562;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.36170064768634;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.619255568610128;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.36503272326027;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.362019351542448;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.213197537648307;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.281514266677695;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.72669433217867;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.411708010784475;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.344563418507735;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.4353268289141;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.25775938170764;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.574498861723346;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.56159642481969;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.191696978381391;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  0.879978483788487;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.233002973364376;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.114418521956161;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0505794454548691;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.78921330732186;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.243501197316723;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.1107361391491;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.24409704368955;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.0647368022495902;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0381242792022947;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0503407713833648;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.30876987390723;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.0736221971703122;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0616153081080875;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.25666713309951;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.22491427605805;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.102732682784882;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.279246837265731;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0342795193915621;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  1.5820889761729;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.418909601048714;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.20570989585735;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.09093538597737;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.81252179720624;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.43778406751623;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.199089441661677;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.438855323229079;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.116388506172134;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0685425870764652;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0905062804658356;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.55512881585448;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.132363311933858;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.110776458194326;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.461454739295921;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.404367155891596;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.184700248836647;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.50205016487136;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0616301997571694;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  8.84731412942463;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.34261466208768;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.15036517894446;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.508526345445153;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  38.0967956045281;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.44816393041477;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.11334245845862;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.45415457692534;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.650864578836945;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.383301955984716;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.506126713494998;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  3.10437598019352;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.740198444921013;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.619481039657513;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.58053440517532;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  2.26129080328286;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  1.03287561309834;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.80755101909068;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.34464669517505;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  1.58208897617289;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.418909601048712;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.205709895857349;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0909353859773697;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.81252179720623;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.437784067516229;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.199089441661676;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.438855323229078;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.116388506172134;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.068542587076465;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0905062804658353;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.555128815854479;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.132363311933857;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.110776458194326;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.46145473929592;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.404367155891594;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.184700248836646;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.502050164871359;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0616301997571692;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  7.07727376323482;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.87393880705811;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.920217048923983;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.406787880466806;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  30.4749495780344;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.95837133161102;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.890601289326771;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.96316345775844;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.520649175539239;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.306616543371636;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.404868331551303;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.48329813482827;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.592110436816533;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.495544392869283;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.06425907045982;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.80888502872213;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.826233065801786;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.24585754226473;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.27569485808532;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  39.5773342120997;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  10.4793886659068;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  5.14601227977511;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.27482791216879;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  170.421168503092;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  10.9515498899025;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.98039584967274;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  10.9783482849439;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.91155989112851;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.71465253683099;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  2.2640934639184;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  13.8870310119896;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  3.31118357609629;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.77116962118976;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  11.543692368713;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  10.1155967294781;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  4.62043765385992;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  12.5592223102515;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.54173314528007;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  7.07727376323478;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.8739388070581;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.920217048923978;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.406787880466803;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  30.4749495780342;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.95837133161101;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.890601289326765;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.96316345775843;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.520649175539236;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.306616543371634;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.4048683315513;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.48329813482826;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.59211043681653;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.495544392869279;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.0642590704598;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.80888502872212;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.826233065801781;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.24585754226472;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.275694858085318;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.47946494141251;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.18608428462606;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.582438965489584;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.257470900533553;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.2887081654622;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.23952471187285;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.563694070030237;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.24255782346219;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.329537871025828;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.194068804237206;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.256255947946162;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.57177004962345;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.374768312191416;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.3136481375502;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.3065449275331;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.14490937333801;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.522953071410257;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.42148523012391;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.174497340732573;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  25.0499397096424;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  6.63278766750842;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.25709904215923;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.43982163488461;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  107.865779270806;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  6.93163574380731;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  3.15227435723333;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  6.94859742638309;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.84283255013887;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.08526618898628;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  1.43302741069438;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  8.78960891433466;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.09576896979109;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.75397442293557;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.30642433654648;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  6.4025304696498;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  2.92444367377244;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  7.94919031144883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.97581919314353;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.47946494141247;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.18608428462605;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.582438965489578;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.257470900533551;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.288708165462;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.23952471187283;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.563694070030231;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.24255782346217;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.329537871025824;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.194068804237204;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.256255947946159;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.57177004962343;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.374768312191413;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.313648137550197;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.30654492753308;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.144909373338;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.522953071410252;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.42148523012389;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.174497340732572;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.83855619582406;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.81073055364542;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.889177981797571;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.393066860689152;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  29.4470246914734;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.89231515574317;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.860561166472486;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.89694564271498;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.50308759620557;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.296274318694416;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.391212058463259;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.39953609456618;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.572138457796923;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.478829601839957;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.99463128435302;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.74787104957871;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.798364093344179;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.1701044108788;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.266395626761011;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  38.2423844470089;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  10.1259172228106;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.97243646875093;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.19809760560753;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  164.672835438503;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  10.5821523737748;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.81240630712424;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  10.6080468546977;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.81335251384837;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.65681703459661;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  2.1877252320005;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  13.4186192516645;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  3.19949682848985;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.67769762999882;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  11.1543217927841;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  9.77439604614248;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  4.4645895583924;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  12.1355977481993;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.48973024157022;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.83855619582406;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.81073055364542;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.889177981797571;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.393066860689152;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  29.4470246914734;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.89231515574317;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.860561166472486;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.89694564271498;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.50308759620557;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.296274318694416;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.391212058463259;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.39953609456618;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.572138457796923;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.478829601839957;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.99463128435302;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.74787104957871;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.798364093344179;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.1701044108788;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.266395626761011;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.40969897714808;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.69717663279262;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.833416153531176;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.368416984925641;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  27.6003528581441;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.77364492897133;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.806593946230981;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.77798503041336;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.471538137360608;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.277694464023046;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.366678500428376;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.24905720016788;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.536258704720069;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.448801402117008;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.86954464319708;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.63825915264287;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.748297354875109;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.0340135584772;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.249689514492761;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  5.13767825426733;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.36036770385572;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.668022642563691;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.295303716867744;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  22.1229941054868;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.42166067624317;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.646523369092509;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.4251394737467;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.377960219818815;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.222585306147469;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.293910238947981;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.80272619839116;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.429836829424356;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.359735646301315;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.49852885337984;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.31314254435279;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.599795881456228;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.63035850287666;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.200138008586919;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  35.844140993296;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  9.49090413344395;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.66060671800123;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.06025125346454;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  154.345928387454;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  9.91852802023157;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.51061231363883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  9.94279861524205;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.63692250439975;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.55291528619158;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  2.05052934863612;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  12.577115348508;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.99885106763952;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.50977476365492;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  10.454815744535;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  9.16142743368213;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  4.18460773098397;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  11.3745542547728;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.39630678350644;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  28.7307819572654;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  7.6074105747516;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.73569770938307;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.65138926195897;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  123.715594560379;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  7.95017143637502;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  3.61547006806919;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  7.96962547136918;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.11361866717033;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.24473538071451;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  1.64359669335238;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  10.0811554891759;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.40372160579265;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.01170371218837;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  8.38003152637414;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  7.34331934649126;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  3.35416190662998;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  9.11724563900372;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.11920622535988;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.40969897714808;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.69717663279262;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.833416153531176;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.368416984925641;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  27.6003528581441;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.77364492897133;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.806593946230981;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.77798503041336;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.471538137360608;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.277694464023046;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.366678500428376;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.24905720016788;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.536258704720069;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.448801402117008;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.86954464319708;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.63825915264287;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.748297354875109;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.0340135584772;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.249689514492761;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  5.13767825426733;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.36036770385572;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.668022642563691;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.295303716867744;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  22.1229941054868;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.42166067624317;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.646523369092509;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.4251394737467;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.377960219818815;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.222585306147469;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.293910238947981;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.80272619839116;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.429836829424356;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.359735646301315;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.49852885337984;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.31314254435279;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.599795881456228;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.63035850287666;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.200138008586919;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  1.54464308324565;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.408994580905527;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.200841022582609;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0887830691494984;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.65127867774538;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.4274223144389;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.194377265527662;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.428468214986948;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.113633748629592;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0669202773231724;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0883641199814323;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.541989672283931;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.129230452479795;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.108154530189721;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.450532733632088;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.394796335633785;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.180328645313876;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.490167320732367;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0601714968043338;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  8.63791024470403;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.28716816120974;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.12313760074453;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.496490218925713;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  37.1950963002768;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.39021922200245;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.08699115766664;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.39606807806307;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.635459500047869;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.374229720340086;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.494147382998047;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  3.03089962563256;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.722678955100357;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.604818766529491;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.51945666777458;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  2.20776912746539;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  1.00842885302495;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.74110010739607;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.336489376946036;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  1.54464308324564;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.408994580905525;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.200841022582608;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0887830691494982;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.65127867774536;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.427422314438898;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.194377265527661;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.428468214986946;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.113633748629592;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0669202773231723;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0883641199814321;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.541989672283929;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.129230452479794;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.108154530189721;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.450532733632087;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.394796335633784;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.180328645313876;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.490167320732365;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0601714968043336;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.0241080246582;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.5950788655316;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.783279988072198;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.346253969683054;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  25.9399868432078;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.66694702631176;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.758071335557904;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.67102603844915;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.443171619655423;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.26098908156038;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.344620067927596;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.11375972190739;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.503998764671215;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.421802667739924;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.7570776611652;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.53970570897181;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.703281716724138;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.91165255085629;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.234668837536909;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  33.6878499543467;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  8.91995582871822;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.3802366429038;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.93631185381034;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  145.060875571084;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  9.32185496580984;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.2392655149;                           !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  9.34466550444623;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.47829205018676;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.45949590932638;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  1.92717479369244;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  11.8205085399673;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.81844792489147;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.35879318946508;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  9.82588100432114;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  8.61029959711525;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  3.93287252679742;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  10.690290418845;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.31230857008958;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.0241080246582;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.5950788655316;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.783279988072198;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.346253969683054;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  25.9399868432078;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.66694702631176;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.758071335557904;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.67102603844915;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.443171619655423;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.26098908156038;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.344620067927596;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.11375972190739;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.503998764671215;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.421802667739924;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.7570776611652;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.53970570897181;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.703281716724138;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.91165255085629;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.234668837536909;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  3.00503290740525;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.795680366488955;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.390727080297086;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.172723425436302;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.939760336705;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.831530684453882;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.378152134753825;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.833565436429176;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.221069292788485;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.130190357701448;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.171908378872973;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.05441627153422;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.251411971187971;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.210409722369099;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.876490954520632;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.768058325687567;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.35082118270155;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.953598242152085;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.117060911964798;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  16.8046617487883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.44958169544452;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.18501315053943;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.965899153182778;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  72.3613691659952;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.65006285007763;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.11469188855152;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.66144153368646;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.23625757282044;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.728046910479824;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.961341272378046;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  5.89647745350351;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  1.40593905810437;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.17664741852104;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.90148842639796;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  4.29511448434187;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  1.96185249588496;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  5.33268566347978;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.654624787876851;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  3.00503290740524;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.795680366488954;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.390727080297086;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.172723425436301;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.939760336705;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.831530684453881;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.378152134753825;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.833565436429174;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.221069292788485;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.130190357701448;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.171908378872973;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.05441627153422;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.251411971187971;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.210409722369099;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.87649095452063;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.768058325687565;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.35082118270155;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.953598242152084;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.117060911964798;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.90073123684315;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.29762826123666;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.637213789830297;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.281684464847054;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  21.1026932593928;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.35609443399255;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.616706051537782;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.3594127911859;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.360528893379354;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.212319788961708;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.280355253395644;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.7195854147918;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.410012981049543;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.343144827601943;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.42941749125094;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.25258110123814;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.572133611041315;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.55516722668728;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.190907748951937;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  27.4057334127435;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  7.25656080238382;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.56340929690775;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.57522805822799;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  118.009896443609;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  7.58351371344436;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  3.44872649114242;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  7.60207053858212;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.01613968651557;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.18732883998812;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  1.56779487878476;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  9.61621790314356;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.29286323027301;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.91892499562544;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.9935488823032;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  7.00464932259492;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  3.19946972459743;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  8.69676306801141;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.06758902321972;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.90073123684311;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.29762826123665;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.637213789830291;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.281684464847051;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  21.1026932593926;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.35609443399254;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.616706051537777;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.35941279118589;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.36052889337935;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.212319788961706;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.280355253395641;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.71958541479178;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.41001298104954;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.34314482760194;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.42941749125093;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.25258110123813;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.57213361104131;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.55516722668727;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.190907748951936;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  7.62491994729455;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.01894597665186;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.991424320566896;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.43826551407435;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  32.8331302001437;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.1099119703666;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.959516865286566;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.11507491579924;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.560937504598815;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.330342823513484;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.436197428635623;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
