
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_10,                                 !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  146.790279825253, -29.7625854280674, 12, !- X,Y,Z Vertex 1 {m}
  146.790279825253, -29.7625854280674, 0, !- X,Y,Z Vertex 2 {m}
  146.371739923425, -36.8704307701842, 0, !- X,Y,Z Vertex 3 {m}
  146.371739923425, -36.8704307701842, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.540919938147, -51.1974837779557, 12, !- X,Y,Z Vertex 1 {m}
  129.540919938147, -51.1974837779557, 0, !- X,Y,Z Vertex 2 {m}
  183.718751522838, -54.5281145770161, 0, !- X,Y,Z Vertex 3 {m}
  183.718751522838, -54.5281145770161, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  165.631219877942, -38.6469765660324, 12, !- X,Y,Z Vertex 1 {m}
  165.631219877942, -38.6469765660324, 0, !- X,Y,Z Vertex 2 {m}
  166.049728356868, -30.9838303741733, 0, !- X,Y,Z Vertex 3 {m}
  166.049728356868, -30.9838303741733, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  183.718751522838, -54.5281145770161, 12, !- X,Y,Z Vertex 1 {m}
  183.718751522838, -54.5281145770161, 0, !- X,Y,Z Vertex 2 {m}
  184.639484936428, -39.8681779514456, 0, !- X,Y,Z Vertex 3 {m}
  184.639484936428, -39.8681779514456, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  184.639484936428, -39.8681779514456, 12, !- X,Y,Z Vertex 1 {m}
  184.639484936428, -39.8681779514456, 0, !- X,Y,Z Vertex 2 {m}
  165.631219877942, -38.6469765660324, 0, !- X,Y,Z Vertex 3 {m}
  165.631219877942, -38.6469765660324, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  130.545486935028, -35.8711927305876, 12, !- X,Y,Z Vertex 1 {m}
  130.545486935028, -35.8711927305876, 0, !- X,Y,Z Vertex 2 {m}
  129.540919938147, -51.1974837779557, 0, !- X,Y,Z Vertex 3 {m}
  129.540919938147, -51.1974837779557, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  146.790279825253, -29.7625854280674, 12, !- X,Y,Z Vertex 1 {m}
  146.371739923425, -36.8704307701842, 12, !- X,Y,Z Vertex 2 {m}
  130.545486935028, -35.8711927305876, 12, !- X,Y,Z Vertex 3 {m}
  129.540919938147, -51.1974837779557, 12, !- X,Y,Z Vertex 4 {m}
  183.718751522838, -54.5281145770161, 12, !- X,Y,Z Vertex 5 {m}
  184.639484936428, -39.8681779514456, 12, !- X,Y,Z Vertex 6 {m}
  165.631219877942, -38.6469765660324, 12, !- X,Y,Z Vertex 7 {m}
  166.049728356868, -30.9838303741733, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  166.049728356868, -30.9838303741733, 12, !- X,Y,Z Vertex 1 {m}
  166.049728356868, -30.9838303741733, 0, !- X,Y,Z Vertex 2 {m}
  146.790279825253, -29.7625854280674, 0, !- X,Y,Z Vertex 3 {m}
  146.790279825253, -29.7625854280674, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  146.371739923425, -36.8704307701842, 12, !- X,Y,Z Vertex 1 {m}
  146.371739923425, -36.8704307701842, 0, !- X,Y,Z Vertex 2 {m}
  130.545486935028, -35.8711927305876, 0, !- X,Y,Z Vertex 3 {m}
  130.545486935028, -35.8711927305876, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  166.049728356868, -30.9838303741733, 0, !- X,Y,Z Vertex 1 {m}
  165.631219877942, -38.6469765660324, 0, !- X,Y,Z Vertex 2 {m}
  184.639484936428, -39.8681779514456, 0, !- X,Y,Z Vertex 3 {m}
  183.718751522838, -54.5281145770161, 0, !- X,Y,Z Vertex 4 {m}
  129.540919938147, -51.1974837779557, 0, !- X,Y,Z Vertex 5 {m}
  130.545486935028, -35.8711927305876, 0, !- X,Y,Z Vertex 6 {m}
  146.371739923425, -36.8704307701842, 0, !- X,Y,Z Vertex 7 {m}
  146.790279825253, -29.7625854280674, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.7501058672259, 93.1793941341854, 12, !- X,Y,Z Vertex 1 {m}
  -34.7501058672259, 93.1793941341854, 0, !- X,Y,Z Vertex 2 {m}
  -34.5826217359313, 96.0669526547975, 0, !- X,Y,Z Vertex 3 {m}
  -34.5826217359313, 96.0669526547975, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.3283392924085, 103.730026974772, 12, !- X,Y,Z Vertex 1 {m}
  -16.3283392924085, 103.730026974772, 0, !- X,Y,Z Vertex 2 {m}
  -25.2878951326653, 131.606107074541, 0, !- X,Y,Z Vertex 3 {m}
  -25.2878951326653, 131.606107074541, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.902938110341, 132.161433005589, 12, !- X,Y,Z Vertex 1 {m}
  -31.902938110341, 132.161433005589, 0,  !- X,Y,Z Vertex 2 {m}
  -31.1492811267557, 142.490007995498, 0, !- X,Y,Z Vertex 3 {m}
  -31.1492811267557, 142.490007995498, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.2878951326653, 131.606107074541, 12, !- X,Y,Z Vertex 1 {m}
  -25.2878951326653, 131.606107074541, 0, !- X,Y,Z Vertex 2 {m}
  -31.902938110341, 132.161433005589, 0,  !- X,Y,Z Vertex 3 {m}
  -31.902938110341, 132.161433005589, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.6641667589659, 156.261562823326, 12, !- X,Y,Z Vertex 1 {m}
  -51.6641667589659, 156.261562823326, 0, !- X,Y,Z Vertex 2 {m}
  -56.3537732209333, 94.8454291522935, 0, !- X,Y,Z Vertex 3 {m}
  -56.3537732209333, 94.8454291522935, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.0770077831066, 160.814856346464, 12, !- X,Y,Z Vertex 1 {m}
  -16.0770077831066, 160.814856346464, 0, !- X,Y,Z Vertex 2 {m}
  -13.5649738663261, 161.592271122025, 0, !- X,Y,Z Vertex 3 {m}
  -13.5649738663261, 161.592271122025, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.933617960341, 155.928229374997, 12, !- X,Y,Z Vertex 1 {m}
  -20.933617960341, 155.928229374997, 0,  !- X,Y,Z Vertex 2 {m}
  -16.3282187659111, 157.371997368562, 0, !- X,Y,Z Vertex 3 {m}
  -16.3282187659111, 157.371997368562, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.7332950373699, 180.916859632311, 12, !- X,Y,Z Vertex 1 {m}
  -50.2406539295934, 160.14865231401, 12, !- X,Y,Z Vertex 2 {m}
  -52.6689578370934, 159.371249611607, 12, !- X,Y,Z Vertex 3 {m}
  -51.6641667589659, 156.261562823326, 12, !- X,Y,Z Vertex 4 {m}
  -56.3537732209333, 94.8454291522935, 12, !- X,Y,Z Vertex 5 {m}
  -34.7501058672259, 93.1793941341854, 12, !- X,Y,Z Vertex 6 {m}
  -34.5826217359313, 96.0669526547975, 12, !- X,Y,Z Vertex 7 {m}
  -16.9982406598898, 94.8452305367537, 12, !- X,Y,Z Vertex 8 {m}
  -16.3283392924085, 103.730026974772, 12, !- X,Y,Z Vertex 9 {m}
  -25.2878951326653, 131.606107074541, 12, !- X,Y,Z Vertex 10 {m}
  -31.902938110341, 132.161433005589, 12, !- X,Y,Z Vertex 11 {m}
  -31.1492811267557, 142.490007995498, 12, !- X,Y,Z Vertex 12 {m}
  -28.4697739426499, 142.267877040602, 12, !- X,Y,Z Vertex 13 {m}
  -27.8836021350973, 149.931013581294, 12, !- X,Y,Z Vertex 14 {m}
  -21.2685672247602, 152.041130901748, 12, !- X,Y,Z Vertex 15 {m}
  -20.933617960341, 155.928229374997, 12, !- X,Y,Z Vertex 16 {m}
  -16.3282187659111, 157.371997368562, 12, !- X,Y,Z Vertex 17 {m}
  -16.0770077831066, 160.814856346464, 12, !- X,Y,Z Vertex 18 {m}
  -13.5649738663261, 161.592271122025, 12, !- X,Y,Z Vertex 19 {m}
  -12.727610349311, 172.698268254475, 12, !- X,Y,Z Vertex 20 {m}
  -14.5697531226769, 178.362331098624, 12; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.9982406598898, 94.8452305367537, 12, !- X,Y,Z Vertex 1 {m}
  -16.9982406598898, 94.8452305367537, 0, !- X,Y,Z Vertex 2 {m}
  -16.3283392924085, 103.730026974772, 0, !- X,Y,Z Vertex 3 {m}
  -16.3283392924085, 103.730026974772, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.5826217359313, 96.0669526547975, 12, !- X,Y,Z Vertex 1 {m}
  -34.5826217359313, 96.0669526547975, 0, !- X,Y,Z Vertex 2 {m}
  -16.9982406598898, 94.8452305367537, 0, !- X,Y,Z Vertex 3 {m}
  -16.9982406598898, 94.8452305367537, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.5649738663261, 161.592271122025, 12, !- X,Y,Z Vertex 1 {m}
  -13.5649738663261, 161.592271122025, 0, !- X,Y,Z Vertex 2 {m}
  -12.727610349311, 172.698268254475, 0,  !- X,Y,Z Vertex 3 {m}
  -12.727610349311, 172.698268254475, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.2685672247602, 152.041130901748, 12, !- X,Y,Z Vertex 1 {m}
  -21.2685672247602, 152.041130901748, 0, !- X,Y,Z Vertex 2 {m}
  -20.933617960341, 155.928229374997, 0,  !- X,Y,Z Vertex 3 {m}
  -20.933617960341, 155.928229374997, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.8836021350973, 149.931013581294, 12, !- X,Y,Z Vertex 1 {m}
  -27.8836021350973, 149.931013581294, 0, !- X,Y,Z Vertex 2 {m}
  -21.2685672247602, 152.041130901748, 0, !- X,Y,Z Vertex 3 {m}
  -21.2685672247602, 152.041130901748, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.3282187659111, 157.371997368562, 12, !- X,Y,Z Vertex 1 {m}
  -16.3282187659111, 157.371997368562, 0, !- X,Y,Z Vertex 2 {m}
  -16.0770077831066, 160.814856346464, 0, !- X,Y,Z Vertex 3 {m}
  -16.0770077831066, 160.814856346464, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.2406539295934, 160.14865231401, 12, !- X,Y,Z Vertex 1 {m}
  -50.2406539295934, 160.14865231401, 0,  !- X,Y,Z Vertex 2 {m}
  -52.6689578370934, 159.371249611607, 0, !- X,Y,Z Vertex 3 {m}
  -52.6689578370934, 159.371249611607, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.5697531226769, 178.362331098624, 0, !- X,Y,Z Vertex 1 {m}
  -12.727610349311, 172.698268254475, 0,  !- X,Y,Z Vertex 2 {m}
  -13.5649738663261, 161.592271122025, 0, !- X,Y,Z Vertex 3 {m}
  -16.0770077831066, 160.814856346464, 0, !- X,Y,Z Vertex 4 {m}
  -16.3282187659111, 157.371997368562, 0, !- X,Y,Z Vertex 5 {m}
  -20.933617960341, 155.928229374997, 0,  !- X,Y,Z Vertex 6 {m}
  -21.2685672247602, 152.041130901748, 0, !- X,Y,Z Vertex 7 {m}
  -27.8836021350973, 149.931013581294, 0, !- X,Y,Z Vertex 8 {m}
  -28.4697739426499, 142.267877040602, 0, !- X,Y,Z Vertex 9 {m}
  -31.1492811267557, 142.490007995498, 0, !- X,Y,Z Vertex 10 {m}
  -31.902938110341, 132.161433005589, 0,  !- X,Y,Z Vertex 11 {m}
  -25.2878951326653, 131.606107074541, 0, !- X,Y,Z Vertex 12 {m}
  -16.3283392924085, 103.730026974772, 0, !- X,Y,Z Vertex 13 {m}
  -16.9982406598898, 94.8452305367537, 0, !- X,Y,Z Vertex 14 {m}
  -34.5826217359313, 96.0669526547975, 0, !- X,Y,Z Vertex 15 {m}
  -34.7501058672259, 93.1793941341854, 0, !- X,Y,Z Vertex 16 {m}
  -56.3537732209333, 94.8454291522935, 0, !- X,Y,Z Vertex 17 {m}
  -51.6641667589659, 156.261562823326, 0, !- X,Y,Z Vertex 18 {m}
  -52.6689578370934, 159.371249611607, 0, !- X,Y,Z Vertex 19 {m}
  -50.2406539295934, 160.14865231401, 0,  !- X,Y,Z Vertex 20 {m}
  -48.7332950373699, 180.916859632311, 0; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -52.6689578370934, 159.371249611607, 12, !- X,Y,Z Vertex 1 {m}
  -52.6689578370934, 159.371249611607, 0, !- X,Y,Z Vertex 2 {m}
  -51.6641667589659, 156.261562823326, 0, !- X,Y,Z Vertex 3 {m}
  -51.6641667589659, 156.261562823326, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.1492811267557, 142.490007995498, 12, !- X,Y,Z Vertex 1 {m}
  -31.1492811267557, 142.490007995498, 0, !- X,Y,Z Vertex 2 {m}
  -28.4697739426499, 142.267877040602, 0, !- X,Y,Z Vertex 3 {m}
  -28.4697739426499, 142.267877040602, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.3537732209333, 94.8454291522935, 12, !- X,Y,Z Vertex 1 {m}
  -56.3537732209333, 94.8454291522935, 0, !- X,Y,Z Vertex 2 {m}
  -34.7501058672259, 93.1793941341854, 0, !- X,Y,Z Vertex 3 {m}
  -34.7501058672259, 93.1793941341854, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.5697531226769, 178.362331098624, 12, !- X,Y,Z Vertex 1 {m}
  -14.5697531226769, 178.362331098624, 0, !- X,Y,Z Vertex 2 {m}
  -48.7332950373699, 180.916859632311, 0, !- X,Y,Z Vertex 3 {m}
  -48.7332950373699, 180.916859632311, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4697739426499, 142.267877040602, 12, !- X,Y,Z Vertex 1 {m}
  -28.4697739426499, 142.267877040602, 0, !- X,Y,Z Vertex 2 {m}
  -27.8836021350973, 149.931013581294, 0, !- X,Y,Z Vertex 3 {m}
  -27.8836021350973, 149.931013581294, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.7332950373699, 180.916859632311, 12, !- X,Y,Z Vertex 1 {m}
  -48.7332950373699, 180.916859632311, 0, !- X,Y,Z Vertex 2 {m}
  -50.2406539295934, 160.14865231401, 0,  !- X,Y,Z Vertex 3 {m}
  -50.2406539295934, 160.14865231401, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.727610349311, 172.698268254475, 12, !- X,Y,Z Vertex 1 {m}
  -12.727610349311, 172.698268254475, 0,  !- X,Y,Z Vertex 2 {m}
  -14.5697531226769, 178.362331098624, 0, !- X,Y,Z Vertex 3 {m}
  -14.5697531226769, 178.362331098624, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.6565309270134, 254.994028038566, 12, !- X,Y,Z Vertex 1 {m}
  -67.6565309270134, 254.994028038566, 0, !- X,Y,Z Vertex 2 {m}
  -73.0997816831388, 196.909702478088, 0, !- X,Y,Z Vertex 3 {m}
  -73.0997816831388, 196.909702478088, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -53.9242441461615, 257.770413217158, 12, !- X,Y,Z Vertex 1 {m}
  -54.3429405369052, 253.772256267778, 12, !- X,Y,Z Vertex 2 {m}
  -67.6565309270134, 254.994028038566, 12, !- X,Y,Z Vertex 3 {m}
  -73.0997816831388, 196.909702478088, 12, !- X,Y,Z Vertex 4 {m}
  -43.7091645119293, 194.132966490664, 12, !- X,Y,Z Vertex 5 {m}
  -42.3693358275706, 208.570757570533, 12, !- X,Y,Z Vertex 6 {m}
  -57.5251540119186, 210.014641654387, 12, !- X,Y,Z Vertex 7 {m}
  -54.8454571141959, 238.334920016547, 12, !- X,Y,Z Vertex 8 {m}
  -42.9553035111803, 237.224240022426, 12, !- X,Y,Z Vertex 9 {m}
  -41.1130564085901, 256.54866942313, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -41.1130564085901, 256.54866942313, 12, !- X,Y,Z Vertex 1 {m}
  -41.1130564085901, 256.54866942313, 0,  !- X,Y,Z Vertex 2 {m}
  -53.9242441461615, 257.770413217158, 0, !- X,Y,Z Vertex 3 {m}
  -53.9242441461615, 257.770413217158, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -54.8454571141959, 238.334920016547, 12, !- X,Y,Z Vertex 1 {m}
  -54.8454571141959, 238.334920016547, 0, !- X,Y,Z Vertex 2 {m}
  -42.9553035111803, 237.224240022426, 0, !- X,Y,Z Vertex 3 {m}
  -42.9553035111803, 237.224240022426, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.9553035111803, 237.224240022426, 12, !- X,Y,Z Vertex 1 {m}
  -42.9553035111803, 237.224240022426, 0, !- X,Y,Z Vertex 2 {m}
  -41.1130564085901, 256.54866942313, 0,  !- X,Y,Z Vertex 3 {m}
  -41.1130564085901, 256.54866942313, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -57.5251540119186, 210.014641654387, 12, !- X,Y,Z Vertex 1 {m}
  -57.5251540119186, 210.014641654387, 0, !- X,Y,Z Vertex 2 {m}
  -54.8454571141959, 238.334920016547, 0, !- X,Y,Z Vertex 3 {m}
  -54.8454571141959, 238.334920016547, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.3693358275706, 208.570757570533, 12, !- X,Y,Z Vertex 1 {m}
  -42.3693358275706, 208.570757570533, 0, !- X,Y,Z Vertex 2 {m}
  -57.5251540119186, 210.014641654387, 0, !- X,Y,Z Vertex 3 {m}
  -57.5251540119186, 210.014641654387, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -73.0997816831388, 196.909702478088, 12, !- X,Y,Z Vertex 1 {m}
  -73.0997816831388, 196.909702478088, 0, !- X,Y,Z Vertex 2 {m}
  -43.7091645119293, 194.132966490664, 0, !- X,Y,Z Vertex 3 {m}
  -43.7091645119293, 194.132966490664, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -41.1130564085901, 256.54866942313, 0,  !- X,Y,Z Vertex 1 {m}
  -42.9553035111803, 237.224240022426, 0, !- X,Y,Z Vertex 2 {m}
  -54.8454571141959, 238.334920016547, 0, !- X,Y,Z Vertex 3 {m}
  -57.5251540119186, 210.014641654387, 0, !- X,Y,Z Vertex 4 {m}
  -42.3693358275706, 208.570757570533, 0, !- X,Y,Z Vertex 5 {m}
  -43.7091645119293, 194.132966490664, 0, !- X,Y,Z Vertex 6 {m}
  -73.0997816831388, 196.909702478088, 0, !- X,Y,Z Vertex 7 {m}
  -67.6565309270134, 254.994028038566, 0, !- X,Y,Z Vertex 8 {m}
  -54.3429405369052, 253.772256267778, 0, !- X,Y,Z Vertex 9 {m}
  -53.9242441461615, 257.770413217158, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -53.9242441461615, 257.770413217158, 12, !- X,Y,Z Vertex 1 {m}
  -53.9242441461615, 257.770413217158, 0, !- X,Y,Z Vertex 2 {m}
  -54.3429405369052, 253.772256267778, 0, !- X,Y,Z Vertex 3 {m}
  -54.3429405369052, 253.772256267778, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -54.3429405369052, 253.772256267778, 12, !- X,Y,Z Vertex 1 {m}
  -54.3429405369052, 253.772256267778, 0, !- X,Y,Z Vertex 2 {m}
  -67.6565309270134, 254.994028038566, 0, !- X,Y,Z Vertex 3 {m}
  -67.6565309270134, 254.994028038566, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.7091645119293, 194.132966490664, 12, !- X,Y,Z Vertex 1 {m}
  -43.7091645119293, 194.132966490664, 0, !- X,Y,Z Vertex 2 {m}
  -42.3693358275706, 208.570757570533, 0, !- X,Y,Z Vertex 3 {m}
  -42.3693358275706, 208.570757570533, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  251.128001040152, -84.8454629425334, 12, !- X,Y,Z Vertex 1 {m}
  251.128001040152, -84.8454629425334, 0, !- X,Y,Z Vertex 2 {m}
  251.379089851377, -81.2915360884857, 0, !- X,Y,Z Vertex 3 {m}
  251.379089851377, -81.2915360884857, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  241.916811556054, -82.0692768246477, 0, !- X,Y,Z Vertex 1 {m}
  242.000496997316, -80.5144348334286, 0, !- X,Y,Z Vertex 2 {m}
  251.379089851377, -81.2915360884857, 0, !- X,Y,Z Vertex 3 {m}
  251.128001040152, -84.8454629425334, 0, !- X,Y,Z Vertex 4 {m}
  274.825704655687, -86.5105045745125, 0, !- X,Y,Z Vertex 5 {m}
  275.076781937693, -82.9565769101828, 0, !- X,Y,Z Vertex 6 {m}
  286.046393282103, -83.8446329730036, 0, !- X,Y,Z Vertex 7 {m}
  282.029070402018, -137.042500377673, 0, !- X,Y,Z Vertex 8 {m}
  269.970787370499, -136.15447884389, 0,  !- X,Y,Z Vertex 9 {m}
  272.732752316054, -99.2824766628618, 0, !- X,Y,Z Vertex 10 {m}
  250.374805824179, -97.6173822064653, 0, !- X,Y,Z Vertex 11 {m}
  250.123704490013, -100.838129117083, 0, !- X,Y,Z Vertex 12 {m}
  238.986600696493, -100.061084304588, 0, !- X,Y,Z Vertex 13 {m}
  238.317007237758, -109.390141182076, 0, !- X,Y,Z Vertex 14 {m}
  230.696874487868, -108.835087374771, 0, !- X,Y,Z Vertex 15 {m}
  229.022827489086, -131.158187558198, 0, !- X,Y,Z Vertex 16 {m}
  203.817702867224, -129.270919249339, 0, !- X,Y,Z Vertex 17 {m}
  205.073289765701, -112.278713665659, 0, !- X,Y,Z Vertex 18 {m}
  211.102407142756, -112.722780788356, 0, !- X,Y,Z Vertex 19 {m}
  212.190554528087, -97.6185973849404, 0, !- X,Y,Z Vertex 20 {m}
  209.762163714552, -97.3965480003936, 0, !- X,Y,Z Vertex 21 {m}
  211.101452267339, -79.8490383908059, 0; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  242.000496997316, -80.5144348334286, 12, !- X,Y,Z Vertex 1 {m}
  242.000496997316, -80.5144348334286, 0, !- X,Y,Z Vertex 2 {m}
  241.916811556054, -82.0692768246477, 0, !- X,Y,Z Vertex 3 {m}
  241.916811556054, -82.0692768246477, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.123704490013, -100.838129117083, 12, !- X,Y,Z Vertex 1 {m}
  250.123704490013, -100.838129117083, 0, !- X,Y,Z Vertex 2 {m}
  250.374805824179, -97.6173822064653, 0, !- X,Y,Z Vertex 3 {m}
  250.374805824179, -97.6173822064653, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  272.732752316054, -99.2824766628618, 12, !- X,Y,Z Vertex 1 {m}
  272.732752316054, -99.2824766628618, 0, !- X,Y,Z Vertex 2 {m}
  269.970787370499, -136.15447884389, 0,  !- X,Y,Z Vertex 3 {m}
  269.970787370499, -136.15447884389, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.374805824179, -97.6173822064653, 12, !- X,Y,Z Vertex 1 {m}
  250.374805824179, -97.6173822064653, 0, !- X,Y,Z Vertex 2 {m}
  272.732752316054, -99.2824766628618, 0, !- X,Y,Z Vertex 3 {m}
  272.732752316054, -99.2824766628618, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.317007237758, -109.390141182076, 12, !- X,Y,Z Vertex 1 {m}
  238.317007237758, -109.390141182076, 0, !- X,Y,Z Vertex 2 {m}
  238.986600696493, -100.061084304588, 0, !- X,Y,Z Vertex 3 {m}
  238.986600696493, -100.061084304588, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.696874487868, -108.835087374771, 12, !- X,Y,Z Vertex 1 {m}
  230.696874487868, -108.835087374771, 0, !- X,Y,Z Vertex 2 {m}
  238.317007237758, -109.390141182076, 0, !- X,Y,Z Vertex 3 {m}
  238.317007237758, -109.390141182076, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.986600696493, -100.061084304588, 12, !- X,Y,Z Vertex 1 {m}
  238.986600696493, -100.061084304588, 0, !- X,Y,Z Vertex 2 {m}
  250.123704490013, -100.838129117083, 0, !- X,Y,Z Vertex 3 {m}
  250.123704490013, -100.838129117083, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  212.190554528087, -97.6185973849404, 12, !- X,Y,Z Vertex 1 {m}
  212.190554528087, -97.6185973849404, 0, !- X,Y,Z Vertex 2 {m}
  211.102407142756, -112.722780788356, 0, !- X,Y,Z Vertex 3 {m}
  211.102407142756, -112.722780788356, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  274.825704655687, -86.5105045745125, 12, !- X,Y,Z Vertex 1 {m}
  274.825704655687, -86.5105045745125, 0, !- X,Y,Z Vertex 2 {m}
  251.128001040152, -84.8454629425334, 0, !- X,Y,Z Vertex 3 {m}
  251.128001040152, -84.8454629425334, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.762163714552, -97.3965480003936, 12, !- X,Y,Z Vertex 1 {m}
  209.762163714552, -97.3965480003936, 0, !- X,Y,Z Vertex 2 {m}
  212.190554528087, -97.6185973849404, 0, !- X,Y,Z Vertex 3 {m}
  212.190554528087, -97.6185973849404, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  205.073289765701, -112.278713665659, 12, !- X,Y,Z Vertex 1 {m}
  205.073289765701, -112.278713665659, 0, !- X,Y,Z Vertex 2 {m}
  203.817702867224, -129.270919249339, 0, !- X,Y,Z Vertex 3 {m}
  203.817702867224, -129.270919249339, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.101452267339, -79.8490383908059, 12, !- X,Y,Z Vertex 1 {m}
  211.101452267339, -79.8490383908059, 0, !- X,Y,Z Vertex 2 {m}
  209.762163714552, -97.3965480003936, 0, !- X,Y,Z Vertex 3 {m}
  209.762163714552, -97.3965480003936, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  203.817702867224, -129.270919249339, 12, !- X,Y,Z Vertex 1 {m}
  203.817702867224, -129.270919249339, 0, !- X,Y,Z Vertex 2 {m}
  229.022827489086, -131.158187558198, 0, !- X,Y,Z Vertex 3 {m}
  229.022827489086, -131.158187558198, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  241.916811556054, -82.0692768246477, 12, !- X,Y,Z Vertex 1 {m}
  241.916811556054, -82.0692768246477, 0, !- X,Y,Z Vertex 2 {m}
  211.101452267339, -79.8490383908059, 0, !- X,Y,Z Vertex 3 {m}
  211.101452267339, -79.8490383908059, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.102407142756, -112.722780788356, 12, !- X,Y,Z Vertex 1 {m}
  211.102407142756, -112.722780788356, 0, !- X,Y,Z Vertex 2 {m}
  205.073289765701, -112.278713665659, 0, !- X,Y,Z Vertex 3 {m}
  205.073289765701, -112.278713665659, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  282.029070402018, -137.042500377673, 12, !- X,Y,Z Vertex 1 {m}
  282.029070402018, -137.042500377673, 0, !- X,Y,Z Vertex 2 {m}
  286.046393282103, -83.8446329730036, 0, !- X,Y,Z Vertex 3 {m}
  286.046393282103, -83.8446329730036, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  275.076781937693, -82.9565769101828, 12, !- X,Y,Z Vertex 1 {m}
  275.076781937693, -82.9565769101828, 0, !- X,Y,Z Vertex 2 {m}
  274.825704655687, -86.5105045745125, 0, !- X,Y,Z Vertex 3 {m}
  274.825704655687, -86.5105045745125, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  286.046393282103, -83.8446329730036, 12, !- X,Y,Z Vertex 1 {m}
  286.046393282103, -83.8446329730036, 0, !- X,Y,Z Vertex 2 {m}
  275.076781937693, -82.9565769101828, 0, !- X,Y,Z Vertex 3 {m}
  275.076781937693, -82.9565769101828, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.101452267339, -79.8490383908059, 12, !- X,Y,Z Vertex 1 {m}
  209.762163714552, -97.3965480003936, 12, !- X,Y,Z Vertex 2 {m}
  212.190554528087, -97.6185973849404, 12, !- X,Y,Z Vertex 3 {m}
  211.102407142756, -112.722780788356, 12, !- X,Y,Z Vertex 4 {m}
  205.073289765701, -112.278713665659, 12, !- X,Y,Z Vertex 5 {m}
  203.817702867224, -129.270919249339, 12, !- X,Y,Z Vertex 6 {m}
  229.022827489086, -131.158187558198, 12, !- X,Y,Z Vertex 7 {m}
  230.696874487868, -108.835087374771, 12, !- X,Y,Z Vertex 8 {m}
  238.317007237758, -109.390141182076, 12, !- X,Y,Z Vertex 9 {m}
  238.986600696493, -100.061084304588, 12, !- X,Y,Z Vertex 10 {m}
  250.123704490013, -100.838129117083, 12, !- X,Y,Z Vertex 11 {m}
  250.374805824179, -97.6173822064653, 12, !- X,Y,Z Vertex 12 {m}
  272.732752316054, -99.2824766628618, 12, !- X,Y,Z Vertex 13 {m}
  269.970787370499, -136.15447884389, 12, !- X,Y,Z Vertex 14 {m}
  282.029070402018, -137.042500377673, 12, !- X,Y,Z Vertex 15 {m}
  286.046393282103, -83.8446329730036, 12, !- X,Y,Z Vertex 16 {m}
  275.076781937693, -82.9565769101828, 12, !- X,Y,Z Vertex 17 {m}
  274.825704655687, -86.5105045745125, 12, !- X,Y,Z Vertex 18 {m}
  251.128001040152, -84.8454629425334, 12, !- X,Y,Z Vertex 19 {m}
  251.379089851377, -81.2915360884857, 12, !- X,Y,Z Vertex 20 {m}
  242.000496997316, -80.5144348334286, 12, !- X,Y,Z Vertex 21 {m}
  241.916811556054, -82.0692768246477, 12; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  269.970787370499, -136.15447884389, 12, !- X,Y,Z Vertex 1 {m}
  269.970787370499, -136.15447884389, 0,  !- X,Y,Z Vertex 2 {m}
  282.029070402018, -137.042500377673, 0, !- X,Y,Z Vertex 3 {m}
  282.029070402018, -137.042500377673, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  229.022827489086, -131.158187558198, 12, !- X,Y,Z Vertex 1 {m}
  229.022827489086, -131.158187558198, 0, !- X,Y,Z Vertex 2 {m}
  230.696874487868, -108.835087374771, 0, !- X,Y,Z Vertex 3 {m}
  230.696874487868, -108.835087374771, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  251.379089851377, -81.2915360884857, 12, !- X,Y,Z Vertex 1 {m}
  251.379089851377, -81.2915360884857, 0, !- X,Y,Z Vertex 2 {m}
  242.000496997316, -80.5144348334286, 0, !- X,Y,Z Vertex 3 {m}
  242.000496997316, -80.5144348334286, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  78.8801182035394, -50.9760903209973, 12, !- X,Y,Z Vertex 1 {m}
  78.8801182035394, -50.9760903209973, 0, !- X,Y,Z Vertex 2 {m}
  115.640635023027, -53.307857270927, 0,  !- X,Y,Z Vertex 3 {m}
  115.640635023027, -53.307857270927, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  115.640635023027, -53.307857270927, 12, !- X,Y,Z Vertex 1 {m}
  115.640635023027, -53.307857270927, 0,  !- X,Y,Z Vertex 2 {m}
  116.645240539624, -38.5368679487339, 0, !- X,Y,Z Vertex 3 {m}
  116.645240539624, -38.5368679487339, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.8010602054423, -36.0940469945028, 12, !- X,Y,Z Vertex 1 {m}
  79.8010602054423, -36.0940469945028, 0, !- X,Y,Z Vertex 2 {m}
  78.8801182035394, -50.9760903209973, 0, !- X,Y,Z Vertex 3 {m}
  78.8801182035394, -50.9760903209973, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.645240539624, -38.5368679487339, 12, !- X,Y,Z Vertex 1 {m}
  116.645240539624, -38.5368679487339, 0, !- X,Y,Z Vertex 2 {m}
  79.8010602054423, -36.0940469945028, 0, !- X,Y,Z Vertex 3 {m}
  79.8010602054423, -36.0940469945028, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.8010602054423, -36.0940469945028, 12, !- X,Y,Z Vertex 1 {m}
  78.8801182035394, -50.9760903209973, 12, !- X,Y,Z Vertex 2 {m}
  115.640635023027, -53.307857270927, 12, !- X,Y,Z Vertex 3 {m}
  116.645240539624, -38.5368679487339, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.645240539624, -38.5368679487339, 0, !- X,Y,Z Vertex 1 {m}
  115.640635023027, -53.307857270927, 0,  !- X,Y,Z Vertex 2 {m}
  78.8801182035394, -50.9760903209973, 0, !- X,Y,Z Vertex 3 {m}
  79.8010602054423, -36.0940469945028, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.2527950245659, 35.8724527449204, 12, !- X,Y,Z Vertex 1 {m}
  -35.2527950245659, 35.8724527449204, 0, !- X,Y,Z Vertex 2 {m}
  -17.3333246683081, 34.7617882783098, 0, !- X,Y,Z Vertex 3 {m}
  -17.3333246683081, 34.7617882783098, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.273585660025, 85.4051470789828, 0,  !- X,Y,Z Vertex 1 {m}
  -17.8356578335364, 68.1908393655231, 0, !- X,Y,Z Vertex 2 {m}
  -18.0868731259998, 64.6369209787502, 0, !- X,Y,Z Vertex 3 {m}
  -16.5796473814138, 58.6396791061328, 0, !- X,Y,Z Vertex 4 {m}
  -17.0820823444411, 49.5327629914492, 0, !- X,Y,Z Vertex 5 {m}
  -16.5796729721378, 47.4226224772607, 0, !- X,Y,Z Vertex 6 {m}
  -17.3333246683081, 34.7617882783098, 0, !- X,Y,Z Vertex 7 {m}
  -35.2527950245659, 35.8724527449204, 0, !- X,Y,Z Vertex 8 {m}
  -37.0112134802843, 42.647119306031, 0,  !- X,Y,Z Vertex 9 {m}
  -74.1061400859652, 44.8686021944213, 0, !- X,Y,Z Vertex 10 {m}
  -71.4261670580865, 88.5151431788886, 0; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.273585660025, 85.4051470789828, 12, !- X,Y,Z Vertex 1 {m}
  -22.273585660025, 85.4051470789828, 0,  !- X,Y,Z Vertex 2 {m}
  -71.4261670580865, 88.5151431788886, 0, !- X,Y,Z Vertex 3 {m}
  -71.4261670580865, 88.5151431788886, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.0820823444411, 49.5327629914492, 12, !- X,Y,Z Vertex 1 {m}
  -17.0820823444411, 49.5327629914492, 0, !- X,Y,Z Vertex 2 {m}
  -16.5796473814138, 58.6396791061328, 0, !- X,Y,Z Vertex 3 {m}
  -16.5796473814138, 58.6396791061328, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.0868731259998, 64.6369209787502, 12, !- X,Y,Z Vertex 1 {m}
  -18.0868731259998, 64.6369209787502, 0, !- X,Y,Z Vertex 2 {m}
  -17.8356578335364, 68.1908393655231, 0, !- X,Y,Z Vertex 3 {m}
  -17.8356578335364, 68.1908393655231, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.5796473814138, 58.6396791061328, 12, !- X,Y,Z Vertex 1 {m}
  -16.5796473814138, 58.6396791061328, 0, !- X,Y,Z Vertex 2 {m}
  -18.0868731259998, 64.6369209787502, 0, !- X,Y,Z Vertex 3 {m}
  -18.0868731259998, 64.6369209787502, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.5796729721378, 47.4226224772607, 12, !- X,Y,Z Vertex 1 {m}
  -16.5796729721378, 47.4226224772607, 0, !- X,Y,Z Vertex 2 {m}
  -17.0820823444411, 49.5327629914492, 0, !- X,Y,Z Vertex 3 {m}
  -17.0820823444411, 49.5327629914492, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.3333246683081, 34.7617882783098, 12, !- X,Y,Z Vertex 1 {m}
  -17.3333246683081, 34.7617882783098, 0, !- X,Y,Z Vertex 2 {m}
  -16.5796729721378, 47.4226224772607, 0, !- X,Y,Z Vertex 3 {m}
  -16.5796729721378, 47.4226224772607, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.0112134802843, 42.647119306031, 12, !- X,Y,Z Vertex 1 {m}
  -37.0112134802843, 42.647119306031, 0,  !- X,Y,Z Vertex 2 {m}
  -35.2527950245659, 35.8724527449204, 0, !- X,Y,Z Vertex 3 {m}
  -35.2527950245659, 35.8724527449204, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.4261670580865, 88.5151431788886, 12, !- X,Y,Z Vertex 1 {m}
  -74.1061400859652, 44.8686021944213, 12, !- X,Y,Z Vertex 2 {m}
  -37.0112134802843, 42.647119306031, 12, !- X,Y,Z Vertex 3 {m}
  -35.2527950245659, 35.8724527449204, 12, !- X,Y,Z Vertex 4 {m}
  -17.3333246683081, 34.7617882783098, 12, !- X,Y,Z Vertex 5 {m}
  -16.5796729721378, 47.4226224772607, 12, !- X,Y,Z Vertex 6 {m}
  -17.0820823444411, 49.5327629914492, 12, !- X,Y,Z Vertex 7 {m}
  -16.5796473814138, 58.6396791061328, 12, !- X,Y,Z Vertex 8 {m}
  -18.0868731259998, 64.6369209787502, 12, !- X,Y,Z Vertex 9 {m}
  -17.8356578335364, 68.1908393655231, 12, !- X,Y,Z Vertex 10 {m}
  -22.273585660025, 85.4051470789828, 12; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.1061400859652, 44.8686021944213, 12, !- X,Y,Z Vertex 1 {m}
  -74.1061400859652, 44.8686021944213, 0, !- X,Y,Z Vertex 2 {m}
  -37.0112134802843, 42.647119306031, 0,  !- X,Y,Z Vertex 3 {m}
  -37.0112134802843, 42.647119306031, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.4261670580865, 88.5151431788886, 12, !- X,Y,Z Vertex 1 {m}
  -71.4261670580865, 88.5151431788886, 0, !- X,Y,Z Vertex 2 {m}
  -74.1061400859652, 44.8686021944213, 0, !- X,Y,Z Vertex 3 {m}
  -74.1061400859652, 44.8686021944213, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.8356578335364, 68.1908393655231, 12, !- X,Y,Z Vertex 1 {m}
  -17.8356578335364, 68.1908393655231, 0, !- X,Y,Z Vertex 2 {m}
  -22.273585660025, 85.4051470789828, 0,  !- X,Y,Z Vertex 3 {m}
  -22.273585660025, 85.4051470789828, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  102.656336599701, 306.415221041214, 12, !- X,Y,Z Vertex 1 {m}
  102.656336599701, 306.415221041214, 0,  !- X,Y,Z Vertex 2 {m}
  91.0174790848977, 306.970366002806, 0,  !- X,Y,Z Vertex 3 {m}
  91.0174790848977, 306.970366002806, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.0174790848977, 306.970366002806, 12, !- X,Y,Z Vertex 1 {m}
  91.0174790848977, 306.970366002806, 0,  !- X,Y,Z Vertex 2 {m}
  90.6826465613016, 299.08510110011, 0,   !- X,Y,Z Vertex 3 {m}
  90.6826465613016, 299.08510110011, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  90.6826465613016, 299.08510110011, 12,  !- X,Y,Z Vertex 1 {m}
  90.6826465613016, 299.08510110011, 0,   !- X,Y,Z Vertex 2 {m}
  102.321515114932, 298.641015619168, 0,  !- X,Y,Z Vertex 3 {m}
  102.321515114932, 298.641015619168, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  102.656336599701, 306.415221041214, 0,  !- X,Y,Z Vertex 1 {m}
  102.321515114932, 298.641015619168, 0,  !- X,Y,Z Vertex 2 {m}
  90.6826465613016, 299.08510110011, 0,   !- X,Y,Z Vertex 3 {m}
  91.0174790848977, 306.970366002806, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  102.321515114932, 298.641015619168, 12, !- X,Y,Z Vertex 1 {m}
  102.321515114932, 298.641015619168, 0,  !- X,Y,Z Vertex 2 {m}
  102.656336599701, 306.415221041214, 0,  !- X,Y,Z Vertex 3 {m}
  102.656336599701, 306.415221041214, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.0174790848977, 306.970366002806, 12, !- X,Y,Z Vertex 1 {m}
  90.6826465613016, 299.08510110011, 12,  !- X,Y,Z Vertex 2 {m}
  102.321515114932, 298.641015619168, 12, !- X,Y,Z Vertex 3 {m}
  102.656336599701, 306.415221041214, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  94.7015253221553, 321.852454693436, 12, !- X,Y,Z Vertex 1 {m}
  94.7015253221553, 321.852454693436, 0,  !- X,Y,Z Vertex 2 {m}
  94.7016599266109, 311.523873537452, 0,  !- X,Y,Z Vertex 3 {m}
  94.7016599266109, 311.523873537452, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  103.409711558104, 321.852573391528, 12, !- X,Y,Z Vertex 1 {m}
  103.409711558104, 321.852573391528, 0,  !- X,Y,Z Vertex 2 {m}
  94.7015253221553, 321.852454693436, 0,  !- X,Y,Z Vertex 3 {m}
  94.7015253221553, 321.852454693436, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  103.409858540508, 311.523992235274, 0,  !- X,Y,Z Vertex 1 {m}
  94.7016599266109, 311.523873537452, 0,  !- X,Y,Z Vertex 2 {m}
  94.7015253221553, 321.852454693436, 0,  !- X,Y,Z Vertex 3 {m}
  103.409711558104, 321.852573391528, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  103.409858540508, 311.523992235274, 12, !- X,Y,Z Vertex 1 {m}
  103.409858540508, 311.523992235274, 0,  !- X,Y,Z Vertex 2 {m}
  103.409711558104, 321.852573391528, 0,  !- X,Y,Z Vertex 3 {m}
  103.409711558104, 321.852573391528, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  94.7016599266109, 311.523873537452, 12, !- X,Y,Z Vertex 1 {m}
  94.7016599266109, 311.523873537452, 0,  !- X,Y,Z Vertex 2 {m}
  103.409858540508, 311.523992235274, 0,  !- X,Y,Z Vertex 3 {m}
  103.409858540508, 311.523992235274, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  103.409711558104, 321.852573391528, 12, !- X,Y,Z Vertex 1 {m}
  94.7015253221553, 321.852454693436, 12, !- X,Y,Z Vertex 2 {m}
  94.7016599266109, 311.523873537452, 12, !- X,Y,Z Vertex 3 {m}
  103.409858540508, 311.523992235274, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.1158206755325, 243.99901346702, 0,   !- X,Y,Z Vertex 1 {m}
  55.8507220098415, 178.140411129294, 0,  !- X,Y,Z Vertex 2 {m}
  101.31826188281, 188.136301826906, 0,   !- X,Y,Z Vertex 3 {m}
  132.802472501828, 177.808229972649, 0,  !- X,Y,Z Vertex 4 {m}
  133.974303174066, 202.130389391973, 0,  !- X,Y,Z Vertex 5 {m}
  153.903001934371, 201.131244178442, 0,  !- X,Y,Z Vertex 6 {m}
  127.861006485434, 243.00035783684, 0,   !- X,Y,Z Vertex 7 {m}
  245.004319883665, 237.339303071337, 0,  !- X,Y,Z Vertex 8 {m}
  230.101189169769, 191.915278045855, 0,  !- X,Y,Z Vertex 9 {m}
  319.194416160291, 187.587305474664, 0,  !- X,Y,Z Vertex 10 {m}
  288.796997732949, 236.341371444709, 0,  !- X,Y,Z Vertex 11 {m}
  328.737984191236, 234.455048475601, 0,  !- X,Y,Z Vertex 12 {m}
  326.311914989111, 185.366421779345, 0,  !- X,Y,Z Vertex 13 {m}
  340.714217026319, 184.700722798877, 0,  !- X,Y,Z Vertex 14 {m}
  343.140204895198, 233.456174258555, 0,  !- X,Y,Z Vertex 15 {m}
  360.305627012741, 232.679585055594, 0,  !- X,Y,Z Vertex 16 {m}
  375.129940445372, 165.489039894643, 0,  !- X,Y,Z Vertex 17 {m}
  414.066526124012, 163.603134307262, 0,  !- X,Y,Z Vertex 18 {m}
  415.321037574904, 189.924423126626, 0,  !- X,Y,Z Vertex 19 {m}
  431.39802707268, 189.147939771913, 0,   !- X,Y,Z Vertex 20 {m}
  429.390758215389, 149.388345532814, 0,  !- X,Y,Z Vertex 21 {m}
  337.199954624655, 129.281626458428, 0,  !- X,Y,Z Vertex 22 {m}
  338.873055109547, 163.488179041915, 0,  !- X,Y,Z Vertex 23 {m}
  316.515926041733, 164.597770778905, 0,  !- X,Y,Z Vertex 24 {m}
  323.383548095375, 133.057037847872, 0,  !- X,Y,Z Vertex 25 {m}
  226.418575805474, 137.828949129292, 0,  !- X,Y,Z Vertex 26 {m}
  234.205564625806, 148.268834251979, 0,  !- X,Y,Z Vertex 27 {m}
  55.9346186426534, 157.039014330571, 0,  !- X,Y,Z Vertex 28 {m}
  12.3089818455104, 147.376590898096, 0,  !- X,Y,Z Vertex 29 {m}
  44.2949947166896, 244.665268017181, 0;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.8507220098415, 178.140411129294, 12, !- X,Y,Z Vertex 1 {m}
  55.8507220098415, 178.140411129294, 0,  !- X,Y,Z Vertex 2 {m}
  59.1158206755325, 243.99901346702, 0,   !- X,Y,Z Vertex 3 {m}
  59.1158206755325, 243.99901346702, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  101.31826188281, 188.136301826906, 12,  !- X,Y,Z Vertex 1 {m}
  101.31826188281, 188.136301826906, 0,   !- X,Y,Z Vertex 2 {m}
  55.8507220098415, 178.140411129294, 0,  !- X,Y,Z Vertex 3 {m}
  55.8507220098415, 178.140411129294, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.974303174066, 202.130389391973, 12, !- X,Y,Z Vertex 1 {m}
  133.974303174066, 202.130389391973, 0,  !- X,Y,Z Vertex 2 {m}
  132.802472501828, 177.808229972649, 0,  !- X,Y,Z Vertex 3 {m}
  132.802472501828, 177.808229972649, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  127.861006485434, 243.00035783684, 12,  !- X,Y,Z Vertex 1 {m}
  127.861006485434, 243.00035783684, 0,   !- X,Y,Z Vertex 2 {m}
  153.903001934371, 201.131244178442, 0,  !- X,Y,Z Vertex 3 {m}
  153.903001934371, 201.131244178442, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.101189169769, 191.915278045855, 12, !- X,Y,Z Vertex 1 {m}
  230.101189169769, 191.915278045855, 0,  !- X,Y,Z Vertex 2 {m}
  245.004319883665, 237.339303071337, 0,  !- X,Y,Z Vertex 3 {m}
  245.004319883665, 237.339303071337, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  132.802472501828, 177.808229972649, 12, !- X,Y,Z Vertex 1 {m}
  132.802472501828, 177.808229972649, 0,  !- X,Y,Z Vertex 2 {m}
  101.31826188281, 188.136301826906, 0,   !- X,Y,Z Vertex 3 {m}
  101.31826188281, 188.136301826906, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.004319883665, 237.339303071337, 12, !- X,Y,Z Vertex 1 {m}
  245.004319883665, 237.339303071337, 0,  !- X,Y,Z Vertex 2 {m}
  127.861006485434, 243.00035783684, 0,   !- X,Y,Z Vertex 3 {m}
  127.861006485434, 243.00035783684, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  319.194416160291, 187.587305474664, 12, !- X,Y,Z Vertex 1 {m}
  319.194416160291, 187.587305474664, 0,  !- X,Y,Z Vertex 2 {m}
  230.101189169769, 191.915278045855, 0,  !- X,Y,Z Vertex 3 {m}
  230.101189169769, 191.915278045855, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  288.796997732949, 236.341371444709, 12, !- X,Y,Z Vertex 1 {m}
  288.796997732949, 236.341371444709, 0,  !- X,Y,Z Vertex 2 {m}
  319.194416160291, 187.587305474664, 0,  !- X,Y,Z Vertex 3 {m}
  319.194416160291, 187.587305474664, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  326.311914989111, 185.366421779345, 12, !- X,Y,Z Vertex 1 {m}
  326.311914989111, 185.366421779345, 0,  !- X,Y,Z Vertex 2 {m}
  328.737984191236, 234.455048475601, 0,  !- X,Y,Z Vertex 3 {m}
  328.737984191236, 234.455048475601, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  340.714217026319, 184.700722798877, 12, !- X,Y,Z Vertex 1 {m}
  340.714217026319, 184.700722798877, 0,  !- X,Y,Z Vertex 2 {m}
  326.311914989111, 185.366421779345, 0,  !- X,Y,Z Vertex 3 {m}
  326.311914989111, 185.366421779345, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  343.140204895198, 233.456174258555, 12, !- X,Y,Z Vertex 1 {m}
  343.140204895198, 233.456174258555, 0,  !- X,Y,Z Vertex 2 {m}
  340.714217026319, 184.700722798877, 0,  !- X,Y,Z Vertex 3 {m}
  340.714217026319, 184.700722798877, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  153.903001934371, 201.131244178442, 12, !- X,Y,Z Vertex 1 {m}
  153.903001934371, 201.131244178442, 0,  !- X,Y,Z Vertex 2 {m}
  133.974303174066, 202.130389391973, 0,  !- X,Y,Z Vertex 3 {m}
  133.974303174066, 202.130389391973, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  360.305627012741, 232.679585055594, 12, !- X,Y,Z Vertex 1 {m}
  360.305627012741, 232.679585055594, 0,  !- X,Y,Z Vertex 2 {m}
  343.140204895198, 233.456174258555, 0,  !- X,Y,Z Vertex 3 {m}
  343.140204895198, 233.456174258555, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  375.129940445372, 165.489039894643, 12, !- X,Y,Z Vertex 1 {m}
  375.129940445372, 165.489039894643, 0,  !- X,Y,Z Vertex 2 {m}
  360.305627012741, 232.679585055594, 0,  !- X,Y,Z Vertex 3 {m}
  360.305627012741, 232.679585055594, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  414.066526124012, 163.603134307262, 12, !- X,Y,Z Vertex 1 {m}
  414.066526124012, 163.603134307262, 0,  !- X,Y,Z Vertex 2 {m}
  375.129940445372, 165.489039894643, 0,  !- X,Y,Z Vertex 3 {m}
  375.129940445372, 165.489039894643, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  328.737984191236, 234.455048475601, 12, !- X,Y,Z Vertex 1 {m}
  328.737984191236, 234.455048475601, 0,  !- X,Y,Z Vertex 2 {m}
  288.796997732949, 236.341371444709, 0,  !- X,Y,Z Vertex 3 {m}
  288.796997732949, 236.341371444709, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  338.873055109547, 163.488179041915, 12, !- X,Y,Z Vertex 1 {m}
  338.873055109547, 163.488179041915, 0,  !- X,Y,Z Vertex 2 {m}
  337.199954624655, 129.281626458428, 0,  !- X,Y,Z Vertex 3 {m}
  337.199954624655, 129.281626458428, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.1158206755325, 243.99901346702, 12,  !- X,Y,Z Vertex 1 {m}
  59.1158206755325, 243.99901346702, 0,   !- X,Y,Z Vertex 2 {m}
  44.2949947166896, 244.665268017181, 0,  !- X,Y,Z Vertex 3 {m}
  44.2949947166896, 244.665268017181, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  431.39802707268, 189.147939771913, 12,  !- X,Y,Z Vertex 1 {m}
  431.39802707268, 189.147939771913, 0,   !- X,Y,Z Vertex 2 {m}
  415.321037574904, 189.924423126626, 0,  !- X,Y,Z Vertex 3 {m}
  415.321037574904, 189.924423126626, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.2949947166896, 244.665268017181, 12, !- X,Y,Z Vertex 1 {m}
  44.2949947166896, 244.665268017181, 0,  !- X,Y,Z Vertex 2 {m}
  12.3089818455104, 147.376590898096, 0,  !- X,Y,Z Vertex 3 {m}
  12.3089818455104, 147.376590898096, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.9346186426534, 157.039014330571, 12, !- X,Y,Z Vertex 1 {m}
  55.9346186426534, 157.039014330571, 0,  !- X,Y,Z Vertex 2 {m}
  234.205564625806, 148.268834251979, 0,  !- X,Y,Z Vertex 3 {m}
  234.205564625806, 148.268834251979, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.3089818455104, 147.376590898096, 12, !- X,Y,Z Vertex 1 {m}
  12.3089818455104, 147.376590898096, 0,  !- X,Y,Z Vertex 2 {m}
  55.9346186426534, 157.039014330571, 0,  !- X,Y,Z Vertex 3 {m}
  55.9346186426534, 157.039014330571, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  337.199954624655, 129.281626458428, 12, !- X,Y,Z Vertex 1 {m}
  337.199954624655, 129.281626458428, 0,  !- X,Y,Z Vertex 2 {m}
  429.390758215389, 149.388345532814, 0,  !- X,Y,Z Vertex 3 {m}
  429.390758215389, 149.388345532814, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  415.321037574904, 189.924423126626, 12, !- X,Y,Z Vertex 1 {m}
  415.321037574904, 189.924423126626, 0,  !- X,Y,Z Vertex 2 {m}
  414.066526124012, 163.603134307262, 0,  !- X,Y,Z Vertex 3 {m}
  414.066526124012, 163.603134307262, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  316.515926041733, 164.597770778905, 12, !- X,Y,Z Vertex 1 {m}
  316.515926041733, 164.597770778905, 0,  !- X,Y,Z Vertex 2 {m}
  338.873055109547, 163.488179041915, 0,  !- X,Y,Z Vertex 3 {m}
  338.873055109547, 163.488179041915, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.2949947166896, 244.665268017181, 12, !- X,Y,Z Vertex 1 {m}
  12.3089818455104, 147.376590898096, 12, !- X,Y,Z Vertex 2 {m}
  55.9346186426534, 157.039014330571, 12, !- X,Y,Z Vertex 3 {m}
  234.205564625806, 148.268834251979, 12, !- X,Y,Z Vertex 4 {m}
  226.418575805474, 137.828949129292, 12, !- X,Y,Z Vertex 5 {m}
  323.383548095375, 133.057037847872, 12, !- X,Y,Z Vertex 6 {m}
  316.515926041733, 164.597770778905, 12, !- X,Y,Z Vertex 7 {m}
  338.873055109547, 163.488179041915, 12, !- X,Y,Z Vertex 8 {m}
  337.199954624655, 129.281626458428, 12, !- X,Y,Z Vertex 9 {m}
  429.390758215389, 149.388345532814, 12, !- X,Y,Z Vertex 10 {m}
  431.39802707268, 189.147939771913, 12,  !- X,Y,Z Vertex 11 {m}
  415.321037574904, 189.924423126626, 12, !- X,Y,Z Vertex 12 {m}
  414.066526124012, 163.603134307262, 12, !- X,Y,Z Vertex 13 {m}
  375.129940445372, 165.489039894643, 12, !- X,Y,Z Vertex 14 {m}
  360.305627012741, 232.679585055594, 12, !- X,Y,Z Vertex 15 {m}
  343.140204895198, 233.456174258555, 12, !- X,Y,Z Vertex 16 {m}
  340.714217026319, 184.700722798877, 12, !- X,Y,Z Vertex 17 {m}
  326.311914989111, 185.366421779345, 12, !- X,Y,Z Vertex 18 {m}
  328.737984191236, 234.455048475601, 12, !- X,Y,Z Vertex 19 {m}
  288.796997732949, 236.341371444709, 12, !- X,Y,Z Vertex 20 {m}
  319.194416160291, 187.587305474664, 12, !- X,Y,Z Vertex 21 {m}
  230.101189169769, 191.915278045855, 12, !- X,Y,Z Vertex 22 {m}
  245.004319883665, 237.339303071337, 12, !- X,Y,Z Vertex 23 {m}
  127.861006485434, 243.00035783684, 12,  !- X,Y,Z Vertex 24 {m}
  153.903001934371, 201.131244178442, 12, !- X,Y,Z Vertex 25 {m}
  133.974303174066, 202.130389391973, 12, !- X,Y,Z Vertex 26 {m}
  132.802472501828, 177.808229972649, 12, !- X,Y,Z Vertex 27 {m}
  101.31826188281, 188.136301826906, 12,  !- X,Y,Z Vertex 28 {m}
  55.8507220098415, 178.140411129294, 12, !- X,Y,Z Vertex 29 {m}
  59.1158206755325, 243.99901346702, 12;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  323.383548095375, 133.057037847872, 12, !- X,Y,Z Vertex 1 {m}
  323.383548095375, 133.057037847872, 0,  !- X,Y,Z Vertex 2 {m}
  316.515926041733, 164.597770778905, 0,  !- X,Y,Z Vertex 3 {m}
  316.515926041733, 164.597770778905, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  226.418575805474, 137.828949129292, 12, !- X,Y,Z Vertex 1 {m}
  226.418575805474, 137.828949129292, 0,  !- X,Y,Z Vertex 2 {m}
  323.383548095375, 133.057037847872, 0,  !- X,Y,Z Vertex 3 {m}
  323.383548095375, 133.057037847872, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  234.205564625806, 148.268834251979, 12, !- X,Y,Z Vertex 1 {m}
  234.205564625806, 148.268834251979, 0,  !- X,Y,Z Vertex 2 {m}
  226.418575805474, 137.828949129292, 0,  !- X,Y,Z Vertex 3 {m}
  226.418575805474, 137.828949129292, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  429.390758215389, 149.388345532814, 12, !- X,Y,Z Vertex 1 {m}
  429.390758215389, 149.388345532814, 0,  !- X,Y,Z Vertex 2 {m}
  431.39802707268, 189.147939771913, 0,   !- X,Y,Z Vertex 3 {m}
  431.39802707268, 189.147939771913, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  149.044576313034, 291.645043130506, 12, !- X,Y,Z Vertex 1 {m}
  149.044576313034, 291.645043130506, 0,  !- X,Y,Z Vertex 2 {m}
  133.051590881725, 291.644732722665, 0,  !- X,Y,Z Vertex 3 {m}
  133.051590881725, 291.644732722665, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  149.044576313034, 291.645043130506, 12, !- X,Y,Z Vertex 1 {m}
  133.051590881725, 291.644732722665, 12, !- X,Y,Z Vertex 2 {m}
  133.051771859772, 281.760392080013, 12, !- X,Y,Z Vertex 3 {m}
  149.044779045053, 281.760702487987, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.051771859772, 281.760392080013, 12, !- X,Y,Z Vertex 1 {m}
  133.051771859772, 281.760392080013, 0,  !- X,Y,Z Vertex 2 {m}
  149.044779045053, 281.760702487987, 0,  !- X,Y,Z Vertex 3 {m}
  149.044779045053, 281.760702487987, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  149.044779045053, 281.760702487987, 0,  !- X,Y,Z Vertex 1 {m}
  133.051771859772, 281.760392080013, 0,  !- X,Y,Z Vertex 2 {m}
  133.051590881725, 291.644732722665, 0,  !- X,Y,Z Vertex 3 {m}
  149.044576313034, 291.645043130506, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  149.044779045053, 281.760702487987, 12, !- X,Y,Z Vertex 1 {m}
  149.044779045053, 281.760702487987, 0,  !- X,Y,Z Vertex 2 {m}
  149.044576313034, 291.645043130506, 0,  !- X,Y,Z Vertex 3 {m}
  149.044576313034, 291.645043130506, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.051590881725, 291.644732722665, 12, !- X,Y,Z Vertex 1 {m}
  133.051590881725, 291.644732722665, 0,  !- X,Y,Z Vertex 2 {m}
  133.051771859772, 281.760392080013, 0,  !- X,Y,Z Vertex 3 {m}
  133.051771859772, 281.760392080013, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  144.271615340905, 300.973987557593, 0,  !- X,Y,Z Vertex 1 {m}
  135.144740084237, 300.97381209681, 0,   !- X,Y,Z Vertex 2 {m}
  135.144552127285, 311.080273059293, 0,  !- X,Y,Z Vertex 3 {m}
  144.271414690589, 311.080448519718, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  135.144740084237, 300.97381209681, 12,  !- X,Y,Z Vertex 1 {m}
  135.144740084237, 300.97381209681, 0,   !- X,Y,Z Vertex 2 {m}
  144.271615340905, 300.973987557593, 0,  !- X,Y,Z Vertex 3 {m}
  144.271615340905, 300.973987557593, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  144.271615340905, 300.973987557593, 12, !- X,Y,Z Vertex 1 {m}
  144.271615340905, 300.973987557593, 0,  !- X,Y,Z Vertex 2 {m}
  144.271414690589, 311.080448519718, 0,  !- X,Y,Z Vertex 3 {m}
  144.271414690589, 311.080448519718, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  144.271414690589, 311.080448519718, 12, !- X,Y,Z Vertex 1 {m}
  135.144552127285, 311.080273059293, 12, !- X,Y,Z Vertex 2 {m}
  135.144740084237, 300.97381209681, 12,  !- X,Y,Z Vertex 3 {m}
  144.271615340905, 300.973987557593, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  144.271414690589, 311.080448519718, 12, !- X,Y,Z Vertex 1 {m}
  144.271414690589, 311.080448519718, 0,  !- X,Y,Z Vertex 2 {m}
  135.144552127285, 311.080273059293, 0,  !- X,Y,Z Vertex 3 {m}
  135.144552127285, 311.080273059293, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  135.144552127285, 311.080273059293, 12, !- X,Y,Z Vertex 1 {m}
  135.144552127285, 311.080273059293, 0,  !- X,Y,Z Vertex 2 {m}
  135.144740084237, 300.97381209681, 0,   !- X,Y,Z Vertex 3 {m}
  135.144740084237, 300.97381209681, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.9979524020062, 77.1870025930138, 12, !- X,Y,Z Vertex 1 {m}
  68.9979524020062, 77.1870025930138, 0,  !- X,Y,Z Vertex 2 {m}
  76.0317288962699, 76.7428328935673, 0,  !- X,Y,Z Vertex 3 {m}
  76.0317288962699, 76.7428328935673, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  69.8349646758431, 112.726202243616, 12, !- X,Y,Z Vertex 1 {m}
  69.8349646758431, 112.726202243616, 0,  !- X,Y,Z Vertex 2 {m}
  70.3372852749626, 121.944185247885, 0,  !- X,Y,Z Vertex 3 {m}
  70.3372852749626, 121.944185247885, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.3734897979961, 118.945230273139, 12,  !- X,Y,Z Vertex 1 {m}
  8.3734897979961, 118.945230273139, 0,   !- X,Y,Z Vertex 2 {m}
  6.11268389106129, 75.7428980038524, 0,  !- X,Y,Z Vertex 3 {m}
  6.11268389106129, 75.7428980038524, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.3372852749626, 121.944185247885, 0,  !- X,Y,Z Vertex 1 {m}
  69.8349646758431, 112.726202243616, 0,  !- X,Y,Z Vertex 2 {m}
  77.8735253304044, 112.393104005105, 0,  !- X,Y,Z Vertex 3 {m}
  76.0317288962699, 76.7428328935673, 0,  !- X,Y,Z Vertex 4 {m}
  68.9979524020062, 77.1870025930138, 0,  !- X,Y,Z Vertex 5 {m}
  68.7467914411698, 72.4114214854008, 0,  !- X,Y,Z Vertex 6 {m}
  6.11268389106129, 75.7428980038524, 0,  !- X,Y,Z Vertex 7 {m}
  8.3734897979961, 118.945230273139, 0,   !- X,Y,Z Vertex 8 {m}
  16.5795108123205, 118.501004449451, 0,  !- X,Y,Z Vertex 9 {m}
  16.9144359496263, 124.720364020827, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.3372852749626, 121.944185247885, 12, !- X,Y,Z Vertex 1 {m}
  70.3372852749626, 121.944185247885, 0,  !- X,Y,Z Vertex 2 {m}
  16.9144359496263, 124.720364020827, 0,  !- X,Y,Z Vertex 3 {m}
  16.9144359496263, 124.720364020827, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.8735253304044, 112.393104005105, 12, !- X,Y,Z Vertex 1 {m}
  77.8735253304044, 112.393104005105, 0,  !- X,Y,Z Vertex 2 {m}
  69.8349646758431, 112.726202243616, 0,  !- X,Y,Z Vertex 3 {m}
  69.8349646758431, 112.726202243616, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.0317288962699, 76.7428328935673, 12, !- X,Y,Z Vertex 1 {m}
  76.0317288962699, 76.7428328935673, 0,  !- X,Y,Z Vertex 2 {m}
  77.8735253304044, 112.393104005105, 0,  !- X,Y,Z Vertex 3 {m}
  77.8735253304044, 112.393104005105, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.7467914411698, 72.4114214854008, 12, !- X,Y,Z Vertex 1 {m}
  68.7467914411698, 72.4114214854008, 0,  !- X,Y,Z Vertex 2 {m}
  68.9979524020062, 77.1870025930138, 0,  !- X,Y,Z Vertex 3 {m}
  68.9979524020062, 77.1870025930138, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.5795108123205, 118.501004449451, 12, !- X,Y,Z Vertex 1 {m}
  16.5795108123205, 118.501004449451, 0,  !- X,Y,Z Vertex 2 {m}
  8.3734897979961, 118.945230273139, 0,   !- X,Y,Z Vertex 3 {m}
  8.3734897979961, 118.945230273139, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.9144359496263, 124.720364020827, 12, !- X,Y,Z Vertex 1 {m}
  16.9144359496263, 124.720364020827, 0,  !- X,Y,Z Vertex 2 {m}
  16.5795108123205, 118.501004449451, 0,  !- X,Y,Z Vertex 3 {m}
  16.5795108123205, 118.501004449451, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.9144359496263, 124.720364020827, 12, !- X,Y,Z Vertex 1 {m}
  16.5795108123205, 118.501004449451, 12, !- X,Y,Z Vertex 2 {m}
  8.3734897979961, 118.945230273139, 12,  !- X,Y,Z Vertex 3 {m}
  6.11268389106129, 75.7428980038524, 12, !- X,Y,Z Vertex 4 {m}
  68.7467914411698, 72.4114214854008, 12, !- X,Y,Z Vertex 5 {m}
  68.9979524020062, 77.1870025930138, 12, !- X,Y,Z Vertex 6 {m}
  76.0317288962699, 76.7428328935673, 12, !- X,Y,Z Vertex 7 {m}
  77.8735253304044, 112.393104005105, 12, !- X,Y,Z Vertex 8 {m}
  69.8349646758431, 112.726202243616, 12, !- X,Y,Z Vertex 9 {m}
  70.3372852749626, 121.944185247885, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.11268389106129, 75.7428980038524, 12, !- X,Y,Z Vertex 1 {m}
  6.11268389106129, 75.7428980038524, 0,  !- X,Y,Z Vertex 2 {m}
  68.7467914411698, 72.4114214854008, 0,  !- X,Y,Z Vertex 3 {m}
  68.7467914411698, 72.4114214854008, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8311460918565, -67.4133710703578, 12, !- X,Y,Z Vertex 1 {m}
  16.8311460918565, -67.4133710703578, 0, !- X,Y,Z Vertex 2 {m}
  17.1660751234932, -59.3059942050968, 0, !- X,Y,Z Vertex 3 {m}
  17.1660751234932, -59.3059942050968, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.08858148785188, -66.7470308049571, 12, !- X,Y,Z Vertex 1 {m}
  1.08858148785188, -66.7470308049571, 0, !- X,Y,Z Vertex 2 {m}
  16.8311460918565, -67.4133710703578, 0, !- X,Y,Z Vertex 3 {m}
  16.8311460918565, -67.4133710703578, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.5895021721424, -19.7686483313836, 12, !- X,Y,Z Vertex 1 {m}
  18.5895021721424, -19.7686483313836, 0, !- X,Y,Z Vertex 2 {m}
  2.93077710058877, -19.1023117919483, 0, !- X,Y,Z Vertex 3 {m}
  2.93077710058877, -19.1023117919483, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.84220930827611, -44.9792809156593, 12, !- X,Y,Z Vertex 1 {m}
  1.84220930827611, -44.9792809156593, 0, !- X,Y,Z Vertex 2 {m}
  2.00968291209329, -45.0903408218083, 0, !- X,Y,Z Vertex 3 {m}
  2.00968291209329, -45.0903408218083, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.93077710058877, -19.1023117919483, 12, !- X,Y,Z Vertex 1 {m}
  2.93077710058877, -19.1023117919483, 0, !- X,Y,Z Vertex 2 {m}
  1.84220930827611, -44.9792809156593, 0, !- X,Y,Z Vertex 3 {m}
  1.84220930827611, -44.9792809156593, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.93077710058877, -19.1023117919483, 12, !- X,Y,Z Vertex 1 {m}
  1.84220930827611, -44.9792809156593, 12, !- X,Y,Z Vertex 2 {m}
  2.00968291209329, -45.0903408218083, 12, !- X,Y,Z Vertex 3 {m}
  1.08858148785188, -66.7470308049571, 12, !- X,Y,Z Vertex 4 {m}
  16.8311460918565, -67.4133710703578, 12, !- X,Y,Z Vertex 5 {m}
  17.1660751234932, -59.3059942050968, 12, !- X,Y,Z Vertex 6 {m}
  20.5155535097494, -59.4170454689372, 12, !- X,Y,Z Vertex 7 {m}
  21.6040549946428, -32.8737144250428, 12, !- X,Y,Z Vertex 8 {m}
  18.0871155323886, -32.7626640764796, 12, !- X,Y,Z Vertex 9 {m}
  18.5895021721424, -19.7686483313836, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 203,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6040549946428, -32.8737144250428, 12, !- X,Y,Z Vertex 1 {m}
  21.6040549946428, -32.8737144250428, 0, !- X,Y,Z Vertex 2 {m}
  18.0871155323886, -32.7626640764796, 0, !- X,Y,Z Vertex 3 {m}
  18.0871155323886, -32.7626640764796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 204,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.00968291209329, -45.0903408218083, 12, !- X,Y,Z Vertex 1 {m}
  2.00968291209329, -45.0903408218083, 0, !- X,Y,Z Vertex 2 {m}
  1.08858148785188, -66.7470308049571, 0, !- X,Y,Z Vertex 3 {m}
  1.08858148785188, -66.7470308049571, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 205,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.5895021721424, -19.7686483313836, 0, !- X,Y,Z Vertex 1 {m}
  18.0871155323886, -32.7626640764796, 0, !- X,Y,Z Vertex 2 {m}
  21.6040549946428, -32.8737144250428, 0, !- X,Y,Z Vertex 3 {m}
  20.5155535097494, -59.4170454689372, 0, !- X,Y,Z Vertex 4 {m}
  17.1660751234932, -59.3059942050968, 0, !- X,Y,Z Vertex 5 {m}
  16.8311460918565, -67.4133710703578, 0, !- X,Y,Z Vertex 6 {m}
  1.08858148785188, -66.7470308049571, 0, !- X,Y,Z Vertex 7 {m}
  2.00968291209329, -45.0903408218083, 0, !- X,Y,Z Vertex 8 {m}
  1.84220930827611, -44.9792809156593, 0, !- X,Y,Z Vertex 9 {m}
  2.93077710058877, -19.1023117919483, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 206,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.0871155323886, -32.7626640764796, 12, !- X,Y,Z Vertex 1 {m}
  18.0871155323886, -32.7626640764796, 0, !- X,Y,Z Vertex 2 {m}
  18.5895021721424, -19.7686483313836, 0, !- X,Y,Z Vertex 3 {m}
  18.5895021721424, -19.7686483313836, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 207,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.5155535097494, -59.4170454689372, 12, !- X,Y,Z Vertex 1 {m}
  20.5155535097494, -59.4170454689372, 0, !- X,Y,Z Vertex 2 {m}
  21.6040549946428, -32.8737144250428, 0, !- X,Y,Z Vertex 3 {m}
  21.6040549946428, -32.8737144250428, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 208,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.1660751234932, -59.3059942050968, 12, !- X,Y,Z Vertex 1 {m}
  17.1660751234932, -59.3059942050968, 0, !- X,Y,Z Vertex 2 {m}
  20.5155535097494, -59.4170454689372, 0, !- X,Y,Z Vertex 3 {m}
  20.5155535097494, -59.4170454689372, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 209,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  278.927628641173, -55.1914437815919, 12, !- X,Y,Z Vertex 1 {m}
  278.927628641173, -55.1914437815919, 0, !- X,Y,Z Vertex 2 {m}
  260.003048527446, -54.0815459906946, 0, !- X,Y,Z Vertex 3 {m}
  260.003048527446, -54.0815459906946, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 210,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  260.003048527446, -54.0815459906946, 12, !- X,Y,Z Vertex 1 {m}
  260.003048527446, -54.0815459906946, 0, !- X,Y,Z Vertex 2 {m}
  260.588852350649, -44.1971895599948, 0, !- X,Y,Z Vertex 3 {m}
  260.588852350649, -44.1971895599948, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 211,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  236.053933204075, -42.8653084903772, 12, !- X,Y,Z Vertex 1 {m}
  236.053933204075, -42.8653084903772, 0, !- X,Y,Z Vertex 2 {m}
  235.63548705095, -50.1952787250346, 0,  !- X,Y,Z Vertex 3 {m}
  235.63548705095, -50.1952787250346, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 212,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  288.724069903336, -35.6445100697551, 12, !- X,Y,Z Vertex 1 {m}
  288.724069903336, -35.6445100697551, 0, !- X,Y,Z Vertex 2 {m}
  280.099174833062, -35.2006077986228, 0, !- X,Y,Z Vertex 3 {m}
  280.099174833062, -35.2006077986228, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 213,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  235.63548705095, -50.1952787250346, 12, !- X,Y,Z Vertex 1 {m}
  235.63548705095, -50.1952787250346, 0,  !- X,Y,Z Vertex 2 {m}
  245.851401144125, -50.7502400556892, 0, !- X,Y,Z Vertex 3 {m}
  245.851401144125, -50.7502400556892, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 214,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  226.842535759522, -31.5374868501542, 0, !- X,Y,Z Vertex 1 {m}
  225.670867806618, -52.3057340001977, 0, !- X,Y,Z Vertex 2 {m}
  245.6840175437, -53.4156844755936, 0,   !- X,Y,Z Vertex 3 {m}
  245.851401144125, -50.7502400556892, 0, !- X,Y,Z Vertex 4 {m}
  235.63548705095, -50.1952787250346, 0,  !- X,Y,Z Vertex 5 {m}
  236.053933204075, -42.8653084903772, 0, !- X,Y,Z Vertex 6 {m}
  260.588852350649, -44.1971895599948, 0, !- X,Y,Z Vertex 7 {m}
  260.003048527446, -54.0815459906946, 0, !- X,Y,Z Vertex 8 {m}
  278.927628641173, -55.1914437815919, 0, !- X,Y,Z Vertex 9 {m}
  280.099174833062, -35.2006077986228, 0, !- X,Y,Z Vertex 10 {m}
  288.724069903336, -35.6445100697551, 0, !- X,Y,Z Vertex 11 {m}
  288.472996524326, -39.0873785201743, 0, !- X,Y,Z Vertex 12 {m}
  292.91105604851, -39.4203808536631, 0,  !- X,Y,Z Vertex 13 {m}
  291.153795078476, -69.6287573107446, 0, !- X,Y,Z Vertex 14 {m}
  209.844961528833, -64.8559822313172, 0, !- X,Y,Z Vertex 15 {m}
  210.430850519766, -55.5269297481282, 0, !- X,Y,Z Vertex 16 {m}
  213.445382477373, -55.6379017846795, 0, !- X,Y,Z Vertex 17 {m}
  214.868177708479, -30.8714910340838, 0; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shading Surface 215,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  226.842535759522, -31.5374868501542, 12, !- X,Y,Z Vertex 1 {m}
  226.842535759522, -31.5374868501542, 0, !- X,Y,Z Vertex 2 {m}
  214.868177708479, -30.8714910340838, 0, !- X,Y,Z Vertex 3 {m}
  214.868177708479, -30.8714910340838, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 216,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.670867806618, -52.3057340001977, 12, !- X,Y,Z Vertex 1 {m}
  225.670867806618, -52.3057340001977, 0, !- X,Y,Z Vertex 2 {m}
  226.842535759522, -31.5374868501542, 0, !- X,Y,Z Vertex 3 {m}
  226.842535759522, -31.5374868501542, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 217,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.868177708479, -30.8714910340838, 12, !- X,Y,Z Vertex 1 {m}
  214.868177708479, -30.8714910340838, 0, !- X,Y,Z Vertex 2 {m}
  213.445382477373, -55.6379017846795, 0, !- X,Y,Z Vertex 3 {m}
  213.445382477373, -55.6379017846795, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 218,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  280.099174833062, -35.2006077986228, 12, !- X,Y,Z Vertex 1 {m}
  280.099174833062, -35.2006077986228, 0, !- X,Y,Z Vertex 2 {m}
  278.927628641173, -55.1914437815919, 0, !- X,Y,Z Vertex 3 {m}
  278.927628641173, -55.1914437815919, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 219,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  288.472996524326, -39.0873785201743, 12, !- X,Y,Z Vertex 1 {m}
  288.472996524326, -39.0873785201743, 0, !- X,Y,Z Vertex 2 {m}
  288.724069903336, -35.6445100697551, 0, !- X,Y,Z Vertex 3 {m}
  288.724069903336, -35.6445100697551, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 220,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  213.445382477373, -55.6379017846795, 12, !- X,Y,Z Vertex 1 {m}
  213.445382477373, -55.6379017846795, 0, !- X,Y,Z Vertex 2 {m}
  210.430850519766, -55.5269297481282, 0, !- X,Y,Z Vertex 3 {m}
  210.430850519766, -55.5269297481282, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 221,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  260.588852350649, -44.1971895599948, 12, !- X,Y,Z Vertex 1 {m}
  260.588852350649, -44.1971895599948, 0, !- X,Y,Z Vertex 2 {m}
  236.053933204075, -42.8653084903772, 0, !- X,Y,Z Vertex 3 {m}
  236.053933204075, -42.8653084903772, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 222,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  292.91105604851, -39.4203808536631, 12, !- X,Y,Z Vertex 1 {m}
  292.91105604851, -39.4203808536631, 0,  !- X,Y,Z Vertex 2 {m}
  288.472996524326, -39.0873785201743, 0, !- X,Y,Z Vertex 3 {m}
  288.472996524326, -39.0873785201743, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 223,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  291.153795078476, -69.6287573107446, 12, !- X,Y,Z Vertex 1 {m}
  291.153795078476, -69.6287573107446, 0, !- X,Y,Z Vertex 2 {m}
  292.91105604851, -39.4203808536631, 0,  !- X,Y,Z Vertex 3 {m}
  292.91105604851, -39.4203808536631, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 224,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.6840175437, -53.4156844755936, 12,  !- X,Y,Z Vertex 1 {m}
  245.6840175437, -53.4156844755936, 0,   !- X,Y,Z Vertex 2 {m}
  225.670867806618, -52.3057340001977, 0, !- X,Y,Z Vertex 3 {m}
  225.670867806618, -52.3057340001977, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 225,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.851401144125, -50.7502400556892, 12, !- X,Y,Z Vertex 1 {m}
  245.851401144125, -50.7502400556892, 0, !- X,Y,Z Vertex 2 {m}
  245.6840175437, -53.4156844755936, 0,   !- X,Y,Z Vertex 3 {m}
  245.6840175437, -53.4156844755936, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 226,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.844961528833, -64.8559822313172, 12, !- X,Y,Z Vertex 1 {m}
  209.844961528833, -64.8559822313172, 0, !- X,Y,Z Vertex 2 {m}
  291.153795078476, -69.6287573107446, 0, !- X,Y,Z Vertex 3 {m}
  291.153795078476, -69.6287573107446, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 227,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  210.430850519766, -55.5269297481282, 12, !- X,Y,Z Vertex 1 {m}
  210.430850519766, -55.5269297481282, 0, !- X,Y,Z Vertex 2 {m}
  209.844961528833, -64.8559822313172, 0, !- X,Y,Z Vertex 3 {m}
  209.844961528833, -64.8559822313172, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 228,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.868177708479, -30.8714910340838, 12, !- X,Y,Z Vertex 1 {m}
  213.445382477373, -55.6379017846795, 12, !- X,Y,Z Vertex 2 {m}
  210.430850519766, -55.5269297481282, 12, !- X,Y,Z Vertex 3 {m}
  209.844961528833, -64.8559822313172, 12, !- X,Y,Z Vertex 4 {m}
  291.153795078476, -69.6287573107446, 12, !- X,Y,Z Vertex 5 {m}
  292.91105604851, -39.4203808536631, 12, !- X,Y,Z Vertex 6 {m}
  288.472996524326, -39.0873785201743, 12, !- X,Y,Z Vertex 7 {m}
  288.724069903336, -35.6445100697551, 12, !- X,Y,Z Vertex 8 {m}
  280.099174833062, -35.2006077986228, 12, !- X,Y,Z Vertex 9 {m}
  278.927628641173, -55.1914437815919, 12, !- X,Y,Z Vertex 10 {m}
  260.003048527446, -54.0815459906946, 12, !- X,Y,Z Vertex 11 {m}
  260.588852350649, -44.1971895599948, 12, !- X,Y,Z Vertex 12 {m}
  236.053933204075, -42.8653084903772, 12, !- X,Y,Z Vertex 13 {m}
  235.63548705095, -50.1952787250346, 12, !- X,Y,Z Vertex 14 {m}
  245.851401144125, -50.7502400556892, 12, !- X,Y,Z Vertex 15 {m}
  245.6840175437, -53.4156844755936, 12,  !- X,Y,Z Vertex 16 {m}
  225.670867806618, -52.3057340001977, 12, !- X,Y,Z Vertex 17 {m}
  226.842535759522, -31.5374868501542, 12; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shading Surface 229,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.45226321315965, 258.103396979168, 0,  !- X,Y,Z Vertex 1 {m}
  7.28480085524174, 253.88311673656, 0,   !- X,Y,Z Vertex 2 {m}
  6.4474674233962, 253.88311594573, 0,    !- X,Y,Z Vertex 3 {m}
  5.02402277967752, 221.786775179513, 0,  !- X,Y,Z Vertex 4 {m}
  -20.4310228467569, 222.897402125271, 0, !- X,Y,Z Vertex 5 {m}
  -19.0912071988578, 251.995118139004, 0, !- X,Y,Z Vertex 6 {m}
  -13.4810721629899, 251.772985564028, 0, !- X,Y,Z Vertex 7 {m}
  -13.1461256334866, 258.991885067628, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 230,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.1461256334866, 258.991885067628, 12, !- X,Y,Z Vertex 1 {m}
  -13.1461256334866, 258.991885067628, 0, !- X,Y,Z Vertex 2 {m}
  -13.4810721629899, 251.772985564028, 0, !- X,Y,Z Vertex 3 {m}
  -13.4810721629899, 251.772985564028, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 231,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.45226321315965, 258.103396979168, 12, !- X,Y,Z Vertex 1 {m}
  7.45226321315965, 258.103396979168, 0,  !- X,Y,Z Vertex 2 {m}
  -13.1461256334866, 258.991885067628, 0, !- X,Y,Z Vertex 3 {m}
  -13.1461256334866, 258.991885067628, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 232,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.28480085524174, 253.88311673656, 12,  !- X,Y,Z Vertex 1 {m}
  7.28480085524174, 253.88311673656, 0,   !- X,Y,Z Vertex 2 {m}
  7.45226321315965, 258.103396979168, 0,  !- X,Y,Z Vertex 3 {m}
  7.45226321315965, 258.103396979168, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 233,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.4810721629899, 251.772985564028, 12, !- X,Y,Z Vertex 1 {m}
  -13.4810721629899, 251.772985564028, 0, !- X,Y,Z Vertex 2 {m}
  -19.0912071988578, 251.995118139004, 0, !- X,Y,Z Vertex 3 {m}
  -19.0912071988578, 251.995118139004, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 234,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.0912071988578, 251.995118139004, 12, !- X,Y,Z Vertex 1 {m}
  -19.0912071988578, 251.995118139004, 0, !- X,Y,Z Vertex 2 {m}
  -20.4310228467569, 222.897402125271, 0, !- X,Y,Z Vertex 3 {m}
  -20.4310228467569, 222.897402125271, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 235,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.1461256334866, 258.991885067628, 12, !- X,Y,Z Vertex 1 {m}
  -13.4810721629899, 251.772985564028, 12, !- X,Y,Z Vertex 2 {m}
  -19.0912071988578, 251.995118139004, 12, !- X,Y,Z Vertex 3 {m}
  -20.4310228467569, 222.897402125271, 12, !- X,Y,Z Vertex 4 {m}
  5.02402277967752, 221.786775179513, 12, !- X,Y,Z Vertex 5 {m}
  6.4474674233962, 253.88311594573, 12,   !- X,Y,Z Vertex 6 {m}
  7.28480085524174, 253.88311673656, 12,  !- X,Y,Z Vertex 7 {m}
  7.45226321315965, 258.103396979168, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 236,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.4310228467569, 222.897402125271, 12, !- X,Y,Z Vertex 1 {m}
  -20.4310228467569, 222.897402125271, 0, !- X,Y,Z Vertex 2 {m}
  5.02402277967752, 221.786775179513, 0,  !- X,Y,Z Vertex 3 {m}
  5.02402277967752, 221.786775179513, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 237,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.4474674233962, 253.88311594573, 12,   !- X,Y,Z Vertex 1 {m}
  6.4474674233962, 253.88311594573, 0,    !- X,Y,Z Vertex 2 {m}
  7.28480085524174, 253.88311673656, 0,   !- X,Y,Z Vertex 3 {m}
  7.28480085524174, 253.88311673656, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 238,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.02402277967752, 221.786775179513, 12, !- X,Y,Z Vertex 1 {m}
  5.02402277967752, 221.786775179513, 0,  !- X,Y,Z Vertex 2 {m}
  6.4474674233962, 253.88311594573, 0,    !- X,Y,Z Vertex 3 {m}
  6.4474674233962, 253.88311594573, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  266.607763086033, 232.120243592545, 12, !- X,Y,Z Vertex 1 {m}
  266.607763086033, 232.120243592545, 0,  !- X,Y,Z Vertex 2 {m}
  251.703141065051, 233.341372057351, 0,  !- X,Y,Z Vertex 3 {m}
  251.703141065051, 233.341372057351, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  264.85021572289, 208.575460219426, 12,  !- X,Y,Z Vertex 1 {m}
  264.85021572289, 208.575460219426, 0,   !- X,Y,Z Vertex 2 {m}
  266.607763086033, 232.120243592545, 0,  !- X,Y,Z Vertex 3 {m}
  266.607763086033, 232.120243592545, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.861815674512, 209.685529369618, 12, !- X,Y,Z Vertex 1 {m}
  249.861815674512, 209.685529369618, 0,  !- X,Y,Z Vertex 2 {m}
  264.85021572289, 208.575460219426, 0,   !- X,Y,Z Vertex 3 {m}
  264.85021572289, 208.575460219426, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  266.607763086033, 232.120243592545, 0,  !- X,Y,Z Vertex 1 {m}
  264.85021572289, 208.575460219426, 0,   !- X,Y,Z Vertex 2 {m}
  249.861815674512, 209.685529369618, 0,  !- X,Y,Z Vertex 3 {m}
  251.703141065051, 233.341372057351, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  251.703141065051, 233.341372057351, 12, !- X,Y,Z Vertex 1 {m}
  249.861815674512, 209.685529369618, 12, !- X,Y,Z Vertex 2 {m}
  264.85021572289, 208.575460219426, 12,  !- X,Y,Z Vertex 3 {m}
  266.607763086033, 232.120243592545, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  251.703141065051, 233.341372057351, 12, !- X,Y,Z Vertex 1 {m}
  251.703141065051, 233.341372057351, 0,  !- X,Y,Z Vertex 2 {m}
  249.861815674512, 209.685529369618, 0,  !- X,Y,Z Vertex 3 {m}
  249.861815674512, 209.685529369618, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.8196662948703, 26.4323400645883, 0, !- X,Y,Z Vertex 1 {m}
  -32.7408719733608, 1.99915298789602, 0, !- X,Y,Z Vertex 2 {m}
  -75.6138134679611, 3.55431200712206, 0, !- X,Y,Z Vertex 3 {m}
  -74.6924638468053, 27.9874937088127, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.6924638468053, 27.9874937088127, 12, !- X,Y,Z Vertex 1 {m}
  -74.6924638468053, 27.9874937088127, 0, !- X,Y,Z Vertex 2 {m}
  -75.6138134679611, 3.55431200712206, 0, !- X,Y,Z Vertex 3 {m}
  -75.6138134679611, 3.55431200712206, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.7408719733608, 1.99915298789602, 12, !- X,Y,Z Vertex 1 {m}
  -32.7408719733608, 1.99915298789602, 0, !- X,Y,Z Vertex 2 {m}
  -31.8196662948703, 26.4323400645883, 0, !- X,Y,Z Vertex 3 {m}
  -31.8196662948703, 26.4323400645883, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.6924638468053, 27.9874937088127, 12, !- X,Y,Z Vertex 1 {m}
  -75.6138134679611, 3.55431200712206, 12, !- X,Y,Z Vertex 2 {m}
  -32.7408719733608, 1.99915298789602, 12, !- X,Y,Z Vertex 3 {m}
  -31.8196662948703, 26.4323400645883, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.8196662948703, 26.4323400645883, 12, !- X,Y,Z Vertex 1 {m}
  -31.8196662948703, 26.4323400645883, 0, !- X,Y,Z Vertex 2 {m}
  -74.6924638468053, 27.9874937088127, 0, !- X,Y,Z Vertex 3 {m}
  -74.6924638468053, 27.9874937088127, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -75.6138134679611, 3.55431200712206, 12, !- X,Y,Z Vertex 1 {m}
  -75.6138134679611, 3.55431200712206, 0, !- X,Y,Z Vertex 2 {m}
  -32.7408719733608, 1.99915298789602, 0, !- X,Y,Z Vertex 3 {m}
  -32.7408719733608, 1.99915298789602, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.7234239944249, -14.1043350567541, 12, !- X,Y,Z Vertex 1 {m}
  -63.7234239944249, -14.1043350567541, 0, !- X,Y,Z Vertex 2 {m}
  -63.8071731010912, -15.5481137342812, 0, !- X,Y,Z Vertex 3 {m}
  -63.8071731010912, -15.5481137342812, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -78.5447638790175, -13.3267703007856, 12, !- X,Y,Z Vertex 1 {m}
  -78.5447638790175, -13.3267703007856, 0, !- X,Y,Z Vertex 2 {m}
  -63.7234239944249, -14.1043350567541, 0, !- X,Y,Z Vertex 3 {m}
  -63.7234239944249, -14.1043350567541, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.9584885978136, -2.10972105198731, 12, !- X,Y,Z Vertex 1 {m}
  -78.5447638790175, -13.3267703007856, 12, !- X,Y,Z Vertex 2 {m}
  -63.7234239944249, -14.1043350567541, 12, !- X,Y,Z Vertex 3 {m}
  -63.8071731010912, -15.5481137342812, 12, !- X,Y,Z Vertex 4 {m}
  -44.212850435664, -16.547798944765, 12, !- X,Y,Z Vertex 5 {m}
  -43.5428829041869, -3.88696805269939, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.8071731010912, -15.5481137342812, 12, !- X,Y,Z Vertex 1 {m}
  -63.8071731010912, -15.5481137342812, 0, !- X,Y,Z Vertex 2 {m}
  -44.212850435664, -16.547798944765, 0,  !- X,Y,Z Vertex 3 {m}
  -44.212850435664, -16.547798944765, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.9584885978136, -2.10972105198731, 12, !- X,Y,Z Vertex 1 {m}
  -77.9584885978136, -2.10972105198731, 0, !- X,Y,Z Vertex 2 {m}
  -78.5447638790175, -13.3267703007856, 0, !- X,Y,Z Vertex 3 {m}
  -78.5447638790175, -13.3267703007856, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.5428829041869, -3.88696805269939, 12, !- X,Y,Z Vertex 1 {m}
  -43.5428829041869, -3.88696805269939, 0, !- X,Y,Z Vertex 2 {m}
  -77.9584885978136, -2.10972105198731, 0, !- X,Y,Z Vertex 3 {m}
  -77.9584885978136, -2.10972105198731, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -44.212850435664, -16.547798944765, 12, !- X,Y,Z Vertex 1 {m}
  -44.212850435664, -16.547798944765, 0,  !- X,Y,Z Vertex 2 {m}
  -43.5428829041869, -3.88696805269939, 0, !- X,Y,Z Vertex 3 {m}
  -43.5428829041869, -3.88696805269939, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.5428829041869, -3.88696805269939, 0, !- X,Y,Z Vertex 1 {m}
  -44.212850435664, -16.547798944765, 0,  !- X,Y,Z Vertex 2 {m}
  -63.8071731010912, -15.5481137342812, 0, !- X,Y,Z Vertex 3 {m}
  -63.7234239944249, -14.1043350567541, 0, !- X,Y,Z Vertex 4 {m}
  -78.5447638790175, -13.3267703007856, 0, !- X,Y,Z Vertex 5 {m}
  -77.9584885978136, -2.10972105198731, 0; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  136.656769423337, 43.6478495978145, 12, !- X,Y,Z Vertex 1 {m}
  136.656769423337, 43.6478495978145, 0,  !- X,Y,Z Vertex 2 {m}
  137.996033433039, 70.4133270330851, 0,  !- X,Y,Z Vertex 3 {m}
  137.996033433039, 70.4133270330851, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.2829257229575, 77.63131529349, 12,   !- X,Y,Z Vertex 1 {m}
  76.2829257229575, 77.63131529349, 0,    !- X,Y,Z Vertex 2 {m}
  74.3574075665414, 38.982426631209, 0,   !- X,Y,Z Vertex 3 {m}
  74.3574075665414, 38.982426631209, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.2329121580923, 81.9627304483878, 12, !- X,Y,Z Vertex 1 {m}
  83.2329121580923, 81.9627304483878, 0,  !- X,Y,Z Vertex 2 {m}
  82.9817594473295, 77.2982087830957, 0,  !- X,Y,Z Vertex 3 {m}
  82.9817594473295, 77.2982087830957, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.2329121580923, 81.9627304483878, 12, !- X,Y,Z Vertex 1 {m}
  82.9817594473295, 77.2982087830957, 12, !- X,Y,Z Vertex 2 {m}
  76.2829257229575, 77.63131529349, 12,   !- X,Y,Z Vertex 3 {m}
  74.3574075665414, 38.982426631209, 12,  !- X,Y,Z Vertex 4 {m}
  132.470118805092, 36.0956945031993, 12, !- X,Y,Z Vertex 5 {m}
  132.888655911929, 43.8698996491409, 12, !- X,Y,Z Vertex 6 {m}
  136.656769423337, 43.6478495978145, 12, !- X,Y,Z Vertex 7 {m}
  137.996033433039, 70.4133270330851, 12, !- X,Y,Z Vertex 8 {m}
  135.316496735557, 70.524336616075, 12,  !- X,Y,Z Vertex 9 {m}
  135.818743421744, 79.4091436221504, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  137.996033433039, 70.4133270330851, 12, !- X,Y,Z Vertex 1 {m}
  137.996033433039, 70.4133270330851, 0,  !- X,Y,Z Vertex 2 {m}
  135.316496735557, 70.524336616075, 0,   !- X,Y,Z Vertex 3 {m}
  135.316496735557, 70.524336616075, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  135.818743421744, 79.4091436221504, 12, !- X,Y,Z Vertex 1 {m}
  135.818743421744, 79.4091436221504, 0,  !- X,Y,Z Vertex 2 {m}
  83.2329121580923, 81.9627304483878, 0,  !- X,Y,Z Vertex 3 {m}
  83.2329121580923, 81.9627304483878, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  132.470118805092, 36.0956945031993, 12, !- X,Y,Z Vertex 1 {m}
  132.470118805092, 36.0956945031993, 0,  !- X,Y,Z Vertex 2 {m}
  132.888655911929, 43.8698996491409, 0,  !- X,Y,Z Vertex 3 {m}
  132.888655911929, 43.8698996491409, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  135.316496735557, 70.524336616075, 12,  !- X,Y,Z Vertex 1 {m}
  135.316496735557, 70.524336616075, 0,   !- X,Y,Z Vertex 2 {m}
  135.818743421744, 79.4091436221504, 0,  !- X,Y,Z Vertex 3 {m}
  135.818743421744, 79.4091436221504, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.3574075665414, 38.982426631209, 12,  !- X,Y,Z Vertex 1 {m}
  74.3574075665414, 38.982426631209, 0,   !- X,Y,Z Vertex 2 {m}
  132.470118805092, 36.0956945031993, 0,  !- X,Y,Z Vertex 3 {m}
  132.470118805092, 36.0956945031993, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  135.818743421744, 79.4091436221504, 0,  !- X,Y,Z Vertex 1 {m}
  135.316496735557, 70.524336616075, 0,   !- X,Y,Z Vertex 2 {m}
  137.996033433039, 70.4133270330851, 0,  !- X,Y,Z Vertex 3 {m}
  136.656769423337, 43.6478495978145, 0,  !- X,Y,Z Vertex 4 {m}
  132.888655911929, 43.8698996491409, 0,  !- X,Y,Z Vertex 5 {m}
  132.470118805092, 36.0956945031993, 0,  !- X,Y,Z Vertex 6 {m}
  74.3574075665414, 38.982426631209, 0,   !- X,Y,Z Vertex 7 {m}
  76.2829257229575, 77.63131529349, 0,    !- X,Y,Z Vertex 8 {m}
  82.9817594473295, 77.2982087830957, 0,  !- X,Y,Z Vertex 9 {m}
  83.2329121580923, 81.9627304483878, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.9817594473295, 77.2982087830957, 12, !- X,Y,Z Vertex 1 {m}
  82.9817594473295, 77.2982087830957, 0,  !- X,Y,Z Vertex 2 {m}
  76.2829257229575, 77.63131529349, 0,    !- X,Y,Z Vertex 3 {m}
  76.2829257229575, 77.63131529349, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  132.888655911929, 43.8698996491409, 12, !- X,Y,Z Vertex 1 {m}
  132.888655911929, 43.8698996491409, 0,  !- X,Y,Z Vertex 2 {m}
  136.656769423337, 43.6478495978145, 0,  !- X,Y,Z Vertex 3 {m}
  136.656769423337, 43.6478495978145, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.7183444820388, 307.747664384232, 12, !- X,Y,Z Vertex 1 {m}
  -80.7183444820388, 307.747664384232, 0, !- X,Y,Z Vertex 2 {m}
  -80.7184690803504, 296.53060338299, 0,  !- X,Y,Z Vertex 3 {m}
  -80.7184690803504, 296.53060338299, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.0890618402341, 309.746644009694, 0, !- X,Y,Z Vertex 1 {m}
  -71.0891911314527, 296.530502807488, 0, !- X,Y,Z Vertex 2 {m}
  -80.7184690803504, 296.53060338299, 0,  !- X,Y,Z Vertex 3 {m}
  -80.7183444820388, 307.747664384232, 0, !- X,Y,Z Vertex 4 {m}
  -74.857053908936, 307.747601645024, 0,  !- X,Y,Z Vertex 5 {m}
  -74.8570333155726, 309.746681845789, 0; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.0891911314527, 296.530502807488, 12, !- X,Y,Z Vertex 1 {m}
  -71.0891911314527, 296.530502807488, 0, !- X,Y,Z Vertex 2 {m}
  -71.0890618402341, 309.746644009694, 0, !- X,Y,Z Vertex 3 {m}
  -71.0890618402341, 309.746644009694, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.7184690803504, 296.53060338299, 12, !- X,Y,Z Vertex 1 {m}
  -80.7184690803504, 296.53060338299, 0,  !- X,Y,Z Vertex 2 {m}
  -71.0891911314527, 296.530502807488, 0, !- X,Y,Z Vertex 3 {m}
  -71.0891911314527, 296.530502807488, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.0890618402341, 309.746644009694, 12, !- X,Y,Z Vertex 1 {m}
  -71.0890618402341, 309.746644009694, 0, !- X,Y,Z Vertex 2 {m}
  -74.8570333155726, 309.746681845789, 0, !- X,Y,Z Vertex 3 {m}
  -74.8570333155726, 309.746681845789, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.8570333155726, 309.746681845789, 12, !- X,Y,Z Vertex 1 {m}
  -74.8570333155726, 309.746681845789, 0, !- X,Y,Z Vertex 2 {m}
  -74.857053908936, 307.747601645024, 0,  !- X,Y,Z Vertex 3 {m}
  -74.857053908936, 307.747601645024, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.8570333155726, 309.746681845789, 12, !- X,Y,Z Vertex 1 {m}
  -74.857053908936, 307.747601645024, 12, !- X,Y,Z Vertex 2 {m}
  -80.7183444820388, 307.747664384232, 12, !- X,Y,Z Vertex 3 {m}
  -80.7184690803504, 296.53060338299, 12, !- X,Y,Z Vertex 4 {m}
  -71.0891911314527, 296.530502807488, 12, !- X,Y,Z Vertex 5 {m}
  -71.0890618402341, 309.746644009694, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.857053908936, 307.747601645024, 12, !- X,Y,Z Vertex 1 {m}
  -74.857053908936, 307.747601645024, 0,  !- X,Y,Z Vertex 2 {m}
  -80.7183444820388, 307.747664384232, 0, !- X,Y,Z Vertex 3 {m}
  -80.7183444820388, 307.747664384232, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space 1,               !- Space Name 1
  Building Story 1 Space,                 !- Space Name 2
  Building Story 1 Space 7,               !- Space Name 3
  Building Story 1 Space 2,               !- Space Name 4
  Building Story 1 Space 4,               !- Space Name 5
  Building Story 1 Space 8,               !- Space Name 6
  Building Story 1 Space 3,               !- Space Name 7
  Building Story 1 Space 5,               !- Space Name 8
  Building Story 1 Space 6;               !- Space Name 9

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.0683915694526299;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.98047096769694;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.0483709150956662;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.0812200858463418;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.600346552800767;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.4487447022468;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.283229873129671;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.303091185445187;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.0712669920417968;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.507511534107691;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  51.7997986881093;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.358944786950644;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.602707770828181;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.45497599260701;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.32998809769549;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.10175652595202;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.24914084778165;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.52884910745358;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.0683915694526299;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.98047096769694;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.0483709150956662;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.0812200858463418;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.600346552800767;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.4487447022468;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.283229873129671;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.303091185445187;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.0712669920417968;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.122959311037183;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.5499956759666;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.0869647303315756;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.146023345830134;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.07934646195038;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.806785688082064;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.5092111548821;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.544919258938722;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.128128953777281;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.9124409496192;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  93.1294253009679;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.645336904198536;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.08359163053158;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  8.0094781143684;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  5.98689349479331;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  3.77868992431822;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  4.04366811994809;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.950803182549578;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.122959311037183;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.5499956759666;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.0869647303315756;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.146023345830134;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.07934646195038;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.806785688082064;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.5092111548821;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.544919258938722;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.128128953777281;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.550042835172221;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  56.1408090593505;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.389025657577915;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.653216860636544;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.8283190842275;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.60905313721898;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.27789132006419;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.43762698081451;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.573168574293606;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.08168850835551;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  416.602636257563;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.8868325418584;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.84730930580967;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  35.8293813873503;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  26.7816064027427;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  16.9034886555292;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  18.0888349034355;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.25329707696713;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.550042835172221;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  56.1408090593505;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.389025657577915;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.653216860636544;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.8283190842275;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.60905313721898;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.27789132006419;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.43762698081451;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.573168574293606;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.348142191309402;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  35.5335676387555;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.246228541205069;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.413444798696542;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.05601942037415;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.28430148962868;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.44176057758031;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.54286310888855;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.362779315872342;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.58344967096311;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  263.683017790005;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.82718170804132;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.06803902490731;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  22.6777235368348;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  16.951056433482;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  10.698835081575;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  11.4490839964205;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.69206699911213;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.348142191309402;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  35.5335676387556;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.24622854120507;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.413444798696543;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.05601942037415;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.28430148962868;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.44176057758031;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.54286310888855;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.362779315872342;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.531489803033474;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  54.2471706585389;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.375903760397707;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.631183752242055;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.66545911511664;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.487319202035;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.20105768426836;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.35540543582671;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.553835507303542;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.94401250708161;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  402.550563209193;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.78945922199412;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.68380879351053;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  34.6208506659515;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  25.8782585677295;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  16.3333313000847;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  17.478695630899;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.1098326914345;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.531489803033478;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  54.2471706585393;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.37590376039771;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.63118375224206;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.66545911511667;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.48731920203503;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.20105768426838;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.35540543582673;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.553835507303546;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.575660817332428;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  58.7555404093038;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.407144341648354;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.68364012372167;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  5.05319573792447;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.77714306217104;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.38398301959886;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.55115829240444;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.599863626700656;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.3217966392614;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  32.8445759593585;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.227595272931485;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.382157492144964;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.82475610122184;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.11143768486548;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.33265579428893;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.42610742298537;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.335326103975484;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.27179119982648;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  436.00570492984;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  3.02128538776025;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  5.07307042000061;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  37.4981177011411;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  28.0289469209267;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  17.6907605607927;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  18.9313137436699;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.45139235550244;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.38794792061862;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  243.728887429554;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.68891030057615;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.83586612592029;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  20.9615938614203;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  15.6682905100032;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.8892040643332;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  10.5826781258905;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.48834566624218;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.575660817332428;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  58.7555404093038;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.407144341648354;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.68364012372167;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  5.05319573792447;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.77714306217104;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.38398301959886;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.55115829240444;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.599863626700656;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.321796639261401;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  32.8445759593586;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.227595272931485;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.382157492144965;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.82475610122184;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.11143768486549;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.33265579428893;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.42610742298537;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.335326103975485;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.120049031486;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.2529543581915;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.0849063935189891;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.142567171964324;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.05379980012901;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.787690168837473;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.497158819855276;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.532021761685704;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.125096315818048;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.890844714125204;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  90.9251785482771;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.630062657945281;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.05794449134734;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  7.81990466787402;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  5.84519187361444;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  3.68925347640515;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  3.94795999876567;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.928298965211074;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.120049031486001;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.2529543581916;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.0849063935189894;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.142567171964325;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.05379980012902;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.787690168837475;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.497158819855278;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.532021761685706;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.125096315818049;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.468191222795402;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  47.786521996947;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.331134934724058;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.556011970660866;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.10981922050316;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.07199165846615;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.93891939743558;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.07488487057425;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.48787563169039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.47429438508831;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  354.608196338282;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.4572443659866;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.12598351625464;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  30.4976282047088;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  22.7962483070964;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  14.3880885579801;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  15.3970439951861;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.6203659643232;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.468191222795402;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  47.786521996947;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.331134934724058;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.556011970660866;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.10981922050316;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.07199165846615;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.93891939743558;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.07488487057425;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.48787563169039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.233549933981851;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  23.8375657513904;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.165181529209667;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.27735795273059;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.05011961116004;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.53241541937469;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.967199885900248;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.03502415455217;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.243369196227835;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.73309789838901;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  176.890801903009;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.2257582618208;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.05818291953025;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  15.2132690811365;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  11.371555099577;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  7.17727494500627;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  7.68057672487126;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.80596344141061;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.233549933981851;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  23.8375657513904;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.165181529209667;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.27735795273059;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.05011961116005;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.5324154193747;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.96719988590025;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.03502415455217;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.243369196227836;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.380882836260129;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  38.8752824637168;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.269384830346611;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.452326754686812;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.34341936586388;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.49912608112981;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.57734934663174;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.68795995298465;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.396896492913627;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.82640732026997;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  288.480793757716;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.99901697839003;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.3565693407293;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  24.8104248098913;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  18.5451996717404;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  11.7049951205946;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  12.5258003597202;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.94523944416969;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.380882836260129;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  38.8752824637169;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.269384830346612;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.452326754686812;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.34341936586388;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.49912608112981;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.57734934663175;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.68795995298465;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.396896492913628;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.270809034346763;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  27.6404623724413;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.191533560530433;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.321605911278926;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.37718291214228;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.77688742130494;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.12150092554212;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.20014545515406;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.282194800471789;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.3217966392614;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  32.8445759593585;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.227595272931485;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.382157492144964;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.82475610122184;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.11143768486548;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.33265579428893;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.42610742298537;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.335326103975484;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.00958553183579;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  205.110857586031;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.42130809273555;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.38653259045794;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  17.6402991809032;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  13.1857021024753;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  8.32229264192131;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  8.90588804983454;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.09407558929975;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.38794792061862;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  243.728887429554;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.68891030057615;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.83586612592029;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  20.9615938614203;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  15.6682905100032;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.8892040643332;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  10.5826781258905;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.48834566624218;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.270809034346763;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  27.6404623724413;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.191533560530434;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.321605911278927;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.37718291214228;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.77688742130495;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.12150092554212;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.20014545515406;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.28219480047179;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.321796639261401;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  32.8445759593586;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.227595272931485;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.382157492144965;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.82475610122184;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.11143768486549;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.33265579428893;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.42610742298537;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.335326103975485;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.233549933981856;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  23.8375657513909;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.165181529209671;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.277357952730596;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.05011961116009;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.53241541937473;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.967199885900271;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.03502415455219;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.243369196227841;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.73309789838904;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  176.890801903013;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.22575826182083;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.05818291953029;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  15.2132690811368;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  11.3715550995773;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  7.17727494500643;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  7.68057672487143;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.80596344141065;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.233549933981856;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  23.8375657513909;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.165181529209671;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.277357952730596;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.05011961116009;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.53241541937473;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.967199885900271;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.03502415455219;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.243369196227841;                      !- Surface Area {m2}

Lights,
  Office OfficeLarge Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.132749154387197,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.090560114,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.271680342,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.815041026,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.45280057,                             !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.271680342,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.181120228,                            !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.090560114,                            !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.045280057;                            !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.090560114,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.271680342,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.135840171,                            !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.045280057,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Office OfficeLarge Main Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.238666032887634,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Auditorium Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.82026164052328,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Cafeteria Lights 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.535655237977143,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool ComputerRoom Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56002645338625,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.332384,                               !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1178633664,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.52954305908612,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4899,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.17371854,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Kitchen Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.343842354351375,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Library Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.31882013764028,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4625,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1640025,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Lobby Lights 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.49755099510198,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.475,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.168435,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Mechanical Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.378665757331514,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Office Lights 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.55705561411122,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4155325,                              !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1473478245,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Restroom Lights 1,      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.541777750222168,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.33,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.117018,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Auditorium People 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.195300390600781,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Monday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Tuesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Wednesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Thursday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Friday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary ACTIVITY_SCH,           !- Name
