
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_14,                                 !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -166.460929594092, 33.9862683843901, 12, !- X,Y,Z Vertex 1 {m}
  -167.047491088512, 15.2171406099218, 12, !- X,Y,Z Vertex 2 {m}
  -158.422988875702, 14.9948274595764, 12, !- X,Y,Z Vertex 3 {m}
  -157.836449638082, 33.7639559238306, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -157.836449638082, 33.7639559238306, 12, !- X,Y,Z Vertex 1 {m}
  -157.836449638082, 33.7639559238306, 0, !- X,Y,Z Vertex 2 {m}
  -166.460929594092, 33.9862683843901, 0, !- X,Y,Z Vertex 3 {m}
  -166.460929594092, 33.9862683843901, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -166.460929594092, 33.9862683843901, 12, !- X,Y,Z Vertex 1 {m}
  -166.460929594092, 33.9862683843901, 0, !- X,Y,Z Vertex 2 {m}
  -167.047491088512, 15.2171406099218, 0, !- X,Y,Z Vertex 3 {m}
  -167.047491088512, 15.2171406099218, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -158.422988875702, 14.9948274595764, 12, !- X,Y,Z Vertex 1 {m}
  -158.422988875702, 14.9948274595764, 0, !- X,Y,Z Vertex 2 {m}
  -157.836449638082, 33.7639559238306, 0, !- X,Y,Z Vertex 3 {m}
  -157.836449638082, 33.7639559238306, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -157.836449638082, 33.7639559238306, 0, !- X,Y,Z Vertex 1 {m}
  -158.422988875702, 14.9948274595764, 0, !- X,Y,Z Vertex 2 {m}
  -167.047491088512, 15.2171406099218, 0, !- X,Y,Z Vertex 3 {m}
  -166.460929594092, 33.9862683843901, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -167.047491088512, 15.2171406099218, 12, !- X,Y,Z Vertex 1 {m}
  -167.047491088512, 15.2171406099218, 0, !- X,Y,Z Vertex 2 {m}
  -158.422988875702, 14.9948274595764, 0, !- X,Y,Z Vertex 3 {m}
  -158.422988875702, 14.9948274595764, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.2467928910836, 22.8784417252537, 12, !- X,Y,Z Vertex 1 {m}
  33.9119682165675, -0.110980874303525, 12, !- X,Y,Z Vertex 2 {m}
  41.950361323125, -0.221998918647021, 12, !- X,Y,Z Vertex 3 {m}
  42.3688935648205, 22.7674245352184, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.2467928910836, 22.8784417252537, 12, !- X,Y,Z Vertex 1 {m}
  34.2467928910836, 22.8784417252537, 0,  !- X,Y,Z Vertex 2 {m}
  33.9119682165675, -0.110980874303525, 0, !- X,Y,Z Vertex 3 {m}
  33.9119682165675, -0.110980874303525, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.3688935648205, 22.7674245352184, 12, !- X,Y,Z Vertex 1 {m}
  42.3688935648205, 22.7674245352184, 0,  !- X,Y,Z Vertex 2 {m}
  34.2467928910836, 22.8784417252537, 0,  !- X,Y,Z Vertex 3 {m}
  34.2467928910836, 22.8784417252537, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.3688935648205, 22.7674245352184, 0,  !- X,Y,Z Vertex 1 {m}
  41.950361323125, -0.221998918647021, 0, !- X,Y,Z Vertex 2 {m}
  33.9119682165675, -0.110980874303525, 0, !- X,Y,Z Vertex 3 {m}
  34.2467928910836, 22.8784417252537, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.950361323125, -0.221998918647021, 12, !- X,Y,Z Vertex 1 {m}
  41.950361323125, -0.221998918647021, 0, !- X,Y,Z Vertex 2 {m}
  42.3688935648205, 22.7674245352184, 0,  !- X,Y,Z Vertex 3 {m}
  42.3688935648205, 22.7674245352184, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.9119682165675, -0.110980874303525, 12, !- X,Y,Z Vertex 1 {m}
  33.9119682165675, -0.110980874303525, 0, !- X,Y,Z Vertex 2 {m}
  41.950361323125, -0.221998918647021, 0, !- X,Y,Z Vertex 3 {m}
  41.950361323125, -0.221998918647021, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.7343285149589, -93.2899132577801, 0, !- X,Y,Z Vertex 1 {m}
  82.7297770240205, -116.168281617156, 0, !- X,Y,Z Vertex 2 {m}
  104.919456762838, -117.056474984001, 0, !- X,Y,Z Vertex 3 {m}
  104.333497911579, -129.828381287861, 0, !- X,Y,Z Vertex 4 {m}
  84.6558214242881, -128.940157319883, 0, !- X,Y,Z Vertex 5 {m}
  83.9860988157532, -142.378422589618, 0, !- X,Y,Z Vertex 6 {m}
  72.0957383410034, -141.823250389978, 0, !- X,Y,Z Vertex 7 {m}
  73.1003480851973, -121.055024083686, 0, !- X,Y,Z Vertex 8 {m}
  69.4997571401564, -120.943999428614, 0, !- X,Y,Z Vertex 9 {m}
  70.3369219485854, -102.174854156225, 0, !- X,Y,Z Vertex 10 {m}
  75.6959278386224, -102.396920282053, 0, !- X,Y,Z Vertex 11 {m}
  76.1145011313225, -92.9568171035329, 0; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.7297770240205, -116.168281617156, 12, !- X,Y,Z Vertex 1 {m}
  82.7297770240205, -116.168281617156, 0, !- X,Y,Z Vertex 2 {m}
  83.7343285149589, -93.2899132577801, 0, !- X,Y,Z Vertex 3 {m}
  83.7343285149589, -93.2899132577801, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.6558214242881, -128.940157319883, 12, !- X,Y,Z Vertex 1 {m}
  84.6558214242881, -128.940157319883, 0, !- X,Y,Z Vertex 2 {m}
  104.333497911579, -129.828381287861, 0, !- X,Y,Z Vertex 3 {m}
  104.333497911579, -129.828381287861, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.9860988157532, -142.378422589618, 12, !- X,Y,Z Vertex 1 {m}
  83.9860988157532, -142.378422589618, 0, !- X,Y,Z Vertex 2 {m}
  84.6558214242881, -128.940157319883, 0, !- X,Y,Z Vertex 3 {m}
  84.6558214242881, -128.940157319883, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  104.919456762838, -117.056474984001, 12, !- X,Y,Z Vertex 1 {m}
  104.919456762838, -117.056474984001, 0, !- X,Y,Z Vertex 2 {m}
  82.7297770240205, -116.168281617156, 0, !- X,Y,Z Vertex 3 {m}
  82.7297770240205, -116.168281617156, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.1003480851973, -121.055024083686, 12, !- X,Y,Z Vertex 1 {m}
  73.1003480851973, -121.055024083686, 0, !- X,Y,Z Vertex 2 {m}
  72.0957383410034, -141.823250389978, 0, !- X,Y,Z Vertex 3 {m}
  72.0957383410034, -141.823250389978, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.3369219485854, -102.174854156225, 12, !- X,Y,Z Vertex 1 {m}
  70.3369219485854, -102.174854156225, 0, !- X,Y,Z Vertex 2 {m}
  69.4997571401564, -120.943999428614, 0, !- X,Y,Z Vertex 3 {m}
  69.4997571401564, -120.943999428614, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.0957383410034, -141.823250389978, 12, !- X,Y,Z Vertex 1 {m}
  72.0957383410034, -141.823250389978, 0, !- X,Y,Z Vertex 2 {m}
  83.9860988157532, -142.378422589618, 0, !- X,Y,Z Vertex 3 {m}
  83.9860988157532, -142.378422589618, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  104.333497911579, -129.828381287861, 12, !- X,Y,Z Vertex 1 {m}
  104.333497911579, -129.828381287861, 0, !- X,Y,Z Vertex 2 {m}
  104.919456762838, -117.056474984001, 0, !- X,Y,Z Vertex 3 {m}
  104.919456762838, -117.056474984001, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  69.4997571401564, -120.943999428614, 12, !- X,Y,Z Vertex 1 {m}
  69.4997571401564, -120.943999428614, 0, !- X,Y,Z Vertex 2 {m}
  73.1003480851973, -121.055024083686, 0, !- X,Y,Z Vertex 3 {m}
  73.1003480851973, -121.055024083686, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.6959278386224, -102.396920282053, 12, !- X,Y,Z Vertex 1 {m}
  75.6959278386224, -102.396920282053, 0, !- X,Y,Z Vertex 2 {m}
  70.3369219485854, -102.174854156225, 0, !- X,Y,Z Vertex 3 {m}
  70.3369219485854, -102.174854156225, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.1145011313225, -92.9568171035329, 12, !- X,Y,Z Vertex 1 {m}
  76.1145011313225, -92.9568171035329, 0, !- X,Y,Z Vertex 2 {m}
  75.6959278386224, -102.396920282053, 0, !- X,Y,Z Vertex 3 {m}
  75.6959278386224, -102.396920282053, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.7343285149589, -93.2899132577801, 12, !- X,Y,Z Vertex 1 {m}
  83.7343285149589, -93.2899132577801, 0, !- X,Y,Z Vertex 2 {m}
  76.1145011313225, -92.9568171035329, 0, !- X,Y,Z Vertex 3 {m}
  76.1145011313225, -92.9568171035329, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.1145011313225, -92.9568171035329, 12, !- X,Y,Z Vertex 1 {m}
  75.6959278386224, -102.396920282053, 12, !- X,Y,Z Vertex 2 {m}
  70.3369219485854, -102.174854156225, 12, !- X,Y,Z Vertex 3 {m}
  69.4997571401564, -120.943999428614, 12, !- X,Y,Z Vertex 4 {m}
  73.1003480851973, -121.055024083686, 12, !- X,Y,Z Vertex 5 {m}
  72.0957383410034, -141.823250389978, 12, !- X,Y,Z Vertex 6 {m}
  83.9860988157532, -142.378422589618, 12, !- X,Y,Z Vertex 7 {m}
  84.6558214242881, -128.940157319883, 12, !- X,Y,Z Vertex 8 {m}
  104.333497911579, -129.828381287861, 12, !- X,Y,Z Vertex 9 {m}
  104.919456762838, -117.056474984001, 12, !- X,Y,Z Vertex 10 {m}
  82.7297770240205, -116.168281617156, 12, !- X,Y,Z Vertex 11 {m}
  83.7343285149589, -93.2899132577801, 12; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -283.77053465652, 37.4327627638612, 12, !- X,Y,Z Vertex 1 {m}
  -283.77053465652, 37.4327627638612, 0,  !- X,Y,Z Vertex 2 {m}
  -272.131689011599, 36.9880775475052, 0, !- X,Y,Z Vertex 3 {m}
  -272.131689011599, 36.9880775475052, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -283.435295808476, 45.3180104113725, 12, !- X,Y,Z Vertex 1 {m}
  -283.435295808476, 45.3180104113725, 0, !- X,Y,Z Vertex 2 {m}
  -283.77053465652, 37.4327627638612, 0,  !- X,Y,Z Vertex 3 {m}
  -283.77053465652, 37.4327627638612, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -271.796466925243, 44.7622657149588, 0, !- X,Y,Z Vertex 1 {m}
  -272.131689011599, 36.9880775475052, 0, !- X,Y,Z Vertex 2 {m}
  -283.77053465652, 37.4327627638612, 0,  !- X,Y,Z Vertex 3 {m}
  -283.435295808476, 45.3180104113725, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -272.131689011599, 36.9880775475052, 12, !- X,Y,Z Vertex 1 {m}
  -272.131689011599, 36.9880775475052, 0, !- X,Y,Z Vertex 2 {m}
  -271.796466925243, 44.7622657149588, 0, !- X,Y,Z Vertex 3 {m}
  -271.796466925243, 44.7622657149588, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -283.435295808476, 45.3180104113725, 12, !- X,Y,Z Vertex 1 {m}
  -283.77053465652, 37.4327627638612, 12, !- X,Y,Z Vertex 2 {m}
  -272.131689011599, 36.9880775475052, 12, !- X,Y,Z Vertex 3 {m}
  -271.796466925243, 44.7622657149588, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -271.796466925243, 44.7622657149588, 12, !- X,Y,Z Vertex 1 {m}
  -271.796466925243, 44.7622657149588, 0, !- X,Y,Z Vertex 2 {m}
  -283.435295808476, 45.3180104113725, 0, !- X,Y,Z Vertex 3 {m}
  -283.435295808476, 45.3180104113725, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.219044121297, 55.8660255105679, 12, !- X,Y,Z Vertex 1 {m}
  -203.219044121297, 55.8660255105679, 0, !- X,Y,Z Vertex 2 {m}
  -195.096980969483, 55.8658029124906, 0, !- X,Y,Z Vertex 3 {m}
  -195.096980969483, 55.8658029124906, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -195.096626141462, 69.0819445597509, 12, !- X,Y,Z Vertex 1 {m}
  -195.096626141462, 69.0819445597509, 0, !- X,Y,Z Vertex 2 {m}
  -203.218674521507, 69.0821671571334, 0, !- X,Y,Z Vertex 3 {m}
  -203.218674521507, 69.0821671571334, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.218674521507, 69.0821671571334, 12, !- X,Y,Z Vertex 1 {m}
  -203.218674521507, 69.0821671571334, 0, !- X,Y,Z Vertex 2 {m}
  -203.219044121297, 55.8660255105679, 0, !- X,Y,Z Vertex 3 {m}
  -203.219044121297, 55.8660255105679, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -195.096980969483, 55.8658029124906, 12, !- X,Y,Z Vertex 1 {m}
  -195.096980969483, 55.8658029124906, 0, !- X,Y,Z Vertex 2 {m}
  -195.096626141462, 69.0819445597509, 0, !- X,Y,Z Vertex 3 {m}
  -195.096626141462, 69.0819445597509, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -195.096626141462, 69.0819445597509, 0, !- X,Y,Z Vertex 1 {m}
  -195.096980969483, 55.8658029124906, 0, !- X,Y,Z Vertex 2 {m}
  -203.219044121297, 55.8660255105679, 0, !- X,Y,Z Vertex 3 {m}
  -203.218674521507, 69.0821671571334, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.218674521507, 69.0821671571334, 12, !- X,Y,Z Vertex 1 {m}
  -203.219044121297, 55.8660255105679, 12, !- X,Y,Z Vertex 2 {m}
  -195.096980969483, 55.8658029124906, 12, !- X,Y,Z Vertex 3 {m}
  -195.096626141462, 69.0819445597509, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -279.750482708451, 60.1999092657771, 12, !- X,Y,Z Vertex 1 {m}
  -279.750880333792, 49.8713281041651, 12, !- X,Y,Z Vertex 2 {m}
  -271.042681732386, 49.870998080159, 12, !- X,Y,Z Vertex 3 {m}
  -271.042296484993, 60.1995792426796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -279.750482708451, 60.1999092657771, 12, !- X,Y,Z Vertex 1 {m}
  -279.750482708451, 60.1999092657771, 0, !- X,Y,Z Vertex 2 {m}
  -279.750880333792, 49.8713281041651, 0, !- X,Y,Z Vertex 3 {m}
  -279.750880333792, 49.8713281041651, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -279.750880333792, 49.8713281041651, 12, !- X,Y,Z Vertex 1 {m}
  -279.750880333792, 49.8713281041651, 0, !- X,Y,Z Vertex 2 {m}
  -271.042681732386, 49.870998080159, 0,  !- X,Y,Z Vertex 3 {m}
  -271.042681732386, 49.870998080159, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -271.042296484993, 60.1995792426796, 12, !- X,Y,Z Vertex 1 {m}
  -271.042296484993, 60.1995792426796, 0, !- X,Y,Z Vertex 2 {m}
  -279.750482708451, 60.1999092657771, 0, !- X,Y,Z Vertex 3 {m}
  -279.750482708451, 60.1999092657771, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -271.042681732386, 49.870998080159, 12, !- X,Y,Z Vertex 1 {m}
  -271.042681732386, 49.870998080159, 0,  !- X,Y,Z Vertex 2 {m}
  -271.042296484993, 60.1995792426796, 0, !- X,Y,Z Vertex 3 {m}
  -271.042296484993, 60.1995792426796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -271.042296484993, 60.1995792426796, 0, !- X,Y,Z Vertex 1 {m}
  -271.042681732386, 49.870998080159, 0,  !- X,Y,Z Vertex 2 {m}
  -279.750880333792, 49.8713281041651, 0, !- X,Y,Z Vertex 3 {m}
  -279.750482708451, 60.1999092657771, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.544139893463, -118.278005151377, 12, !- X,Y,Z Vertex 1 {m}
  113.544139893463, -118.278005151377, 0, !- X,Y,Z Vertex 2 {m}
  112.790738639437, -131.827334588492, 0, !- X,Y,Z Vertex 3 {m}
  112.790738639437, -131.827334588492, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  186.894798420651, -84.6253133223696, 12, !- X,Y,Z Vertex 1 {m}
  186.894798420651, -84.6253133223696, 0, !- X,Y,Z Vertex 2 {m}
  173.915977034009, -83.9592755997034, 0, !- X,Y,Z Vertex 3 {m}
  173.915977034009, -83.9592755997034, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.915977034009, -83.9592755997034, 12, !- X,Y,Z Vertex 1 {m}
  171.907238464362, -121.275478395331, 12, !- X,Y,Z Vertex 2 {m}
  113.544139893463, -118.278005151377, 12, !- X,Y,Z Vertex 3 {m}
  112.790738639437, -131.827334588492, 12, !- X,Y,Z Vertex 4 {m}
  170.735274290938, -134.935883646738, 12, !- X,Y,Z Vertex 5 {m}
  169.814601437, -152.483381734396, 12,   !- X,Y,Z Vertex 6 {m}
  183.212219920837, -153.149416167603, 12, !- X,Y,Z Vertex 7 {m}
  186.894798420651, -84.6253133223696, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  183.212219920837, -153.149416167603, 12, !- X,Y,Z Vertex 1 {m}
  183.212219920837, -153.149416167603, 0, !- X,Y,Z Vertex 2 {m}
  186.894798420651, -84.6253133223696, 0, !- X,Y,Z Vertex 3 {m}
  186.894798420651, -84.6253133223696, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  170.735274290938, -134.935883646738, 12, !- X,Y,Z Vertex 1 {m}
  170.735274290938, -134.935883646738, 0, !- X,Y,Z Vertex 2 {m}
  169.814601437, -152.483381734396, 0,    !- X,Y,Z Vertex 3 {m}
  169.814601437, -152.483381734396, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  169.814601437, -152.483381734396, 12,   !- X,Y,Z Vertex 1 {m}
  169.814601437, -152.483381734396, 0,    !- X,Y,Z Vertex 2 {m}
  183.212219920837, -153.149416167603, 0, !- X,Y,Z Vertex 3 {m}
  183.212219920837, -153.149416167603, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  186.894798420651, -84.6253133223696, 0, !- X,Y,Z Vertex 1 {m}
  183.212219920837, -153.149416167603, 0, !- X,Y,Z Vertex 2 {m}
  169.814601437, -152.483381734396, 0,    !- X,Y,Z Vertex 3 {m}
  170.735274290938, -134.935883646738, 0, !- X,Y,Z Vertex 4 {m}
  112.790738639437, -131.827334588492, 0, !- X,Y,Z Vertex 5 {m}
  113.544139893463, -118.278005151377, 0, !- X,Y,Z Vertex 6 {m}
  171.907238464362, -121.275478395331, 0, !- X,Y,Z Vertex 7 {m}
  173.915977034009, -83.9592755997034, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.915977034009, -83.9592755997034, 12, !- X,Y,Z Vertex 1 {m}
  173.915977034009, -83.9592755997034, 0, !- X,Y,Z Vertex 2 {m}
  171.907238464362, -121.275478395331, 0, !- X,Y,Z Vertex 3 {m}
  171.907238464362, -121.275478395331, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  112.790738639437, -131.827334588492, 12, !- X,Y,Z Vertex 1 {m}
  112.790738639437, -131.827334588492, 0, !- X,Y,Z Vertex 2 {m}
  170.735274290938, -134.935883646738, 0, !- X,Y,Z Vertex 3 {m}
  170.735274290938, -134.935883646738, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  171.907238464362, -121.275478395331, 12, !- X,Y,Z Vertex 1 {m}
  171.907238464362, -121.275478395331, 0, !- X,Y,Z Vertex 2 {m}
  113.544139893463, -118.278005151377, 0, !- X,Y,Z Vertex 3 {m}
  113.544139893463, -118.278005151377, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.37842882072404, -235.891396575416, 12, !- X,Y,Z Vertex 1 {m}
  9.37842882072404, -235.891396575416, 0, !- X,Y,Z Vertex 2 {m}
  11.8067721777698, -236.002452996933, 0, !- X,Y,Z Vertex 3 {m}
  11.8067721777698, -236.002452996933, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.6537345684223, -205.905197459811, 12, !- X,Y,Z Vertex 1 {m}
  14.6537345684223, -205.905197459811, 0, !- X,Y,Z Vertex 2 {m}
  11.4717806008545, -205.794143213779, 0, !- X,Y,Z Vertex 3 {m}
  11.4717806008545, -205.794143213779, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  81.8938903649548, -245.664217752315, 12, !- X,Y,Z Vertex 1 {m}
  81.8938903649548, -245.664217752315, 0, !- X,Y,Z Vertex 2 {m}
  83.5682123190101, -210.902430230587, 0, !- X,Y,Z Vertex 3 {m}
  83.5682123190101, -210.902430230587, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.4945445993036, -245.886296205344, 12, !- X,Y,Z Vertex 1 {m}
  85.4945445993036, -245.886296205344, 0, !- X,Y,Z Vertex 2 {m}
  81.8938903649548, -245.664217752315, 0, !- X,Y,Z Vertex 3 {m}
  81.8938903649548, -245.664217752315, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2398587980307, -193.910719701683, 12, !- X,Y,Z Vertex 1 {m}
  15.2398587980307, -193.910719701683, 0, !- X,Y,Z Vertex 2 {m}
  14.6537345684223, -205.905197459811, 0, !- X,Y,Z Vertex 3 {m}
  14.6537345684223, -205.905197459811, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.9271316355961, -197.464110579796, 12, !- X,Y,Z Vertex 1 {m}
  88.9271316355961, -197.464110579796, 0, !- X,Y,Z Vertex 2 {m}
  15.2398587980307, -193.910719701683, 0, !- X,Y,Z Vertex 3 {m}
  15.2398587980307, -193.910719701683, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2398587980307, -193.910719701683, 12, !- X,Y,Z Vertex 1 {m}
  14.6537345684223, -205.905197459811, 12, !- X,Y,Z Vertex 2 {m}
  11.4717806008545, -205.794143213779, 12, !- X,Y,Z Vertex 3 {m}
  11.2205836712776, -212.235621661153, 12, !- X,Y,Z Vertex 4 {m}
  13.6489191531856, -212.346677473072, 12, !- X,Y,Z Vertex 5 {m}
  12.811593280051, -230.005213331523, 12, !- X,Y,Z Vertex 6 {m}
  9.6296287884018, -229.894158281937, 12, !- X,Y,Z Vertex 7 {m}
  9.37842882072404, -235.891396575416, 12, !- X,Y,Z Vertex 8 {m}
  11.8067721777698, -236.002452996933, 12, !- X,Y,Z Vertex 9 {m}
  11.2206406004871, -249.107529279921, 12, !- X,Y,Z Vertex 10 {m}
  60.1225562465572, -251.439548383749, 12, !- X,Y,Z Vertex 11 {m}
  59.9551215109053, -255.993008072435, 12, !- X,Y,Z Vertex 12 {m}
  81.1403933252757, -257.103401990642, 12, !- X,Y,Z Vertex 13 {m}
  81.2240960274504, -254.104782180182, 12, !- X,Y,Z Vertex 14 {m}
  85.0759629746883, -254.326858024566, 12, !- X,Y,Z Vertex 15 {m}
  85.4945445993036, -245.886296205344, 12, !- X,Y,Z Vertex 16 {m}
  81.8938903649548, -245.664217752315, 12, !- X,Y,Z Vertex 17 {m}
  83.5682123190101, -210.902430230587, 12, !- X,Y,Z Vertex 18 {m}
  88.2574133028111, -211.124494726721, 12, !- X,Y,Z Vertex 19 {m}
  88.9271316355961, -197.464110579796, 12; !- X,Y,Z Vertex 20 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.5682123190101, -210.902430230587, 12, !- X,Y,Z Vertex 1 {m}
  83.5682123190101, -210.902430230587, 0, !- X,Y,Z Vertex 2 {m}
  88.2574133028111, -211.124494726721, 0, !- X,Y,Z Vertex 3 {m}
  88.2574133028111, -211.124494726721, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  81.1403933252757, -257.103401990642, 12, !- X,Y,Z Vertex 1 {m}
  81.1403933252757, -257.103401990642, 0, !- X,Y,Z Vertex 2 {m}
  81.2240960274504, -254.104782180182, 0, !- X,Y,Z Vertex 3 {m}
  81.2240960274504, -254.104782180182, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.9271316355961, -197.464110579796, 0, !- X,Y,Z Vertex 1 {m}
  88.2574133028111, -211.124494726721, 0, !- X,Y,Z Vertex 2 {m}
  83.5682123190101, -210.902430230587, 0, !- X,Y,Z Vertex 3 {m}
  81.8938903649548, -245.664217752315, 0, !- X,Y,Z Vertex 4 {m}
  85.4945445993036, -245.886296205344, 0, !- X,Y,Z Vertex 5 {m}
  85.0759629746883, -254.326858024566, 0, !- X,Y,Z Vertex 6 {m}
  81.2240960274504, -254.104782180182, 0, !- X,Y,Z Vertex 7 {m}
  81.1403933252757, -257.103401990642, 0, !- X,Y,Z Vertex 8 {m}
  59.9551215109053, -255.993008072435, 0, !- X,Y,Z Vertex 9 {m}
  60.1225562465572, -251.439548383749, 0, !- X,Y,Z Vertex 10 {m}
  11.2206406004871, -249.107529279921, 0, !- X,Y,Z Vertex 11 {m}
  11.8067721777698, -236.002452996933, 0, !- X,Y,Z Vertex 12 {m}
  9.37842882072404, -235.891396575416, 0, !- X,Y,Z Vertex 13 {m}
  9.6296287884018, -229.894158281937, 0,  !- X,Y,Z Vertex 14 {m}
  12.811593280051, -230.005213331523, 0,  !- X,Y,Z Vertex 15 {m}
  13.6489191531856, -212.346677473072, 0, !- X,Y,Z Vertex 16 {m}
  11.2205836712776, -212.235621661153, 0, !- X,Y,Z Vertex 17 {m}
  11.4717806008545, -205.794143213779, 0, !- X,Y,Z Vertex 18 {m}
  14.6537345684223, -205.905197459811, 0, !- X,Y,Z Vertex 19 {m}
  15.2398587980307, -193.910719701683, 0; !- X,Y,Z Vertex 20 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.9551215109053, -255.993008072435, 12, !- X,Y,Z Vertex 1 {m}
  59.9551215109053, -255.993008072435, 0, !- X,Y,Z Vertex 2 {m}
  81.1403933252757, -257.103401990642, 0, !- X,Y,Z Vertex 3 {m}
  81.1403933252757, -257.103401990642, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.1225562465572, -251.439548383749, 12, !- X,Y,Z Vertex 1 {m}
  60.1225562465572, -251.439548383749, 0, !- X,Y,Z Vertex 2 {m}
  59.9551215109053, -255.993008072435, 0, !- X,Y,Z Vertex 3 {m}
  59.9551215109053, -255.993008072435, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2206406004871, -249.107529279921, 12, !- X,Y,Z Vertex 1 {m}
  11.2206406004871, -249.107529279921, 0, !- X,Y,Z Vertex 2 {m}
  60.1225562465572, -251.439548383749, 0, !- X,Y,Z Vertex 3 {m}
  60.1225562465572, -251.439548383749, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8067721777698, -236.002452996933, 12, !- X,Y,Z Vertex 1 {m}
  11.8067721777698, -236.002452996933, 0, !- X,Y,Z Vertex 2 {m}
  11.2206406004871, -249.107529279921, 0, !- X,Y,Z Vertex 3 {m}
  11.2206406004871, -249.107529279921, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.0759629746883, -254.326858024566, 12, !- X,Y,Z Vertex 1 {m}
  85.0759629746883, -254.326858024566, 0, !- X,Y,Z Vertex 2 {m}
  85.4945445993036, -245.886296205344, 0, !- X,Y,Z Vertex 3 {m}
  85.4945445993036, -245.886296205344, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.6296287884018, -229.894158281937, 12, !- X,Y,Z Vertex 1 {m}
  9.6296287884018, -229.894158281937, 0,  !- X,Y,Z Vertex 2 {m}
  9.37842882072404, -235.891396575416, 0, !- X,Y,Z Vertex 3 {m}
  9.37842882072404, -235.891396575416, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.811593280051, -230.005213331523, 12, !- X,Y,Z Vertex 1 {m}
  12.811593280051, -230.005213331523, 0,  !- X,Y,Z Vertex 2 {m}
  9.6296287884018, -229.894158281937, 0,  !- X,Y,Z Vertex 3 {m}
  9.6296287884018, -229.894158281937, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6489191531856, -212.346677473072, 12, !- X,Y,Z Vertex 1 {m}
  13.6489191531856, -212.346677473072, 0, !- X,Y,Z Vertex 2 {m}
  12.811593280051, -230.005213331523, 0,  !- X,Y,Z Vertex 3 {m}
  12.811593280051, -230.005213331523, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2205836712776, -212.235621661153, 12, !- X,Y,Z Vertex 1 {m}
  11.2205836712776, -212.235621661153, 0, !- X,Y,Z Vertex 2 {m}
  13.6489191531856, -212.346677473072, 0, !- X,Y,Z Vertex 3 {m}
  13.6489191531856, -212.346677473072, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.4717806008545, -205.794143213779, 12, !- X,Y,Z Vertex 1 {m}
  11.4717806008545, -205.794143213779, 0, !- X,Y,Z Vertex 2 {m}
  11.2205836712776, -212.235621661153, 0, !- X,Y,Z Vertex 3 {m}
  11.2205836712776, -212.235621661153, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.2574133028111, -211.124494726721, 12, !- X,Y,Z Vertex 1 {m}
  88.2574133028111, -211.124494726721, 0, !- X,Y,Z Vertex 2 {m}
  88.9271316355961, -197.464110579796, 0, !- X,Y,Z Vertex 3 {m}
  88.9271316355961, -197.464110579796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  81.2240960274504, -254.104782180182, 12, !- X,Y,Z Vertex 1 {m}
  81.2240960274504, -254.104782180182, 0, !- X,Y,Z Vertex 2 {m}
  85.0759629746883, -254.326858024566, 0, !- X,Y,Z Vertex 3 {m}
  85.0759629746883, -254.326858024566, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5871135515779, -98.1769479372632, 12, !- X,Y,Z Vertex 1 {m}
  -35.5871135515779, -98.1769479372632, 0, !- X,Y,Z Vertex 2 {m}
  -37.2619766399564, -132.383414268719, 0, !- X,Y,Z Vertex 3 {m}
  -37.2619766399564, -132.383414268719, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -148.042914980767, -123.830383323093, 12, !- X,Y,Z Vertex 1 {m}
  -148.042914980767, -123.830383323093, 0, !- X,Y,Z Vertex 2 {m}
  -51.0781886292674, -128.607290963896, 0, !- X,Y,Z Vertex 3 {m}
  -51.0781886292674, -128.607290963896, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.1471263191406, -76.2980579828477, 12, !- X,Y,Z Vertex 1 {m}
  -48.1471263191406, -76.2980579828477, 0, !- X,Y,Z Vertex 2 {m}
  -45.7185276379305, -27.2095563352102, 0, !- X,Y,Z Vertex 3 {m}
  -45.7185276379305, -27.2095563352102, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.595064820771, -18.6538962244836, 12, !- X,Y,Z Vertex 1 {m}
  -246.595064820771, -18.6538962244836, 0, !- X,Y,Z Vertex 2 {m}
  -220.555226888342, -60.5243517541649, 0, !- X,Y,Z Vertex 3 {m}
  -220.555226888342, -60.5243517541649, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -55.2645107083209, -74.0768075447328, 12, !- X,Y,Z Vertex 1 {m}
  -55.2645107083209, -74.0768075447328, 0, !- X,Y,Z Vertex 2 {m}
  -144.357514637519, -69.7442442235158, 0, !- X,Y,Z Vertex 3 {m}
  -144.357514637519, -69.7442442235158, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -330.160990609612, -16.9846799933343, 12, !- X,Y,Z Vertex 1 {m}
  -362.152016550295, -114.27170881321, 12, !- X,Y,Z Vertex 2 {m}
  -318.525881984198, -104.611533381181, 12, !- X,Y,Z Vertex 3 {m}
  -140.255388219126, -113.390899459981, 12, !- X,Y,Z Vertex 4 {m}
  -148.042914980767, -123.830383323093, 12, !- X,Y,Z Vertex 5 {m}
  -51.0781886292674, -128.607290963896, 12, !- X,Y,Z Vertex 6 {m}
  -57.9441854430469, -97.0662042014538, 12, !- X,Y,Z Vertex 7 {m}
  -35.5871135515779, -98.1769479372632, 12, !- X,Y,Z Vertex 8 {m}
  -37.2619766399564, -132.383414268719, 12, !- X,Y,Z Vertex 9 {m}
  54.9298630567951, -112.281445520045, 12, !- X,Y,Z Vertex 10 {m}
  56.939180666128, -72.5219547514536, 12, !- X,Y,Z Vertex 11 {m}
  40.8622311659808, -71.7446430052727, 12, !- X,Y,Z Vertex 12 {m}
  39.6063634171263, -98.0658671567571, 12, !- X,Y,Z Vertex 13 {m}
  0.669874893777632, -96.1779552953617, 12, !- X,Y,Z Vertex 14 {m}
  -14.1509763006886, -28.9866463425722, 12, !- X,Y,Z Vertex 15 {m}
  -31.3163584044652, -28.2091726568044, 12, !- X,Y,Z Vertex 16 {m}
  -33.744858584248, -76.9644990722901, 12, !- X,Y,Z Vertex 17 {m}
  -48.1471263191406, -76.2980579828477, 12, !- X,Y,Z Vertex 18 {m}
  -45.7185276379305, -27.2095563352102, 12, !- X,Y,Z Vertex 19 {m}
  -85.6594168873023, -25.3211753156382, 12, !- X,Y,Z Vertex 20 {m}
  -55.2645107083209, -74.0768075447328, 12, !- X,Y,Z Vertex 21 {m}
  -144.357514637519, -69.7442442235158, 12, !- X,Y,Z Vertex 22 {m}
  -129.452043287981, -24.3209871588486, 12, !- X,Y,Z Vertex 23 {m}
  -246.595064820771, -18.6538962244836, 12, !- X,Y,Z Vertex 24 {m}
  -220.555226888342, -60.5243517541649, 12, !- X,Y,Z Vertex 25 {m}
  -240.483874129571, -59.5241796480672, 12, !- X,Y,Z Vertex 26 {m}
  -241.656958087466, -83.8462786617881, 12, !- X,Y,Z Vertex 27 {m}
  -273.140636453581, -73.5165844821469, 12, !- X,Y,Z Vertex 28 {m}
  -318.608691294873, -83.5101322823547, 12, !- X,Y,Z Vertex 29 {m}
  -315.340199020404, -17.6516982449562, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.9298630567951, -112.281445520045, 12, !- X,Y,Z Vertex 1 {m}
  54.9298630567951, -112.281445520045, 0, !- X,Y,Z Vertex 2 {m}
  56.939180666128, -72.5219547514536, 0,  !- X,Y,Z Vertex 3 {m}
  56.939180666128, -72.5219547514536, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.656958087466, -83.8462786617881, 12, !- X,Y,Z Vertex 1 {m}
  -241.656958087466, -83.8462786617881, 0, !- X,Y,Z Vertex 2 {m}
  -273.140636453581, -73.5165844821469, 0, !- X,Y,Z Vertex 3 {m}
  -273.140636453581, -73.5165844821469, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -57.9441854430469, -97.0662042014538, 12, !- X,Y,Z Vertex 1 {m}
  -57.9441854430469, -97.0662042014538, 0, !- X,Y,Z Vertex 2 {m}
  -35.5871135515779, -98.1769479372632, 0, !- X,Y,Z Vertex 3 {m}
  -35.5871135515779, -98.1769479372632, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.8622311659808, -71.7446430052727, 12, !- X,Y,Z Vertex 1 {m}
  40.8622311659808, -71.7446430052727, 0, !- X,Y,Z Vertex 2 {m}
  39.6063634171263, -98.0658671567571, 0, !- X,Y,Z Vertex 3 {m}
  39.6063634171263, -98.0658671567571, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.2619766399564, -132.383414268719, 12, !- X,Y,Z Vertex 1 {m}
  -37.2619766399564, -132.383414268719, 0, !- X,Y,Z Vertex 2 {m}
  54.9298630567951, -112.281445520045, 0, !- X,Y,Z Vertex 3 {m}
  54.9298630567951, -112.281445520045, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -140.255388219126, -113.390899459981, 12, !- X,Y,Z Vertex 1 {m}
  -140.255388219126, -113.390899459981, 0, !- X,Y,Z Vertex 2 {m}
  -148.042914980767, -123.830383323093, 0, !- X,Y,Z Vertex 3 {m}
  -148.042914980767, -123.830383323093, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -315.340199020404, -17.6516982449562, 12, !- X,Y,Z Vertex 1 {m}
  -315.340199020404, -17.6516982449562, 0, !- X,Y,Z Vertex 2 {m}
  -330.160990609612, -16.9846799933343, 0, !- X,Y,Z Vertex 3 {m}
  -330.160990609612, -16.9846799933343, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -240.483874129571, -59.5241796480672, 12, !- X,Y,Z Vertex 1 {m}
  -240.483874129571, -59.5241796480672, 0, !- X,Y,Z Vertex 2 {m}
  -241.656958087466, -83.8462786617881, 0, !- X,Y,Z Vertex 3 {m}
  -241.656958087466, -83.8462786617881, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.744858584248, -76.9644990722901, 12, !- X,Y,Z Vertex 1 {m}
  -33.744858584248, -76.9644990722901, 0, !- X,Y,Z Vertex 2 {m}
  -48.1471263191406, -76.2980579828477, 0, !- X,Y,Z Vertex 3 {m}
  -48.1471263191406, -76.2980579828477, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -330.160990609612, -16.9846799933343, 12, !- X,Y,Z Vertex 1 {m}
  -330.160990609612, -16.9846799933343, 0, !- X,Y,Z Vertex 2 {m}
  -362.152016550295, -114.27170881321, 0, !- X,Y,Z Vertex 3 {m}
  -362.152016550295, -114.27170881321, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -220.555226888342, -60.5243517541649, 12, !- X,Y,Z Vertex 1 {m}
  -220.555226888342, -60.5243517541649, 0, !- X,Y,Z Vertex 2 {m}
  -240.483874129571, -59.5241796480672, 0, !- X,Y,Z Vertex 3 {m}
  -240.483874129571, -59.5241796480672, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -144.357514637519, -69.7442442235158, 12, !- X,Y,Z Vertex 1 {m}
  -144.357514637519, -69.7442442235158, 0, !- X,Y,Z Vertex 2 {m}
  -129.452043287981, -24.3209871588486, 0, !- X,Y,Z Vertex 3 {m}
  -129.452043287981, -24.3209871588486, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -85.6594168873023, -25.3211753156382, 12, !- X,Y,Z Vertex 1 {m}
  -85.6594168873023, -25.3211753156382, 0, !- X,Y,Z Vertex 2 {m}
  -55.2645107083209, -74.0768075447328, 0, !- X,Y,Z Vertex 3 {m}
  -55.2645107083209, -74.0768075447328, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -362.152016550295, -114.27170881321, 12, !- X,Y,Z Vertex 1 {m}
  -362.152016550295, -114.27170881321, 0, !- X,Y,Z Vertex 2 {m}
  -318.525881984198, -104.611533381181, 0, !- X,Y,Z Vertex 3 {m}
  -318.525881984198, -104.611533381181, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -318.525881984198, -104.611533381181, 12, !- X,Y,Z Vertex 1 {m}
  -318.525881984198, -104.611533381181, 0, !- X,Y,Z Vertex 2 {m}
  -140.255388219126, -113.390899459981, 0, !- X,Y,Z Vertex 3 {m}
  -140.255388219126, -113.390899459981, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.6063634171263, -98.0658671567571, 12, !- X,Y,Z Vertex 1 {m}
  39.6063634171263, -98.0658671567571, 0, !- X,Y,Z Vertex 2 {m}
  0.669874893777632, -96.1779552953617, 0, !- X,Y,Z Vertex 3 {m}
  0.669874893777632, -96.1779552953617, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.669874893777632, -96.1779552953617, 12, !- X,Y,Z Vertex 1 {m}
  0.669874893777632, -96.1779552953617, 0, !- X,Y,Z Vertex 2 {m}
  -14.1509763006886, -28.9866463425722, 0, !- X,Y,Z Vertex 3 {m}
  -14.1509763006886, -28.9866463425722, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.939180666128, -72.5219547514536, 12, !- X,Y,Z Vertex 1 {m}
  56.939180666128, -72.5219547514536, 0,  !- X,Y,Z Vertex 2 {m}
  40.8622311659808, -71.7446430052727, 0, !- X,Y,Z Vertex 3 {m}
  40.8622311659808, -71.7446430052727, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.0781886292674, -128.607290963896, 12, !- X,Y,Z Vertex 1 {m}
  -51.0781886292674, -128.607290963896, 0, !- X,Y,Z Vertex 2 {m}
  -57.9441854430469, -97.0662042014538, 0, !- X,Y,Z Vertex 3 {m}
  -57.9441854430469, -97.0662042014538, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -318.608691294873, -83.5101322823547, 12, !- X,Y,Z Vertex 1 {m}
  -318.608691294873, -83.5101322823547, 0, !- X,Y,Z Vertex 2 {m}
  -315.340199020404, -17.6516982449562, 0, !- X,Y,Z Vertex 3 {m}
  -315.340199020404, -17.6516982449562, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -129.452043287981, -24.3209871588486, 12, !- X,Y,Z Vertex 1 {m}
  -129.452043287981, -24.3209871588486, 0, !- X,Y,Z Vertex 2 {m}
  -246.595064820771, -18.6538962244836, 0, !- X,Y,Z Vertex 3 {m}
  -246.595064820771, -18.6538962244836, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -45.7185276379305, -27.2095563352102, 12, !- X,Y,Z Vertex 1 {m}
  -45.7185276379305, -27.2095563352102, 0, !- X,Y,Z Vertex 2 {m}
  -85.6594168873023, -25.3211753156382, 0, !- X,Y,Z Vertex 3 {m}
  -85.6594168873023, -25.3211753156382, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.1509763006886, -28.9866463425722, 12, !- X,Y,Z Vertex 1 {m}
  -14.1509763006886, -28.9866463425722, 0, !- X,Y,Z Vertex 2 {m}
  -31.3163584044652, -28.2091726568044, 0, !- X,Y,Z Vertex 3 {m}
  -31.3163584044652, -28.2091726568044, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.3163584044652, -28.2091726568044, 12, !- X,Y,Z Vertex 1 {m}
  -31.3163584044652, -28.2091726568044, 0, !- X,Y,Z Vertex 2 {m}
  -33.744858584248, -76.9644990722901, 0, !- X,Y,Z Vertex 3 {m}
  -33.744858584248, -76.9644990722901, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -315.340199020404, -17.6516982449562, 0, !- X,Y,Z Vertex 1 {m}
  -318.608691294873, -83.5101322823547, 0, !- X,Y,Z Vertex 2 {m}
  -273.140636453581, -73.5165844821469, 0, !- X,Y,Z Vertex 3 {m}
  -241.656958087466, -83.8462786617881, 0, !- X,Y,Z Vertex 4 {m}
  -240.483874129571, -59.5241796480672, 0, !- X,Y,Z Vertex 5 {m}
  -220.555226888342, -60.5243517541649, 0, !- X,Y,Z Vertex 6 {m}
  -246.595064820771, -18.6538962244836, 0, !- X,Y,Z Vertex 7 {m}
  -129.452043287981, -24.3209871588486, 0, !- X,Y,Z Vertex 8 {m}
  -144.357514637519, -69.7442442235158, 0, !- X,Y,Z Vertex 9 {m}
  -55.2645107083209, -74.0768075447328, 0, !- X,Y,Z Vertex 10 {m}
  -85.6594168873023, -25.3211753156382, 0, !- X,Y,Z Vertex 11 {m}
  -45.7185276379305, -27.2095563352102, 0, !- X,Y,Z Vertex 12 {m}
  -48.1471263191406, -76.2980579828477, 0, !- X,Y,Z Vertex 13 {m}
  -33.744858584248, -76.9644990722901, 0, !- X,Y,Z Vertex 14 {m}
  -31.3163584044652, -28.2091726568044, 0, !- X,Y,Z Vertex 15 {m}
  -14.1509763006886, -28.9866463425722, 0, !- X,Y,Z Vertex 16 {m}
  0.669874893777632, -96.1779552953617, 0, !- X,Y,Z Vertex 17 {m}
  39.6063634171263, -98.0658671567571, 0, !- X,Y,Z Vertex 18 {m}
  40.8622311659808, -71.7446430052727, 0, !- X,Y,Z Vertex 19 {m}
  56.939180666128, -72.5219547514536, 0,  !- X,Y,Z Vertex 20 {m}
  54.9298630567951, -112.281445520045, 0, !- X,Y,Z Vertex 21 {m}
  -37.2619766399564, -132.383414268719, 0, !- X,Y,Z Vertex 22 {m}
  -35.5871135515779, -98.1769479372632, 0, !- X,Y,Z Vertex 23 {m}
  -57.9441854430469, -97.0662042014538, 0, !- X,Y,Z Vertex 24 {m}
  -51.0781886292674, -128.607290963896, 0, !- X,Y,Z Vertex 25 {m}
  -148.042914980767, -123.830383323093, 0, !- X,Y,Z Vertex 26 {m}
  -140.255388219126, -113.390899459981, 0, !- X,Y,Z Vertex 27 {m}
  -318.525881984198, -104.611533381181, 0, !- X,Y,Z Vertex 28 {m}
  -362.152016550295, -114.27170881321, 0, !- X,Y,Z Vertex 29 {m}
  -330.160990609612, -16.9846799933343, 0; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -273.140636453581, -73.5165844821469, 12, !- X,Y,Z Vertex 1 {m}
  -273.140636453581, -73.5165844821469, 0, !- X,Y,Z Vertex 2 {m}
  -318.608691294873, -83.5101322823547, 0, !- X,Y,Z Vertex 3 {m}
  -318.608691294873, -83.5101322823547, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.408988401643, 29.9896974918567, 12, !- X,Y,Z Vertex 1 {m}
  -225.408988401643, 29.9896974918567, 0, !- X,Y,Z Vertex 2 {m}
  -241.401973820937, 29.9902111768427, 0, !- X,Y,Z Vertex 3 {m}
  -241.401973820937, 29.9902111768427, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.401973820937, 29.9902111768427, 12, !- X,Y,Z Vertex 1 {m}
  -241.402302178328, 20.1058705280315, 12, !- X,Y,Z Vertex 2 {m}
  -225.409295005062, 20.1053568420579, 12, !- X,Y,Z Vertex 3 {m}
  -225.408988401643, 29.9896974918567, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.402302178328, 20.1058705280315, 12, !- X,Y,Z Vertex 1 {m}
  -241.402302178328, 20.1058705280315, 0, !- X,Y,Z Vertex 2 {m}
  -225.409295005062, 20.1053568420579, 0, !- X,Y,Z Vertex 3 {m}
  -225.409295005062, 20.1053568420579, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.408988401643, 29.9896974918567, 0, !- X,Y,Z Vertex 1 {m}
  -225.409295005062, 20.1053568420579, 0, !- X,Y,Z Vertex 2 {m}
  -241.402302178328, 20.1058705280315, 0, !- X,Y,Z Vertex 3 {m}
  -241.401973820937, 29.9902111768427, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.409295005062, 20.1053568420579, 12, !- X,Y,Z Vertex 1 {m}
  -225.409295005062, 20.1053568420579, 0, !- X,Y,Z Vertex 2 {m}
  -225.408988401643, 29.9896974918567, 0, !- X,Y,Z Vertex 3 {m}
  -225.408988401643, 29.9896974918567, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.401973820937, 29.9902111768427, 12, !- X,Y,Z Vertex 1 {m}
  -241.401973820937, 29.9902111768427, 0, !- X,Y,Z Vertex 2 {m}
  -241.402302178328, 20.1058705280315, 0, !- X,Y,Z Vertex 3 {m}
  -241.402302178328, 20.1058705280315, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -24.7860839534927, -305.192772733897, 12, !- X,Y,Z Vertex 1 {m}
  -24.7860839534927, -305.192772733897, 0, !- X,Y,Z Vertex 2 {m}
  -28.051925156602, -332.95774766922, 0,  !- X,Y,Z Vertex 3 {m}
  -28.051925156602, -332.95774766922, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.86155563511752, -282.53658250199, 12, !- X,Y,Z Vertex 1 {m}
  -5.86155563511752, -282.53658250199, 0, !- X,Y,Z Vertex 2 {m}
  -24.7860839534927, -305.192772733897, 0, !- X,Y,Z Vertex 3 {m}
  -24.7860839534927, -305.192772733897, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.5156199723443, -344.619066947552, 12, !- X,Y,Z Vertex 1 {m}
  20.5156199723443, -344.619066947552, 0, !- X,Y,Z Vertex 2 {m}
  40.9473644317062, -320.074732720483, 0, !- X,Y,Z Vertex 3 {m}
  40.9473644317062, -320.074732720483, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.86158833000243, -323.073464281663, 12, !- X,Y,Z Vertex 1 {m}
  -5.86158833000243, -323.073464281663, 0, !- X,Y,Z Vertex 2 {m}
  2.0934262581599, -329.514943210956, 0,  !- X,Y,Z Vertex 3 {m}
  2.0934262581599, -329.514943210956, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.17716004906242, -318.631068442964, 12, !- X,Y,Z Vertex 1 {m}
  -2.17716004906242, -318.631068442964, 0, !- X,Y,Z Vertex 2 {m}
  -5.86158833000243, -323.073464281663, 0, !- X,Y,Z Vertex 3 {m}
  -5.86158833000243, -323.073464281663, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.6266218838478, -265.988520607288, 12, !- X,Y,Z Vertex 1 {m}
  43.6266218838478, -265.988520607288, 0, !- X,Y,Z Vertex 2 {m}
  42.5380321935909, -262.989908228233, 0, !- X,Y,Z Vertex 3 {m}
  42.5380321935909, -262.989908228233, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.9473644317062, -320.074732720483, 12, !- X,Y,Z Vertex 1 {m}
  40.9473644317062, -320.074732720483, 0, !- X,Y,Z Vertex 2 {m}
  44.4643085043021, -318.853052634995, 0, !- X,Y,Z Vertex 3 {m}
  44.4643085043021, -318.853052634995, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.88094853692898, -312.300645023029, 12, !- X,Y,Z Vertex 1 {m}
  -9.88094853692898, -312.300645023029, 0, !- X,Y,Z Vertex 2 {m}
  -2.17716004906242, -318.631068442964, 0, !- X,Y,Z Vertex 3 {m}
  -2.17716004906242, -318.631068442964, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.141847994634, -314.966080353377, 12, !- X,Y,Z Vertex 1 {m}
  -12.141847994634, -314.966080353377, 0, !- X,Y,Z Vertex 2 {m}
  -9.88094853692898, -312.300645023029, 0, !- X,Y,Z Vertex 3 {m}
  -9.88094853692898, -312.300645023029, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.4671549666101, -345.951807678907, 12, !- X,Y,Z Vertex 1 {m}
  10.4671549666101, -345.951807678907, 0, !- X,Y,Z Vertex 2 {m}
  16.2450200393774, -343.952718092502, 0, !- X,Y,Z Vertex 3 {m}
  16.2450200393774, -343.952718092502, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.051925156602, -332.95774766922, 12, !- X,Y,Z Vertex 1 {m}
  -28.051925156602, -332.95774766922, 0,  !- X,Y,Z Vertex 2 {m}
  -14.4027825652353, -334.512626762978, 0, !- X,Y,Z Vertex 3 {m}
  -14.4027825652353, -334.512626762978, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.1837541867998, -264.65583176472, 0,  !- X,Y,Z Vertex 1 {m}
  42.5380321935909, -262.989908228233, 0, !- X,Y,Z Vertex 2 {m}
  43.6266218838478, -265.988520607288, 0, !- X,Y,Z Vertex 3 {m}
  36.3416060578647, -274.762297194793, 0, !- X,Y,Z Vertex 4 {m}
  60.9602847966206, -295.197163772208, 0, !- X,Y,Z Vertex 5 {m}
  61.9651473823477, -297.862594101004, 0, !- X,Y,Z Vertex 6 {m}
  44.4643085043021, -318.853052634995, 0, !- X,Y,Z Vertex 7 {m}
  40.9473644317062, -320.074732720483, 0, !- X,Y,Z Vertex 8 {m}
  20.5156199723443, -344.619066947552, 0, !- X,Y,Z Vertex 9 {m}
  16.2450200393774, -343.952718092502, 0, !- X,Y,Z Vertex 10 {m}
  10.4671549666101, -345.951807678907, 0, !- X,Y,Z Vertex 11 {m}
  -2.59585058453884, -335.179000238471, 0, !- X,Y,Z Vertex 12 {m}
  2.0934262581599, -329.514943210956, 0,  !- X,Y,Z Vertex 13 {m}
  -5.86158833000243, -323.073464281663, 0, !- X,Y,Z Vertex 14 {m}
  -2.17716004906242, -318.631068442964, 0, !- X,Y,Z Vertex 15 {m}
  -9.88094853692898, -312.300645023029, 0, !- X,Y,Z Vertex 16 {m}
  -12.141847994634, -314.966080353377, 0, !- X,Y,Z Vertex 17 {m}
  -14.4027825652353, -334.512626762978, 0, !- X,Y,Z Vertex 18 {m}
  -28.051925156602, -332.95774766922, 0,  !- X,Y,Z Vertex 19 {m}
  -24.7860839534927, -305.192772733897, 0, !- X,Y,Z Vertex 20 {m}
  -5.86155563511752, -282.53658250199, 0, !- X,Y,Z Vertex 21 {m}
  -1.84220404404888, -285.868383233073, 0, !- X,Y,Z Vertex 22 {m}
  4.01935311013653, -283.758243243404, 0, !- X,Y,Z Vertex 23 {m}
  8.62485542453289, -278.316301495661, 0, !- X,Y,Z Vertex 24 {m}
  6.7826486307844, -273.318605482373, 0,  !- X,Y,Z Vertex 25 {m}
  12.0580313224533, -266.877121207206, 0, !- X,Y,Z Vertex 26 {m}
  16.0773763263593, -267.432413208111, 0, !- X,Y,Z Vertex 27 {m}
  21.5202186994251, -260.879861674903, 0, !- X,Y,Z Vertex 28 {m}
  25.7907805479502, -264.433766400916, 0, !- X,Y,Z Vertex 29 {m}
  30.8149331479888, -258.436509137796, 0; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.5380321935909, -262.989908228233, 12, !- X,Y,Z Vertex 1 {m}
  42.5380321935909, -262.989908228233, 0, !- X,Y,Z Vertex 2 {m}
  38.1837541867998, -264.65583176472, 0,  !- X,Y,Z Vertex 3 {m}
  38.1837541867998, -264.65583176472, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.3416060578647, -274.762297194793, 12, !- X,Y,Z Vertex 1 {m}
  36.3416060578647, -274.762297194793, 0, !- X,Y,Z Vertex 2 {m}
  43.6266218838478, -265.988520607288, 0, !- X,Y,Z Vertex 3 {m}
  43.6266218838478, -265.988520607288, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.9602847966206, -295.197163772208, 12, !- X,Y,Z Vertex 1 {m}
  60.9602847966206, -295.197163772208, 0, !- X,Y,Z Vertex 2 {m}
  36.3416060578647, -274.762297194793, 0, !- X,Y,Z Vertex 3 {m}
  36.3416060578647, -274.762297194793, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.9651473823477, -297.862594101004, 12, !- X,Y,Z Vertex 1 {m}
  61.9651473823477, -297.862594101004, 0, !- X,Y,Z Vertex 2 {m}
  60.9602847966206, -295.197163772208, 0, !- X,Y,Z Vertex 3 {m}
  60.9602847966206, -295.197163772208, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.2450200393774, -343.952718092502, 12, !- X,Y,Z Vertex 1 {m}
  16.2450200393774, -343.952718092502, 0, !- X,Y,Z Vertex 2 {m}
  20.5156199723443, -344.619066947552, 0, !- X,Y,Z Vertex 3 {m}
  20.5156199723443, -344.619066947552, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.59585058453884, -335.179000238471, 12, !- X,Y,Z Vertex 1 {m}
  -2.59585058453884, -335.179000238471, 0, !- X,Y,Z Vertex 2 {m}
  10.4671549666101, -345.951807678907, 0, !- X,Y,Z Vertex 3 {m}
  10.4671549666101, -345.951807678907, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.4643085043021, -318.853052634995, 12, !- X,Y,Z Vertex 1 {m}
  44.4643085043021, -318.853052634995, 0, !- X,Y,Z Vertex 2 {m}
  61.9651473823477, -297.862594101004, 0, !- X,Y,Z Vertex 3 {m}
  61.9651473823477, -297.862594101004, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.0934262581599, -329.514943210956, 12, !- X,Y,Z Vertex 1 {m}
  2.0934262581599, -329.514943210956, 0,  !- X,Y,Z Vertex 2 {m}
  -2.59585058453884, -335.179000238471, 0, !- X,Y,Z Vertex 3 {m}
  -2.59585058453884, -335.179000238471, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.4027825652353, -334.512626762978, 12, !- X,Y,Z Vertex 1 {m}
  -14.4027825652353, -334.512626762978, 0, !- X,Y,Z Vertex 2 {m}
  -12.141847994634, -314.966080353377, 0, !- X,Y,Z Vertex 3 {m}
  -12.141847994634, -314.966080353377, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.1837541867998, -264.65583176472, 12, !- X,Y,Z Vertex 1 {m}
  38.1837541867998, -264.65583176472, 0,  !- X,Y,Z Vertex 2 {m}
  30.8149331479888, -258.436509137796, 0, !- X,Y,Z Vertex 3 {m}
  30.8149331479888, -258.436509137796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.8149331479888, -258.436509137796, 12, !- X,Y,Z Vertex 1 {m}
  25.7907805479502, -264.433766400916, 12, !- X,Y,Z Vertex 2 {m}
  21.5202186994251, -260.879861674903, 12, !- X,Y,Z Vertex 3 {m}
  16.0773763263593, -267.432413208111, 12, !- X,Y,Z Vertex 4 {m}
  12.0580313224533, -266.877121207206, 12, !- X,Y,Z Vertex 5 {m}
  6.7826486307844, -273.318605482373, 12, !- X,Y,Z Vertex 6 {m}
  8.62485542453289, -278.316301495661, 12, !- X,Y,Z Vertex 7 {m}
  4.01935311013653, -283.758243243404, 12, !- X,Y,Z Vertex 8 {m}
  -1.84220404404888, -285.868383233073, 12, !- X,Y,Z Vertex 9 {m}
  -5.86155563511752, -282.53658250199, 12, !- X,Y,Z Vertex 10 {m}
  -24.7860839534927, -305.192772733897, 12, !- X,Y,Z Vertex 11 {m}
  -28.051925156602, -332.95774766922, 12, !- X,Y,Z Vertex 12 {m}
  -14.4027825652353, -334.512626762978, 12, !- X,Y,Z Vertex 13 {m}
  -12.141847994634, -314.966080353377, 12, !- X,Y,Z Vertex 14 {m}
  -9.88094853692898, -312.300645023029, 12, !- X,Y,Z Vertex 15 {m}
  -2.17716004906242, -318.631068442964, 12, !- X,Y,Z Vertex 16 {m}
  -5.86158833000243, -323.073464281663, 12, !- X,Y,Z Vertex 17 {m}
  2.0934262581599, -329.514943210956, 12, !- X,Y,Z Vertex 18 {m}
  -2.59585058453884, -335.179000238471, 12, !- X,Y,Z Vertex 19 {m}
  10.4671549666101, -345.951807678907, 12, !- X,Y,Z Vertex 20 {m}
  16.2450200393774, -343.952718092502, 12, !- X,Y,Z Vertex 21 {m}
  20.5156199723443, -344.619066947552, 12, !- X,Y,Z Vertex 22 {m}
  40.9473644317062, -320.074732720483, 12, !- X,Y,Z Vertex 23 {m}
  44.4643085043021, -318.853052634995, 12, !- X,Y,Z Vertex 24 {m}
  61.9651473823477, -297.862594101004, 12, !- X,Y,Z Vertex 25 {m}
  60.9602847966206, -295.197163772208, 12, !- X,Y,Z Vertex 26 {m}
  36.3416060578647, -274.762297194793, 12, !- X,Y,Z Vertex 27 {m}
  43.6266218838478, -265.988520607288, 12, !- X,Y,Z Vertex 28 {m}
  42.5380321935909, -262.989908228233, 12, !- X,Y,Z Vertex 29 {m}
  38.1837541867998, -264.65583176472, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.7907805479502, -264.433766400916, 12, !- X,Y,Z Vertex 1 {m}
  25.7907805479502, -264.433766400916, 0, !- X,Y,Z Vertex 2 {m}
  21.5202186994251, -260.879861674903, 0, !- X,Y,Z Vertex 3 {m}
  21.5202186994251, -260.879861674903, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.62485542453289, -278.316301495661, 12, !- X,Y,Z Vertex 1 {m}
  8.62485542453289, -278.316301495661, 0, !- X,Y,Z Vertex 2 {m}
  4.01935311013653, -283.758243243404, 0, !- X,Y,Z Vertex 3 {m}
  4.01935311013653, -283.758243243404, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0580313224533, -266.877121207206, 12, !- X,Y,Z Vertex 1 {m}
  12.0580313224533, -266.877121207206, 0, !- X,Y,Z Vertex 2 {m}
  6.7826486307844, -273.318605482373, 0,  !- X,Y,Z Vertex 3 {m}
  6.7826486307844, -273.318605482373, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.01935311013653, -283.758243243404, 12, !- X,Y,Z Vertex 1 {m}
  4.01935311013653, -283.758243243404, 0, !- X,Y,Z Vertex 2 {m}
  -1.84220404404888, -285.868383233073, 0, !- X,Y,Z Vertex 3 {m}
  -1.84220404404888, -285.868383233073, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0773763263593, -267.432413208111, 12, !- X,Y,Z Vertex 1 {m}
  16.0773763263593, -267.432413208111, 0, !- X,Y,Z Vertex 2 {m}
  12.0580313224533, -266.877121207206, 0, !- X,Y,Z Vertex 3 {m}
  12.0580313224533, -266.877121207206, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.8149331479888, -258.436509137796, 12, !- X,Y,Z Vertex 1 {m}
  30.8149331479888, -258.436509137796, 0, !- X,Y,Z Vertex 2 {m}
  25.7907805479502, -264.433766400916, 0, !- X,Y,Z Vertex 3 {m}
  25.7907805479502, -264.433766400916, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.84220404404888, -285.868383233073, 12, !- X,Y,Z Vertex 1 {m}
  -1.84220404404888, -285.868383233073, 0, !- X,Y,Z Vertex 2 {m}
  -5.86155563511752, -282.53658250199, 0, !- X,Y,Z Vertex 3 {m}
  -5.86155563511752, -282.53658250199, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.7826486307844, -273.318605482373, 12, !- X,Y,Z Vertex 1 {m}
  6.7826486307844, -273.318605482373, 0,  !- X,Y,Z Vertex 2 {m}
  8.62485542453289, -278.316301495661, 0, !- X,Y,Z Vertex 3 {m}
  8.62485542453289, -278.316301495661, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.5202186994251, -260.879861674903, 12, !- X,Y,Z Vertex 1 {m}
  21.5202186994251, -260.879861674903, 0, !- X,Y,Z Vertex 2 {m}
  16.0773763263593, -267.432413208111, 0, !- X,Y,Z Vertex 3 {m}
  16.0773763263593, -267.432413208111, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -239.308343898313, 39.3191826918706, 12, !- X,Y,Z Vertex 1 {m}
  -239.308343898313, 39.3191826918706, 0, !- X,Y,Z Vertex 2 {m}
  -230.181468648701, 39.3188878593668, 0, !- X,Y,Z Vertex 3 {m}
  -230.181468648701, 39.3188878593668, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.181468648701, 39.3188878593668, 12, !- X,Y,Z Vertex 1 {m}
  -230.181468648701, 39.3188878593668, 0, !- X,Y,Z Vertex 2 {m}
  -230.181148516025, 49.4253488298552, 0, !- X,Y,Z Vertex 3 {m}
  -230.181148516025, 49.4253488298552, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -239.308011072273, 49.4256436620635, 12, !- X,Y,Z Vertex 1 {m}
  -239.308011072273, 49.4256436620635, 0, !- X,Y,Z Vertex 2 {m}
  -239.308343898313, 39.3191826918706, 0, !- X,Y,Z Vertex 3 {m}
  -239.308343898313, 39.3191826918706, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.181148516025, 49.4253488298552, 0, !- X,Y,Z Vertex 1 {m}
  -230.181468648701, 39.3188878593668, 0, !- X,Y,Z Vertex 2 {m}
  -239.308343898313, 39.3191826918706, 0, !- X,Y,Z Vertex 3 {m}
  -239.308011072273, 49.4256436620635, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.181148516025, 49.4253488298552, 12, !- X,Y,Z Vertex 1 {m}
  -230.181148516025, 49.4253488298552, 0, !- X,Y,Z Vertex 2 {m}
  -239.308011072273, 49.4256436620635, 0, !- X,Y,Z Vertex 3 {m}
  -239.308011072273, 49.4256436620635, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -239.308011072273, 49.4256436620635, 12, !- X,Y,Z Vertex 1 {m}
  -239.308343898313, 39.3191826918706, 12, !- X,Y,Z Vertex 2 {m}
  -230.181468648701, 39.3188878593668, 12, !- X,Y,Z Vertex 3 {m}
  -230.181148516025, 49.4253488298552, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.9145307335172, 12.1057258806061, 12, !- X,Y,Z Vertex 1 {m}
  51.9145307335172, 12.1057258806061, 0,  !- X,Y,Z Vertex 2 {m}
  58.4457136320385, 12.1057754746429, 0,  !- X,Y,Z Vertex 3 {m}
  58.4457136320385, 12.1057754746429, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.9144894757559, 17.8808461716043, 12, !- X,Y,Z Vertex 1 {m}
  51.9144894757559, 17.8808461716043, 0,  !- X,Y,Z Vertex 2 {m}
  51.9145307335172, 12.1057258806061, 0,  !- X,Y,Z Vertex 3 {m}
  51.9145307335172, 12.1057258806061, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.4456671837264, 17.8808957657297, 12, !- X,Y,Z Vertex 1 {m}
  51.9144894757559, 17.8808461716043, 12, !- X,Y,Z Vertex 2 {m}
  51.9145307335172, 12.1057258806061, 12, !- X,Y,Z Vertex 3 {m}
  58.4457136320385, 12.1057754746429, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.4457136320385, 12.1057754746429, 0,  !- X,Y,Z Vertex 1 {m}
  51.9145307335172, 12.1057258806061, 0,  !- X,Y,Z Vertex 2 {m}
  51.9144894757559, 17.8808461716043, 0,  !- X,Y,Z Vertex 3 {m}
  58.4456671837264, 17.8808957657297, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.4456671837264, 17.8808957657297, 12, !- X,Y,Z Vertex 1 {m}
  58.4456671837264, 17.8808957657297, 0,  !- X,Y,Z Vertex 2 {m}
  51.9144894757559, 17.8808461716043, 0,  !- X,Y,Z Vertex 3 {m}
  51.9144894757559, 17.8808461716043, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.4457136320385, 12.1057754746429, 12, !- X,Y,Z Vertex 1 {m}
  58.4457136320385, 12.1057754746429, 0,  !- X,Y,Z Vertex 2 {m}
  58.4456671837264, 17.8808957657297, 0,  !- X,Y,Z Vertex 3 {m}
  58.4456671837264, 17.8808957657297, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.2446290117423, 17.3255413867492, 12, !- X,Y,Z Vertex 1 {m}
  -51.2446290117423, 17.3255413867492, 0, !- X,Y,Z Vertex 2 {m}
  -62.1299250735961, 17.4366863068261, 0, !- X,Y,Z Vertex 3 {m}
  -62.1299250735961, 17.4366863068261, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.3284318826401, 7.44120152055197, 12, !- X,Y,Z Vertex 1 {m}
  -51.3284318826401, 7.44120152055197, 0, !- X,Y,Z Vertex 2 {m}
  -51.2446290117423, 17.3255413867492, 0, !- X,Y,Z Vertex 3 {m}
  -51.2446290117423, 17.3255413867492, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -62.2137437003576, 7.4412865603713, 12, !- X,Y,Z Vertex 1 {m}
  -62.2137437003576, 7.4412865603713, 0,  !- X,Y,Z Vertex 2 {m}
  -51.3284318826401, 7.44120152055197, 0, !- X,Y,Z Vertex 3 {m}
  -51.3284318826401, 7.44120152055197, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -62.1299250735961, 17.4366863068261, 12, !- X,Y,Z Vertex 1 {m}
  -62.1299250735961, 17.4366863068261, 0, !- X,Y,Z Vertex 2 {m}
  -62.2137437003576, 7.4412865603713, 0,  !- X,Y,Z Vertex 3 {m}
  -62.2137437003576, 7.4412865603713, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.2446290117423, 17.3255413867492, 0, !- X,Y,Z Vertex 1 {m}
  -51.3284318826401, 7.44120152055197, 0, !- X,Y,Z Vertex 2 {m}
  -62.2137437003576, 7.4412865603713, 0,  !- X,Y,Z Vertex 3 {m}
  -62.1299250735961, 17.4366863068261, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -62.1299250735961, 17.4366863068261, 12, !- X,Y,Z Vertex 1 {m}
  -62.2137437003576, 7.4412865603713, 12, !- X,Y,Z Vertex 2 {m}
  -51.3284318826401, 7.44120152055197, 12, !- X,Y,Z Vertex 3 {m}
  -51.2446290117423, 17.3255413867492, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.658142994089, -7.32790900140466, 12, !- X,Y,Z Vertex 1 {m}
  172.658142994089, -7.32790900140466, 0, !- X,Y,Z Vertex 2 {m}
  179.524287683592, -7.77198262675601, 0, !- X,Y,Z Vertex 3 {m}
  179.524287683592, -7.77198262675601, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.696096059714, 10.6640069605532, 12, !- X,Y,Z Vertex 1 {m}
  180.696096059714, 10.6640069605532, 0,  !- X,Y,Z Vertex 2 {m}
  187.394755104531, 10.3309966018886, 0,  !- X,Y,Z Vertex 3 {m}
  187.394755104531, 10.3309966018886, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  187.394755104531, 10.3309966018886, 12, !- X,Y,Z Vertex 1 {m}
  187.394755104531, 10.3309966018886, 0,  !- X,Y,Z Vertex 2 {m}
  190.240489598965, 55.8656741487897, 0,  !- X,Y,Z Vertex 3 {m}
  190.240489598965, 55.8656741487897, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.240489598965, 55.8656741487897, 0,  !- X,Y,Z Vertex 1 {m}
  187.394755104531, 10.3309966018886, 0,  !- X,Y,Z Vertex 2 {m}
  180.696096059714, 10.6640069605532, 0,  !- X,Y,Z Vertex 3 {m}
  179.524287683592, -7.77198262675601, 0, !- X,Y,Z Vertex 4 {m}
  172.658142994089, -7.32790900140466, 0, !- X,Y,Z Vertex 5 {m}
  171.988525999028, -17.8786249593932, 0, !- X,Y,Z Vertex 6 {m}
  96.3771501388296, -13.2155011142113, 0, !- X,Y,Z Vertex 7 {m}
  98.0514481178906, 14.2163420471212, 0,  !- X,Y,Z Vertex 8 {m}
  153.734025633691, 10.7744465483168, 0,  !- X,Y,Z Vertex 9 {m}
  156.66366756631, 57.9750129450267, 0;   !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  153.734025633691, 10.7744465483168, 12, !- X,Y,Z Vertex 1 {m}
  153.734025633691, 10.7744465483168, 0,  !- X,Y,Z Vertex 2 {m}
  98.0514481178906, 14.2163420471212, 0,  !- X,Y,Z Vertex 3 {m}
  98.0514481178906, 14.2163420471212, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.524287683592, -7.77198262675601, 12, !- X,Y,Z Vertex 1 {m}
  179.524287683592, -7.77198262675601, 0, !- X,Y,Z Vertex 2 {m}
  180.696096059714, 10.6640069605532, 0,  !- X,Y,Z Vertex 3 {m}
  180.696096059714, 10.6640069605532, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  171.988525999028, -17.8786249593932, 12, !- X,Y,Z Vertex 1 {m}
  171.988525999028, -17.8786249593932, 0, !- X,Y,Z Vertex 2 {m}
  172.658142994089, -7.32790900140466, 0, !- X,Y,Z Vertex 3 {m}
  172.658142994089, -7.32790900140466, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  96.3771501388296, -13.2155011142113, 12, !- X,Y,Z Vertex 1 {m}
  96.3771501388296, -13.2155011142113, 0, !- X,Y,Z Vertex 2 {m}
  171.988525999028, -17.8786249593932, 0, !- X,Y,Z Vertex 3 {m}
  171.988525999028, -17.8786249593932, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  98.0514481178906, 14.2163420471212, 12, !- X,Y,Z Vertex 1 {m}
  98.0514481178906, 14.2163420471212, 0,  !- X,Y,Z Vertex 2 {m}
  96.3771501388296, -13.2155011142113, 0, !- X,Y,Z Vertex 3 {m}
  96.3771501388296, -13.2155011142113, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.240489598965, 55.8656741487897, 12, !- X,Y,Z Vertex 1 {m}
  190.240489598965, 55.8656741487897, 0,  !- X,Y,Z Vertex 2 {m}
  156.66366756631, 57.9750129450267, 0,   !- X,Y,Z Vertex 3 {m}
  156.66366756631, 57.9750129450267, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  156.66366756631, 57.9750129450267, 12,  !- X,Y,Z Vertex 1 {m}
  153.734025633691, 10.7744465483168, 12, !- X,Y,Z Vertex 2 {m}
  98.0514481178906, 14.2163420471212, 12, !- X,Y,Z Vertex 3 {m}
  96.3771501388296, -13.2155011142113, 12, !- X,Y,Z Vertex 4 {m}
  171.988525999028, -17.8786249593932, 12, !- X,Y,Z Vertex 5 {m}
  172.658142994089, -7.32790900140466, 12, !- X,Y,Z Vertex 6 {m}
  179.524287683592, -7.77198262675601, 12, !- X,Y,Z Vertex 7 {m}
  180.696096059714, 10.6640069605532, 12, !- X,Y,Z Vertex 8 {m}
  187.394755104531, 10.3309966018886, 12, !- X,Y,Z Vertex 9 {m}
  190.240489598965, 55.8656741487897, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  156.66366756631, 57.9750129450267, 12,  !- X,Y,Z Vertex 1 {m}
  156.66366756631, 57.9750129450267, 0,   !- X,Y,Z Vertex 2 {m}
  153.734025633691, 10.7744465483168, 0,  !- X,Y,Z Vertex 3 {m}
  153.734025633691, 10.7744465483168, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -156.831274156335, 51.4224758199078, 0, !- X,Y,Z Vertex 1 {m}
  -166.125609685762, 50.9784423051006, 0, !- X,Y,Z Vertex 2 {m}
  -166.711435146005, 64.1945972748033, 0, !- X,Y,Z Vertex 3 {m}
  -157.417116484297, 64.6386300482917, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -157.417116484297, 64.6386300482917, 12, !- X,Y,Z Vertex 1 {m}
  -157.417116484297, 64.6386300482917, 0, !- X,Y,Z Vertex 2 {m}
  -166.711435146005, 64.1945972748033, 0, !- X,Y,Z Vertex 3 {m}
  -166.711435146005, 64.1945972748033, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -156.831274156335, 51.4224758199078, 12, !- X,Y,Z Vertex 1 {m}
  -156.831274156335, 51.4224758199078, 0, !- X,Y,Z Vertex 2 {m}
  -157.417116484297, 64.6386300482917, 0, !- X,Y,Z Vertex 3 {m}
  -157.417116484297, 64.6386300482917, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -166.125609685762, 50.9784423051006, 12, !- X,Y,Z Vertex 1 {m}
  -166.125609685762, 50.9784423051006, 0, !- X,Y,Z Vertex 2 {m}
  -156.831274156335, 51.4224758199078, 0, !- X,Y,Z Vertex 3 {m}
  -156.831274156335, 51.4224758199078, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -166.711435146005, 64.1945972748033, 12, !- X,Y,Z Vertex 1 {m}
  -166.711435146005, 64.1945972748033, 0, !- X,Y,Z Vertex 2 {m}
  -166.125609685762, 50.9784423051006, 0, !- X,Y,Z Vertex 3 {m}
  -166.125609685762, 50.9784423051006, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -157.417116484297, 64.6386300482917, 12, !- X,Y,Z Vertex 1 {m}
  -166.711435146005, 64.1945972748033, 12, !- X,Y,Z Vertex 2 {m}
  -166.125609685762, 50.9784423051006, 12, !- X,Y,Z Vertex 3 {m}
  -156.831274156335, 51.4224758199078, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 203,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.5049845595876, 25.321704746848, 12, !- X,Y,Z Vertex 1 {m}
  -20.4309076287516, 2.22122878510765, 12, !- X,Y,Z Vertex 2 {m}
  -9.46185606342947, 1.22166619504936, 12, !- X,Y,Z Vertex 3 {m}
  -7.4522345119005, 24.4332049476536, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 204,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.4522345119005, 24.4332049476536, 0,  !- X,Y,Z Vertex 1 {m}
  -9.46185606342947, 1.22166619504936, 0, !- X,Y,Z Vertex 2 {m}
  -20.4309076287516, 2.22122878510765, 0, !- X,Y,Z Vertex 3 {m}
  -18.5049845595876, 25.321704746848, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 205,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.46185606342947, 1.22166619504936, 12, !- X,Y,Z Vertex 1 {m}
  -9.46185606342947, 1.22166619504936, 0, !- X,Y,Z Vertex 2 {m}
  -7.4522345119005, 24.4332049476536, 0,  !- X,Y,Z Vertex 3 {m}
  -7.4522345119005, 24.4332049476536, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 206,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.5049845595876, 25.321704746848, 12, !- X,Y,Z Vertex 1 {m}
  -18.5049845595876, 25.321704746848, 0,  !- X,Y,Z Vertex 2 {m}
  -20.4309076287516, 2.22122878510765, 0, !- X,Y,Z Vertex 3 {m}
  -20.4309076287516, 2.22122878510765, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 207,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.4309076287516, 2.22122878510765, 12, !- X,Y,Z Vertex 1 {m}
  -20.4309076287516, 2.22122878510765, 0, !- X,Y,Z Vertex 2 {m}
  -9.46185606342947, 1.22166619504936, 0, !- X,Y,Z Vertex 3 {m}
  -9.46185606342947, 1.22166619504936, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 208,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.4522345119005, 24.4332049476536, 12, !- X,Y,Z Vertex 1 {m}
  -7.4522345119005, 24.4332049476536, 0,  !- X,Y,Z Vertex 2 {m}
  -18.5049845595876, 25.321704746848, 0,  !- X,Y,Z Vertex 3 {m}
  -18.5049845595876, 25.321704746848, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 209,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.8164898175698, -0.444076044357464, 12, !- X,Y,Z Vertex 1 {m}
  48.8164898175698, -0.444076044357464, 0, !- X,Y,Z Vertex 2 {m}
  56.1850165827081, -0.44402280873803, 0, !- X,Y,Z Vertex 3 {m}
  56.1850165827081, -0.44402280873803, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 210,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.8164167029342, 10.4398043339988, 12, !- X,Y,Z Vertex 1 {m}
  48.8164167029342, 10.4398043339988, 0,  !- X,Y,Z Vertex 2 {m}
  48.8164898175698, -0.444076044357464, 0, !- X,Y,Z Vertex 3 {m}
  48.8164898175698, -0.444076044357464, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 211,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.1849324319338, 10.4398575692205, 12, !- X,Y,Z Vertex 1 {m}
  56.1849324319338, 10.4398575692205, 0,  !- X,Y,Z Vertex 2 {m}
  48.8164167029342, 10.4398043339988, 0,  !- X,Y,Z Vertex 3 {m}
  48.8164167029342, 10.4398043339988, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 212,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.1850165827081, -0.44402280873803, 12, !- X,Y,Z Vertex 1 {m}
  56.1850165827081, -0.44402280873803, 0, !- X,Y,Z Vertex 2 {m}
  56.1849324319338, 10.4398575692205, 0,  !- X,Y,Z Vertex 3 {m}
  56.1849324319338, 10.4398575692205, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 213,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.1850165827081, -0.44402280873803, 0, !- X,Y,Z Vertex 1 {m}
  48.8164898175698, -0.444076044357464, 0, !- X,Y,Z Vertex 2 {m}
  48.8164167029342, 10.4398043339988, 0,  !- X,Y,Z Vertex 3 {m}
  56.1849324319338, 10.4398575692205, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 214,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.1849324319338, 10.4398575692205, 12, !- X,Y,Z Vertex 1 {m}
  48.8164167029342, 10.4398043339988, 12, !- X,Y,Z Vertex 2 {m}
  48.8164898175698, -0.444076044357464, 12, !- X,Y,Z Vertex 3 {m}
  56.1850165827081, -0.44402280873803, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -124.595972470789, -51.9750111360386, 12, !- X,Y,Z Vertex 1 {m}
  -124.595972470789, -51.9750111360386, 0, !- X,Y,Z Vertex 2 {m}
  -109.607629633211, -53.0858526022532, 0, !- X,Y,Z Vertex 3 {m}
  -109.607629633211, -53.0858526022532, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -107.848869033884, -29.5411598089522, 0, !- X,Y,Z Vertex 1 {m}
  -109.607629633211, -53.0858526022532, 0, !- X,Y,Z Vertex 2 {m}
  -124.595972470789, -51.9750111360386, 0, !- X,Y,Z Vertex 3 {m}
  -122.753428121348, -28.319263345085, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -122.753428121348, -28.319263345085, 12, !- X,Y,Z Vertex 1 {m}
  -124.595972470789, -51.9750111360386, 12, !- X,Y,Z Vertex 2 {m}
  -109.607629633211, -53.0858526022532, 12, !- X,Y,Z Vertex 3 {m}
  -107.848869033884, -29.5411598089522, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -107.848869033884, -29.5411598089522, 12, !- X,Y,Z Vertex 1 {m}
  -107.848869033884, -29.5411598089522, 0, !- X,Y,Z Vertex 2 {m}
  -122.753428121348, -28.319263345085, 0, !- X,Y,Z Vertex 3 {m}
  -122.753428121348, -28.319263345085, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -109.607629633211, -53.0858526022532, 12, !- X,Y,Z Vertex 1 {m}
  -109.607629633211, -53.0858526022532, 0, !- X,Y,Z Vertex 2 {m}
  -107.848869033884, -29.5411598089522, 0, !- X,Y,Z Vertex 3 {m}
  -107.848869033884, -29.5411598089522, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -122.753428121348, -28.319263345085, 12, !- X,Y,Z Vertex 1 {m}
  -122.753428121348, -28.319263345085, 0, !- X,Y,Z Vertex 2 {m}
  -124.595972470789, -51.9750111360386, 0, !- X,Y,Z Vertex 3 {m}
  -124.595972470789, -51.9750111360386, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -134.139876774881, 43.0925206812682, 12, !- X,Y,Z Vertex 1 {m}
  -134.139876774881, 43.0925206812682, 0, !- X,Y,Z Vertex 2 {m}
  -135.228760161084, 23.879159331843, 0,  !- X,Y,Z Vertex 3 {m}
  -135.228760161084, 23.879159331843, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -135.228760161084, 23.879159331843, 12, !- X,Y,Z Vertex 1 {m}
  -135.228760161084, 23.879159331843, 0,  !- X,Y,Z Vertex 2 {m}
  -125.348278287372, 23.3236821464909, 0, !- X,Y,Z Vertex 3 {m}
  -125.348278287372, 23.3236821464909, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.437133660088, 4.55456009117123, 12, !- X,Y,Z Vertex 1 {m}
  -126.437133660088, 4.55456009117123, 0, !- X,Y,Z Vertex 2 {m}
  -78.9604376045995, 1.88844904021494, 0, !- X,Y,Z Vertex 3 {m}
  -78.9604376045995, 1.88844904021494, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -78.6254373848384, 8.10780562492567, 12, !- X,Y,Z Vertex 1 {m}
  -78.6254373848384, 8.10780562492567, 0, !- X,Y,Z Vertex 2 {m}
  -70.0846593343917, 7.66347821697822, 0, !- X,Y,Z Vertex 3 {m}
  -70.0846593343917, 7.66347821697822, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.5367036665237, 27.0990549637361, 12, !- X,Y,Z Vertex 1 {m}
  -77.5367036665237, 27.0990549637361, 0, !- X,Y,Z Vertex 2 {m}
  -111.783447619948, 28.9875212080106, 0, !- X,Y,Z Vertex 3 {m}
  -111.783447619948, 28.9875212080106, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.0342165410094, 35.5396102614513, 12, !- X,Y,Z Vertex 1 {m}
  -77.0342165410094, 35.5396102614513, 0, !- X,Y,Z Vertex 2 {m}
  -77.5367036665237, 27.0990549637361, 0, !- X,Y,Z Vertex 3 {m}
  -77.5367036665237, 27.0990549637361, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -70.0846593343917, 7.66347821697822, 12, !- X,Y,Z Vertex 1 {m}
  -70.0846593343917, 7.66347821697822, 0, !- X,Y,Z Vertex 2 {m}
  -68.5772034832978, 35.0952854956439, 0, !- X,Y,Z Vertex 3 {m}
  -68.5772034832978, 35.0952854956439, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -111.113388971642, 41.7594119852345, 12, !- X,Y,Z Vertex 1 {m}
  -111.113388971642, 41.7594119852345, 0, !- X,Y,Z Vertex 2 {m}
  -134.139876774881, 43.0925206812682, 0, !- X,Y,Z Vertex 3 {m}
  -134.139876774881, 43.0925206812682, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -134.139876774881, 43.0925206812682, 12, !- X,Y,Z Vertex 1 {m}
  -135.228760161084, 23.879159331843, 12, !- X,Y,Z Vertex 2 {m}
  -125.348278287372, 23.3236821464909, 12, !- X,Y,Z Vertex 3 {m}
  -126.437133660088, 4.55456009117123, 12, !- X,Y,Z Vertex 4 {m}
  -78.9604376045995, 1.88844904021494, 12, !- X,Y,Z Vertex 5 {m}
  -78.6254373848384, 8.10780562492567, 12, !- X,Y,Z Vertex 6 {m}
  -70.0846593343917, 7.66347821697822, 12, !- X,Y,Z Vertex 7 {m}
  -68.5772034832978, 35.0952854956439, 12, !- X,Y,Z Vertex 8 {m}
  -77.0342165410094, 35.5396102614513, 12, !- X,Y,Z Vertex 9 {m}
  -77.5367036665237, 27.0990549637361, 12, !- X,Y,Z Vertex 10 {m}
  -111.783447619948, 28.9875212080106, 12, !- X,Y,Z Vertex 11 {m}
  -111.113388971642, 41.7594119852345, 12; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.5772034832978, 35.0952854956439, 12, !- X,Y,Z Vertex 1 {m}
  -68.5772034832978, 35.0952854956439, 0, !- X,Y,Z Vertex 2 {m}
  -77.0342165410094, 35.5396102614513, 0, !- X,Y,Z Vertex 3 {m}
  -77.0342165410094, 35.5396102614513, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -111.783447619948, 28.9875212080106, 12, !- X,Y,Z Vertex 1 {m}
  -111.783447619948, 28.9875212080106, 0, !- X,Y,Z Vertex 2 {m}
  -111.113388971642, 41.7594119852345, 0, !- X,Y,Z Vertex 3 {m}
  -111.113388971642, 41.7594119852345, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -78.9604376045995, 1.88844904021494, 12, !- X,Y,Z Vertex 1 {m}
  -78.9604376045995, 1.88844904021494, 0, !- X,Y,Z Vertex 2 {m}
  -78.6254373848384, 8.10780562492567, 0, !- X,Y,Z Vertex 3 {m}
  -78.6254373848384, 8.10780562492567, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -111.113388971642, 41.7594119852345, 0, !- X,Y,Z Vertex 1 {m}
  -111.783447619948, 28.9875212080106, 0, !- X,Y,Z Vertex 2 {m}
  -77.5367036665237, 27.0990549637361, 0, !- X,Y,Z Vertex 3 {m}
  -77.0342165410094, 35.5396102614513, 0, !- X,Y,Z Vertex 4 {m}
  -68.5772034832978, 35.0952854956439, 0, !- X,Y,Z Vertex 5 {m}
  -70.0846593343917, 7.66347821697822, 0, !- X,Y,Z Vertex 6 {m}
  -78.6254373848384, 8.10780562492567, 0, !- X,Y,Z Vertex 7 {m}
  -78.9604376045995, 1.88844904021494, 0, !- X,Y,Z Vertex 8 {m}
  -126.437133660088, 4.55456009117123, 0, !- X,Y,Z Vertex 9 {m}
  -125.348278287372, 23.3236821464909, 0, !- X,Y,Z Vertex 10 {m}
  -135.228760161084, 23.879159331843, 0,  !- X,Y,Z Vertex 11 {m}
  -134.139876774881, 43.0925206812682, 0; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -125.348278287372, 23.3236821464909, 12, !- X,Y,Z Vertex 1 {m}
  -125.348278287372, 23.3236821464909, 0, !- X,Y,Z Vertex 2 {m}
  -126.437133660088, 4.55456009117123, 0, !- X,Y,Z Vertex 3 {m}
  -126.437133660088, 4.55456009117123, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space 1,               !- Space Name 1
  Building Story 1 Space,                 !- Space Name 2
  Building Story 1 Space 4,               !- Space Name 3
  Building Story 1 Space 2,               !- Space Name 4
  Building Story 1 Space 3,               !- Space Name 5
  Building Story 1 Space 5,               !- Space Name 6
  Building Story 1 Space 6,               !- Space Name 7
  Building Story 1 Space 7,               !- Space Name 8
  Building Story 1 Space 8;               !- Space Name 9

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.202409085537;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.1129350042887;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.185045515091264;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.107594352418278;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.186850658079615;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.165063654480357;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.439651763996437;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.223838826619527;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.516575973390176;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.269046726849416;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.47933833753366;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.245966676947256;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.143016842691721;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.248366113767112;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.219406336637121;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.584395051946373;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.297531622575256;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.68664444800464;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.202409085537001;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.1129350042887;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.185045515091265;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.107594352418278;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.186850658079616;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.165063654480357;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.439651763996438;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.223838826619527;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.516575973390177;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.363905696337742;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.00091506090171;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.332688213302327;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.193440910198789;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.335933629951596;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.296763378799744;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.790437745908364;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.40243363509249;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.928737654286447;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.483711668484513;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.65966147918245;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.442216685149785;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.257126025690394;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.446530566240803;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.394464583953912;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.05066769977576;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.534923874629899;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.23449906077411;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.363905696337742;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.00091506090171;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.332688213302328;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.193440910198789;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.335933629951597;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.296763378799745;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.790437745908365;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.402433635092491;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.928737654286448;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.62788583687191;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.95083897066159;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.48823839796792;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.865333302427783;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.50275635646998;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.32753322113979;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.53592269767319;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.80023566940796;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.15458974343555;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.16382261168236;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  11.897657267823;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.97820008268202;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.15022056462694;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.99749768093534;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.76458713295372;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.70002829012151;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.39291390071144;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  5.52237449671772;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.62788583687191;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.95083897066159;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.48823839796792;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.865333302427783;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.50275635646998;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.32753322113979;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.53592269767319;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.80023566940796;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.15458974343555;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.03034837690901;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.66531276119255;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.941960414586839;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.547701038639807;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.951149360543497;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.84024424115792;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.2380145645987;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.13943487805782;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.62959152411893;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.36956232763229;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  7.53046164372128;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.25207505233247;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.728016587531732;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.26428920678249;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.11687161788143;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.97481949315231;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.51456256810903;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.49531242947015;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.03034837690901;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.66531276119258;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.941960414586843;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.54770103863981;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.951149360543501;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.840244241157923;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.23801456459871;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.13943487805782;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.62959152411894;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.57297698919964;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.64892575141306;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.43803988057614;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.836145472782399;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.45206814603348;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.28275531487118;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.41665546382309;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.73951343452713;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.01445477193076;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.0908365315264;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  11.4963473996622;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.91147507989314;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.11142344240737;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.93012176709426;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.70506732886599;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.54149558985946;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.31220053501283;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  5.33610392837604;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.57297698919965;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.64892575141308;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.43803988057615;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.836145472782402;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.45206814603349;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.28275531487118;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.4166554638231;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.73951343452714;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.01445477193078;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.65608092563691;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  14.604311997766;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.42823024324528;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.41188972029718;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.45191794405518;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.16602146597344;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.76926011584639;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.93728928335281;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  6.77868577847585;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.53052274009284;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.4123812696556;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.22765846823845;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.87671569638535;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  3.25914469501817;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.87912464087092;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  7.66863081463608;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  3.90431123879306;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  9.01038219801759;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.65608092563692;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  14.604311997766;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.42823024324528;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.41188972029718;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.45191794405518;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.16602146597345;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.7692601158464;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.93728928335281;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  6.77868577847586;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.355292543761744;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.95355612454925;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.324813936064442;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.188862427117184;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.327982538118462;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.289739393502744;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.771729160206486;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.392908578640645;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.906755697972086;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.472262871597361;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.59671091162814;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.431750018045699;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.25104020259716;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.435961795442256;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.38512814409706;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.02579982522498;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.522262954520377;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.20528014809321;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.355292543761744;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.95355612454925;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.324813936064443;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.188862427117184;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.327982538118463;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.289739393502745;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.771729160206487;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.392908578640646;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.906755697972087;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.38564092067073;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  7.61886888574166;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.26677435065126;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.736563465756977;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.27913189866194;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.12998363466064;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.00974372480513;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.53234345669843;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.53634722209095;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.84182519922961;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  10.1271725553492;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.68382507037814;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.979056790128873;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.70025100222471;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.50199976197846;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.00061931837721;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.03682552262937;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.70059257756326;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.38564092067073;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  7.61886888574166;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.26677435065126;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.736563465756977;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.27913189866194;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.12998363466064;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.00974372480513;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.53234345669843;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.53634722209095;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.691205494227365;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.80055464230475;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.631910748343526;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.367423267300688;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.638075119612256;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.563674820087135;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.50136400258347;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.764385780264497;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.76405199423653;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.918765950198468;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.0517830462582;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.839950035107056;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.488387303234457;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.848143856587629;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.749249298516071;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.99564693271034;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.01603883879415;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.34481774265397;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.691205494227365;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.80055464230475;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.631910748343526;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.367423267300688;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.638075119612256;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.563674820087135;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.50136400258347;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.764385780264497;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.76405199423653;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.12724634338948;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.19810079516048;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.0305460335135;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.599208973308125;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.04059914366671;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.91926407574957;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.44848615374591;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.24659176314162;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.87688853265675;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.49836129261338;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.23865552871072;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.36982505725402;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.796482097330952;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.38318787826673;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.22190656627152;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.25458308185001;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.65699791934185;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.8240251971319;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.12724634338948;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.1981007951605;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.0305460335135;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.599208973308128;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.04059914366671;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.919264075749574;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.44848615374592;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.24659176314163;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.87688853265676;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.75385319329652;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  9.6434634148199;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.60339970257258;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.932293617496597;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.61904107453015;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.43025900610893;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.80953576356456;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.93953962001691;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.47607585453471;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.33126126615777;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.8183093183092;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.13127508908003;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.23922572736592;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.15206595386485;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.90113256586085;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  5.06372095542852;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.5780798573141;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  5.94970109467801;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.75385319329653;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  9.64346341481992;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.60339970257258;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.9322936174966;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.61904107453015;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.43025900610894;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.80953576356457;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.93953962001691;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.47607585453473;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.691205494227356;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.8005546423047;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.631910748343518;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.367423267300683;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.638075119612248;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.563674820087127;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.50136400258345;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.764385780264487;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.76405199423651;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.918765950198455;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  5.05178304625812;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.839950035107043;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.48838730323445;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.848143856587617;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.74924929851606;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.99564693271031;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.01603883879414;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.34481774265394;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.691205494227356;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.8005546423047;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.631910748343518;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.367423267300683;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.638075119612248;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.563674820087127;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.50136400258345;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.764385780264487;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.76405199423651;                       !- Surface Area {m2}

Lights,
  Office OfficeLarge Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.132749154387208,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.090560114,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.271680342,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.815041026,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.45280057,                             !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.271680342,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.181120228,                            !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.090560114,                            !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.045280057;                            !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.090560114,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.271680342,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.135840171,                            !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.045280057,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Office OfficeLarge Main Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.238666032887604,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Auditorium Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.82026164052328,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Cafeteria Lights 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.535655237977143,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool ComputerRoom Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56002645338625,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.332384,                               !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1178633664,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.52954305908612,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4899,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.17371854,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Kitchen Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.343842354351393,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Library Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.31882013764027,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4625,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1640025,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Lobby Lights 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.497550995101994,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.475,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.168435,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Mechanical Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.378665757331514,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Office Lights 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.55705561411123,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4155325,                              !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1473478245,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Restroom Lights 1,      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.541777750222162,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.33,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.117018,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Auditorium People 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.195300390600781,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Monday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Tuesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Wednesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Thursday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Friday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary ACTIVITY_SCH,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  SecondarySchool Cafeteria People 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0824084981503296,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool ComputerRoom People 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0440330047326761,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Gym People 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.063730960795255,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
