  Building Story 2 Space 7 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  2.43038518535624;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  1.77454513133624;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 21 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 2 Space 21,              !- Space or SpaceList Name
  0.713241408043888;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  0.537816872727138;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 14 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 2 Space 14,              !- Space or SpaceList Name
  0.366727631580032;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 15 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 2 Space 15,              !- Space or SpaceList Name
  1.07530943926048;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 17 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 2 Space 17,              !- Space or SpaceList Name
  0.682539309284878;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 18 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 2 Space 18,              !- Space or SpaceList Name
  0.290294790067712;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 19 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 2 Space 19,              !- Space or SpaceList Name
  0.866092990117946;                      !- Surface Area {m2}

Lights,
  SecondarySchool Classroom Lights 1,     !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.28068536304224,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Corridor Lights 1,      !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.35688096448518,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.551772,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.30654,                                !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.108699084,                            !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.551772,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 2,           !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.53202306404613,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SecondarySchool Classroom People 1,     !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.177277409440708,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

People,
  SecondarySchool Gym People 2,           !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0638342943352554,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.7054489534405,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Corridor Elec Equip 1,  !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.32128175281745,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Gym Elec Equip 2,       !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.978792513140581,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000124240462611466,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.62590258091812e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000124240462611466,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.6259025809181e-05,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Corridor B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.71037742450299e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.09244063251423e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.57071479433922e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  8.82075299766076e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.09244063251423e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.57071479433922e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7455472410576, 51.9742080947237, 3.6, !- X,Y,Z Vertex 1 {m}
  40.8131180519668, 53.5148805594495, 3.6, !- X,Y,Z Vertex 2 {m}
  44.5260753029996, 53.1486485554052, 3.6, !- X,Y,Z Vertex 3 {m}
  44.291249642113, 49.5757647497784, 3.6, !- X,Y,Z Vertex 4 {m}
  73.6317660172805, 47.5123284712822, 3.6, !- X,Y,Z Vertex 5 {m}
  73.8668479955755, 51.0523484511961, 3.6, !- X,Y,Z Vertex 6 {m}
  79.1894710328969, 50.5990602921704, 3.6, !- X,Y,Z Vertex 7 {m}
  75.6010017075563, 3.03144836507649, 3.6, !- X,Y,Z Vertex 8 {m}
  69.1831275408853, 3.49984725682368, 3.6, !- X,Y,Z Vertex 9 {m}
  71.9472043221346, 40.3705206370038, 3.6, !- X,Y,Z Vertex 10 {m}
  43.9527845341881, 42.4617028369791, 3.6, !- X,Y,Z Vertex 11 {m}
  43.694498638814, 39.2348594913159, 3.6, !- X,Y,Z Vertex 12 {m}
  32.5481080426223, 40.0041640872883, 3.6, !- X,Y,Z Vertex 13 {m}
  31.8828694006391, 30.6791257842295, 3.6, !- X,Y,Z Vertex 14 {m}
  24.2675948674447, 31.2385758468691, 3.6, !- X,Y,Z Vertex 15 {m}
  22.5959901718845, 8.91816571950716, 3.6, !- X,Y,Z Vertex 16 {m}
  3.03051828589705, 10.384934543155, 3.6, !- X,Y,Z Vertex 17 {m}
  3.8686445251012, 21.7374352491703, 3.6, !- X,Y,Z Vertex 18 {m}
  9.90053398589424, 21.2956030557503, 3.6, !- X,Y,Z Vertex 19 {m}
  11.4232468194745, 42.0148156194226, 3.6, !- X,Y,Z Vertex 20 {m}
  9.00036546796038, 42.2304358346955, 3.6, !- X,Y,Z Vertex 21 {m}
  9.89647071185512, 54.1658673600106, 3.6; !- X,Y,Z Vertex 22 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8131180519668, 53.5148805594495, 7.2, !- X,Y,Z Vertex 1 {m}
  40.8131180519668, 53.5148805594495, 3.6, !- X,Y,Z Vertex 2 {m}
  40.7455472410576, 51.9742080947237, 3.6, !- X,Y,Z Vertex 3 {m}
  40.7455472410576, 51.9742080947237, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5260753029996, 53.1486485554052, 7.2, !- X,Y,Z Vertex 1 {m}
  44.5260753029996, 53.1486485554052, 3.6, !- X,Y,Z Vertex 2 {m}
  40.8131180519668, 53.5148805594495, 3.6, !- X,Y,Z Vertex 3 {m}
  40.8131180519668, 53.5148805594495, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.291249642113, 49.5757647497784, 7.2, !- X,Y,Z Vertex 1 {m}
  44.291249642113, 49.5757647497784, 3.6, !- X,Y,Z Vertex 2 {m}
  44.5260753029996, 53.1486485554052, 3.6, !- X,Y,Z Vertex 3 {m}
  44.5260753029996, 53.1486485554052, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.6317660172805, 47.5123284712822, 7.2, !- X,Y,Z Vertex 1 {m}
  73.6317660172805, 47.5123284712822, 3.6, !- X,Y,Z Vertex 2 {m}
  44.291249642113, 49.5757647497784, 3.6, !- X,Y,Z Vertex 3 {m}
  44.291249642113, 49.5757647497784, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8668479955755, 51.0523484511961, 7.2, !- X,Y,Z Vertex 1 {m}
  73.8668479955755, 51.0523484511961, 3.6, !- X,Y,Z Vertex 2 {m}
  73.6317660172805, 47.5123284712822, 3.6, !- X,Y,Z Vertex 3 {m}
  73.6317660172805, 47.5123284712822, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.1894710328969, 50.5990602921704, 7.2, !- X,Y,Z Vertex 1 {m}
  79.1894710328969, 50.5990602921704, 3.6, !- X,Y,Z Vertex 2 {m}
  73.8668479955755, 51.0523484511961, 3.6, !- X,Y,Z Vertex 3 {m}
  73.8668479955755, 51.0523484511961, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.6010017075563, 3.03144836507649, 7.2, !- X,Y,Z Vertex 1 {m}
  75.6010017075563, 3.03144836507649, 3.6, !- X,Y,Z Vertex 2 {m}
  79.1894710328969, 50.5990602921704, 3.6, !- X,Y,Z Vertex 3 {m}
  79.1894710328969, 50.5990602921704, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.1831275408853, 3.49984725682368, 7.2, !- X,Y,Z Vertex 1 {m}
  69.1831275408853, 3.49984725682368, 3.6, !- X,Y,Z Vertex 2 {m}
  75.6010017075563, 3.03144836507649, 3.6, !- X,Y,Z Vertex 3 {m}
  75.6010017075563, 3.03144836507649, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.9472043221346, 40.3705206370038, 7.2, !- X,Y,Z Vertex 1 {m}
  71.9472043221346, 40.3705206370038, 3.6, !- X,Y,Z Vertex 2 {m}
  69.1831275408853, 3.49984725682368, 3.6, !- X,Y,Z Vertex 3 {m}
  69.1831275408853, 3.49984725682368, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9527845341881, 42.4617028369791, 7.2, !- X,Y,Z Vertex 1 {m}
  43.9527845341881, 42.4617028369791, 3.6, !- X,Y,Z Vertex 2 {m}
  71.9472043221346, 40.3705206370038, 3.6, !- X,Y,Z Vertex 3 {m}
  71.9472043221346, 40.3705206370038, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 1 {m}
  43.694498638814, 39.2348594913159, 3.6, !- X,Y,Z Vertex 2 {m}
  43.9527845341881, 42.4617028369791, 3.6, !- X,Y,Z Vertex 3 {m}
  43.9527845341881, 42.4617028369791, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 1 {m}
  32.5481080426223, 40.0041640872883, 3.6, !- X,Y,Z Vertex 2 {m}
  43.694498638814, 39.2348594913159, 3.6, !- X,Y,Z Vertex 3 {m}
  43.694498638814, 39.2348594913159, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 1 {m}
  31.8828694006391, 30.6791257842295, 3.6, !- X,Y,Z Vertex 2 {m}
  32.5481080426223, 40.0041640872883, 3.6, !- X,Y,Z Vertex 3 {m}
  32.5481080426223, 40.0041640872883, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 1 {m}
  24.2675948674447, 31.2385758468691, 3.6, !- X,Y,Z Vertex 2 {m}
  31.8828694006391, 30.6791257842295, 3.6, !- X,Y,Z Vertex 3 {m}
  31.8828694006391, 30.6791257842295, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 1 {m}
  22.5959901718845, 8.91816571950716, 3.6, !- X,Y,Z Vertex 2 {m}
  24.2675948674447, 31.2385758468691, 3.6, !- X,Y,Z Vertex 3 {m}
  24.2675948674447, 31.2385758468691, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 1 {m}
  3.03051828589705, 10.384934543155, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5959901718845, 8.91816571950716, 3.6, !- X,Y,Z Vertex 3 {m}
  22.5959901718845, 8.91816571950716, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 1 {m}
  3.8686445251012, 21.7374352491703, 3.6, !- X,Y,Z Vertex 2 {m}
  3.03051828589705, 10.384934543155, 3.6, !- X,Y,Z Vertex 3 {m}
  3.03051828589705, 10.384934543155, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 1 {m}
  9.90053398589424, 21.2956030557503, 3.6, !- X,Y,Z Vertex 2 {m}
  3.8686445251012, 21.7374352491703, 3.6, !- X,Y,Z Vertex 3 {m}
  3.8686445251012, 21.7374352491703, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 1 {m}
  11.4232468194745, 42.0148156194226, 3.6, !- X,Y,Z Vertex 2 {m}
  9.90053398589424, 21.2956030557503, 3.6, !- X,Y,Z Vertex 3 {m}
  9.90053398589424, 21.2956030557503, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 1 {m}
  9.00036546796038, 42.2304358346955, 3.6, !- X,Y,Z Vertex 2 {m}
  11.4232468194745, 42.0148156194226, 3.6, !- X,Y,Z Vertex 3 {m}
  11.4232468194745, 42.0148156194226, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 1 {m}
  9.89647071185512, 54.1658673600106, 3.6, !- X,Y,Z Vertex 2 {m}
  9.00036546796038, 42.2304358346955, 3.6, !- X,Y,Z Vertex 3 {m}
  9.00036546796038, 42.2304358346955, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7455472410576, 51.9742080947237, 7.2, !- X,Y,Z Vertex 1 {m}
  40.7455472410576, 51.9742080947237, 3.6, !- X,Y,Z Vertex 2 {m}
  9.89647071185512, 54.1658673600106, 3.6, !- X,Y,Z Vertex 3 {m}
  9.89647071185512, 54.1658673600106, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 1 {m}
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 2 {m}
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 3 {m}
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 4 {m}
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 5 {m}
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 6 {m}
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 7 {m}
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 8 {m}
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 9 {m}
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 10 {m}
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 11 {m}
  43.9527845341881, 42.4617028369791, 7.2, !- X,Y,Z Vertex 12 {m}
  71.9472043221346, 40.3705206370038, 7.2, !- X,Y,Z Vertex 13 {m}
  69.1831275408853, 3.49984725682368, 7.2, !- X,Y,Z Vertex 14 {m}
  75.6010017075563, 3.03144836507649, 7.2, !- X,Y,Z Vertex 15 {m}
  79.1894710328969, 50.5990602921704, 7.2, !- X,Y,Z Vertex 16 {m}
  73.8668479955755, 51.0523484511961, 7.2, !- X,Y,Z Vertex 17 {m}
  73.6317660172805, 47.5123284712822, 7.2, !- X,Y,Z Vertex 18 {m}
  44.291249642113, 49.5757647497784, 7.2, !- X,Y,Z Vertex 19 {m}
  44.5260753029996, 53.1486485554052, 7.2, !- X,Y,Z Vertex 20 {m}
  40.8131180519668, 53.5148805594495, 7.2, !- X,Y,Z Vertex 21 {m}
  40.7455472410576, 51.9742080947237, 7.2; !- X,Y,Z Vertex 22 {m}

InternalMass,
  Building Story 2 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  3031.74585815514;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone Thermostat, !- Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone Thermostat Schedule, !- Name
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone Inlet Node List, !- Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone Return Node List, !- Name
  Building Story 2 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone VAV Terminal, !- Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  23 Zone PVAV 1 Occ Sch Sunday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  23 Zone PVAV 1 Occ Sch Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  23 Zone PVAV 1 Occ Sch Week Rule - Jan1-Dec31, !- Name
  23 Zone PVAV 1 Occ Sch Sunday,          !- Sunday Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Default,         !- Monday Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Default,         !- Tuesday Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Default,         !- Wednesday Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Default,         !- Thursday Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Default,         !- Friday Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Sunday,          !- Saturday Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Default,         !- Holiday Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Default,         !- CustomDay1 Schedule:Day Name
  23 Zone PVAV 1 Occ Sch Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  23 Zone PVAV 1 Occ Sch,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  23 Zone PVAV 1 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  23 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  23 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  23 Zone PVAV 1 Ventilation Controller,  !- Name
  23 Zone PVAV 1 Occ Sch,                 !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 2 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 2
  Building Story 2 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name 3
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 3
  Building Story 2 ThermalZone 10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name 4
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 4
  Building Story 2 ThermalZone 11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name 5
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 5
  Building Story 2 ThermalZone 12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Building Story 2 ThermalZone 13,        !- Zone or ZoneList Name 6
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 6
  Building Story 2 ThermalZone 13 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Building Story 2 ThermalZone 14,        !- Zone or ZoneList Name 7
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 7
  Building Story 2 ThermalZone 14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Building Story 2 ThermalZone 15,        !- Zone or ZoneList Name 8
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 8
  Building Story 2 ThermalZone 15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Building Story 2 ThermalZone 16,        !- Zone or ZoneList Name 9
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 9
  Building Story 2 ThermalZone 16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Building Story 2 ThermalZone 17,        !- Zone or ZoneList Name 10
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 10
  Building Story 2 ThermalZone 17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  Building Story 2 ThermalZone 18,        !- Zone or ZoneList Name 11
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 11
  Building Story 2 ThermalZone 18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  Building Story 2 ThermalZone 19,        !- Zone or ZoneList Name 12
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 12
  Building Story 2 ThermalZone 19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name 13
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 13
  Building Story 2 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  Building Story 2 ThermalZone 20,        !- Zone or ZoneList Name 14
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 14
  Building Story 2 ThermalZone 20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  Building Story 2 ThermalZone 21,        !- Zone or ZoneList Name 15
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 15
  Building Story 2 ThermalZone 21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  Building Story 2 ThermalZone 22,        !- Zone or ZoneList Name 16
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 16
  Building Story 2 ThermalZone 22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name 17
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 17
  Building Story 2 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name 18
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 18
  Building Story 2 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name 19
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 19
  Building Story 2 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name 20
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 20
  Building Story 2 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name 21
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 21
  Building Story 2 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name 22
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 22
  Building Story 2 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name 23
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 23
  Building Story 2 ThermalZone 9 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 23

DesignSpecification:OutdoorAir,
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00346999414845503,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000689238233353133,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone DSOA Space List, !- Name
  Building Story 2 Space,                 !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 1,               !- Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1004324336152, 54.9747693181365, 3.6, !- X,Y,Z Vertex 1 {m}
  38.184161479538, 56.5296089618573, 3.6, !- X,Y,Z Vertex 2 {m}
  40.8131180519668, 53.5148805594495, 3.6, !- X,Y,Z Vertex 3 {m}
  40.7455472410576, 51.9742080947237, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.184161479538, 56.5296089618573, 7.2, !- X,Y,Z Vertex 1 {m}
  38.184161479538, 56.5296089618573, 3.6, !- X,Y,Z Vertex 2 {m}
  38.1004324336152, 54.9747693181365, 3.6, !- X,Y,Z Vertex 3 {m}
  38.1004324336152, 54.9747693181365, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 182,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1827956532646, 56.5042457105162, 5.47842320607538, !- X,Y,Z Vertex 1 {m}
  38.1827956532646, 56.5042457105162, 4.362, !- X,Y,Z Vertex 2 {m}
  38.1017982598886, 55.0001325694776, 4.362, !- X,Y,Z Vertex 3 {m}
  38.1017982598886, 55.0001325694776, 5.47842320607538; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8131180519668, 53.5148805594495, 7.2, !- X,Y,Z Vertex 1 {m}
  40.8131180519668, 53.5148805594495, 3.6, !- X,Y,Z Vertex 2 {m}
  38.184161479538, 56.5296089618573, 3.6, !- X,Y,Z Vertex 3 {m}
  38.184161479538, 56.5296089618573, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7455472410576, 51.9742080947237, 7.2, !- X,Y,Z Vertex 1 {m}
  40.7455472410576, 51.9742080947237, 3.6, !- X,Y,Z Vertex 2 {m}
  40.8131180519668, 53.5148805594495, 3.6, !- X,Y,Z Vertex 3 {m}
  40.8131180519668, 53.5148805594495, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1004324336152, 54.9747693181365, 7.2, !- X,Y,Z Vertex 1 {m}
  38.1004324336152, 54.9747693181365, 3.6, !- X,Y,Z Vertex 2 {m}
  40.7455472410576, 51.9742080947237, 3.6, !- X,Y,Z Vertex 3 {m}
  40.7455472410576, 51.9742080947237, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7455472410576, 51.9742080947237, 7.2, !- X,Y,Z Vertex 1 {m}
  40.8131180519668, 53.5148805594495, 7.2, !- X,Y,Z Vertex 2 {m}
  38.184161479538, 56.5296089618573, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1004324336152, 54.9747693181365, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  8.61803213819634;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 1 Thermostat, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 1, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 1 Inlet Node List, !- Name
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 1 Return Node List, !- Name
  Building Story 2 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 1 VAV Terminal, !- Name
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 1 DSOA Space List, !- Name
  Building Story 2 Space 1,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 10,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 10,              !- Name
  Building Story 2 ThermalZone 10,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone Name
  Building Story 2 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.9158904721022, 37.7607052522301, 3.6, !- X,Y,Z Vertex 1 {m}
  46.5579906676459, 39.42642673715, 3.6,  !- X,Y,Z Vertex 2 {m}
  43.9527845341881, 42.4617028369791, 3.6, !- X,Y,Z Vertex 3 {m}
  71.9472043221346, 40.3705206370038, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone Name
  Building Story 2 Space 10,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5579906676459, 39.42642673715, 7.2,  !- X,Y,Z Vertex 1 {m}
  46.5579906676459, 39.42642673715, 3.6,  !- X,Y,Z Vertex 2 {m}
  68.9158904721022, 37.7607052522301, 3.6, !- X,Y,Z Vertex 3 {m}
  68.9158904721022, 37.7607052522301, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 236,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.5833204666764, 39.4245396014699, 5.44445267300659, !- X,Y,Z Vertex 1 {m}
  46.5833204666764, 39.4245396014699, 4.362, !- X,Y,Z Vertex 2 {m}
  68.8905606730717, 37.7625923879102, 4.362, !- X,Y,Z Vertex 3 {m}
  68.8905606730717, 37.7625923879102, 5.44445267300659; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone Name
  Building Story 2 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9527845341881, 42.4617028369791, 7.2, !- X,Y,Z Vertex 1 {m}
  43.9527845341881, 42.4617028369791, 3.6, !- X,Y,Z Vertex 2 {m}
  46.5579906676459, 39.42642673715, 3.6,  !- X,Y,Z Vertex 3 {m}
  46.5579906676459, 39.42642673715, 7.2;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone Name
  Building Story 2 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.9472043221346, 40.3705206370038, 7.2, !- X,Y,Z Vertex 1 {m}
  71.9472043221346, 40.3705206370038, 3.6, !- X,Y,Z Vertex 2 {m}
  43.9527845341881, 42.4617028369791, 3.6, !- X,Y,Z Vertex 3 {m}
  43.9527845341881, 42.4617028369791, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone Name
  Building Story 2 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.9158904721022, 37.7607052522301, 7.2, !- X,Y,Z Vertex 1 {m}
  68.9158904721022, 37.7607052522301, 3.6, !- X,Y,Z Vertex 2 {m}
  71.9472043221346, 40.3705206370038, 3.6, !- X,Y,Z Vertex 3 {m}
  71.9472043221346, 40.3705206370038, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone Name
  Building Story 2 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.9472043221346, 40.3705206370038, 7.2, !- X,Y,Z Vertex 1 {m}
  43.9527845341881, 42.4617028369791, 7.2, !- X,Y,Z Vertex 2 {m}
  46.5579906676459, 39.42642673715, 7.2,  !- X,Y,Z Vertex 3 {m}
  68.9158904721022, 37.7607052522301, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 10 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  142.922148105816;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 10 DaylightingControls, !- Name
  Building Story 2 ThermalZone 10,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 10 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 10 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.614,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 10 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.334,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 10 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 10,        !- Zone or Space Name
  57.8273847988779,                       !- X-Coordinate of Reference Point {m}
  39.8075402564542,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 10 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 10,        !- Zone or Space Name
  57.919199394988,                        !- X-Coordinate of Reference Point {m}
  41.039908067639,                        !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 10 Thermostat, !- Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 10 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 2, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 10,        !- Zone Name
  Building Story 2 ThermalZone 10 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 10 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 10 Inlet Node List, !- Name
  Building Story 2 ThermalZone 10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 10 Return Node List, !- Name
  Building Story 2 ThermalZone 10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 10 VAV Terminal, !- Name
  Building Story 2 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 10 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 10 DSOA Space List, !- Name
  Building Story 2 Space 10,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 11,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 11,              !- Name
  Building Story 2 ThermalZone 11,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone Name
  Building Story 2 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5579906676459, 39.42642673715, 3.6,  !- X,Y,Z Vertex 1 {m}
  46.3067990097177, 36.2056868695962, 3.6, !- X,Y,Z Vertex 2 {m}
  43.694498638814, 39.2348594913159, 3.6, !- X,Y,Z Vertex 3 {m}
  43.9527845341881, 42.4617028369791, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone Name
  Building Story 2 Space 11,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 1 {m}
  46.3067990097177, 36.2056868695962, 3.6, !- X,Y,Z Vertex 2 {m}
  46.5579906676459, 39.42642673715, 3.6,  !- X,Y,Z Vertex 3 {m}
  46.5579906676459, 39.42642673715, 7.2;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 242,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3087740066755, 36.231009969466, 5.45925434685863, !- X,Y,Z Vertex 1 {m}
  46.3087740066755, 36.231009969466, 4.362, !- X,Y,Z Vertex 2 {m}
  46.5560156706881, 39.4011036372802, 4.362, !- X,Y,Z Vertex 3 {m}
  46.5560156706881, 39.4011036372802, 5.45925434685863; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone Name
  Building Story 2 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 1 {m}
  43.694498638814, 39.2348594913159, 3.6, !- X,Y,Z Vertex 2 {m}
  46.3067990097177, 36.2056868695962, 3.6, !- X,Y,Z Vertex 3 {m}
  46.3067990097177, 36.2056868695962, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone Name
  Building Story 2 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9527845341881, 42.4617028369791, 7.2, !- X,Y,Z Vertex 1 {m}
  43.9527845341881, 42.4617028369791, 3.6, !- X,Y,Z Vertex 2 {m}
  43.694498638814, 39.2348594913159, 3.6, !- X,Y,Z Vertex 3 {m}
  43.694498638814, 39.2348594913159, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone Name
  Building Story 2 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.5579906676459, 39.42642673715, 7.2,  !- X,Y,Z Vertex 1 {m}
  46.5579906676459, 39.42642673715, 3.6,  !- X,Y,Z Vertex 2 {m}
  43.9527845341881, 42.4617028369791, 3.6, !- X,Y,Z Vertex 3 {m}
  43.9527845341881, 42.4617028369791, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone Name
  Building Story 2 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.9527845341881, 42.4617028369791, 7.2, !- X,Y,Z Vertex 1 {m}
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 2 {m}
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 3 {m}
  46.5579906676459, 39.42642673715, 7.2;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 11 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  18.3650039245769;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 11 Thermostat, !- Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 11 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 3, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 11,        !- Zone Name
  Building Story 2 ThermalZone 11 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 11 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 11 Inlet Node List, !- Name
  Building Story 2 ThermalZone 11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 11 Return Node List, !- Name
  Building Story 2 ThermalZone 11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 11 VAV Terminal, !- Name
  Building Story 2 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 11 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 11 DSOA Space List, !- Name
  Building Story 2 Space 11,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 12,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 12,              !- Name
  Building Story 2 ThermalZone 12,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone Name
  Building Story 2 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3067990097177, 36.2056868695962, 3.6, !- X,Y,Z Vertex 1 {m}
  35.1697170043347, 36.9830440215066, 3.6, !- X,Y,Z Vertex 2 {m}
  32.5481080426223, 40.0041640872883, 3.6, !- X,Y,Z Vertex 3 {m}
  43.694498638814, 39.2348594913159, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone Name
  Building Story 2 Space 12,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 1 {m}
  35.1697170043347, 36.9830440215066, 3.6, !- X,Y,Z Vertex 2 {m}
  46.3067990097177, 36.2056868695962, 3.6, !- X,Y,Z Vertex 3 {m}
  46.3067990097177, 36.2056868695962, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.195055356371, 36.9812754299524, 5.44693675261826, !- X,Y,Z Vertex 1 {m}
  35.195055356371, 36.9812754299524, 4.362, !- X,Y,Z Vertex 2 {m}
  46.2814606576814, 36.2074554611504, 4.362, !- X,Y,Z Vertex 3 {m}
  46.2814606576814, 36.2074554611504, 5.44693675261826; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone Name
  Building Story 2 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 1 {m}
  32.5481080426223, 40.0041640872883, 3.6, !- X,Y,Z Vertex 2 {m}
  35.1697170043347, 36.9830440215066, 3.6, !- X,Y,Z Vertex 3 {m}
  35.1697170043347, 36.9830440215066, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone Name
  Building Story 2 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 1 {m}
  43.694498638814, 39.2348594913159, 3.6, !- X,Y,Z Vertex 2 {m}
  32.5481080426223, 40.0041640872883, 3.6, !- X,Y,Z Vertex 3 {m}
  32.5481080426223, 40.0041640872883, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone Name
  Building Story 2 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3067990097177, 36.2056868695962, 7.2, !- X,Y,Z Vertex 1 {m}
  46.3067990097177, 36.2056868695962, 3.6, !- X,Y,Z Vertex 2 {m}
  43.694498638814, 39.2348594913159, 3.6, !- X,Y,Z Vertex 3 {m}
  43.694498638814, 39.2348594913159, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone Name
  Building Story 2 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.694498638814, 39.2348594913159, 7.2, !- X,Y,Z Vertex 1 {m}
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 2 {m}
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 3 {m}
  46.3067990097177, 36.2056868695962, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 12 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  63.3632219884006;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 12 DaylightingControls, !- Name
  Building Story 2 ThermalZone 12,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 12 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 12 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.637,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 12 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.304,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 12 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 12,        !- Zone or Space Name
  40.8231349617344,                       !- X-Coordinate of Reference Point {m}
  37.8103851382107,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 12 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 12,        !- Zone or Space Name
  40.9092979309079,                       !- X-Coordinate of Reference Point {m}
  39.0448293716679,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 12 Thermostat, !- Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 12 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 4, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 12,        !- Zone Name
  Building Story 2 ThermalZone 12 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 12 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 12 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 12 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 12 Inlet Node List, !- Name
  Building Story 2 ThermalZone 12 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 12 Return Node List, !- Name
  Building Story 2 ThermalZone 12 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 12 VAV Terminal, !- Name
  Building Story 2 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 12 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 12 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 12 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 12 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 12 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 12 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 12 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 12 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 12 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 12 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 12 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 12 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 12 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 12 DSOA Space List, !- Name
  Building Story 2 Space 12,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 13,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 13,              !- Name
  Building Story 2 ThermalZone 13,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 13,        !- Zone Name
  Building Story 2 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1697170043347, 36.9830440215066, 3.6, !- X,Y,Z Vertex 1 {m}
  34.4998619185539, 27.6540059252523, 3.6, !- X,Y,Z Vertex 2 {m}
  31.8828694006391, 30.6791257842295, 3.6, !- X,Y,Z Vertex 3 {m}
  32.5481080426223, 40.0041640872883, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 13,        !- Zone Name
  Building Story 2 Space 13,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 1 {m}
  34.4998619185539, 27.6540059252523, 3.6, !- X,Y,Z Vertex 2 {m}
  35.1697170043347, 36.9830440215066, 3.6, !- X,Y,Z Vertex 3 {m}
  35.1697170043347, 36.9830440215066, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 254,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.5016810372539, 27.6793406999139, 5.44789792407925, !- X,Y,Z Vertex 1 {m}
  34.5016810372539, 27.6793406999139, 4.362, !- X,Y,Z Vertex 2 {m}
  35.1678978856347, 36.957709246845, 4.362, !- X,Y,Z Vertex 3 {m}
  35.1678978856347, 36.957709246845, 5.44789792407925; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 13,        !- Zone Name
  Building Story 2 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 1 {m}
  31.8828694006391, 30.6791257842295, 3.6, !- X,Y,Z Vertex 2 {m}
  34.4998619185539, 27.6540059252523, 3.6, !- X,Y,Z Vertex 3 {m}
  34.4998619185539, 27.6540059252523, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 13,        !- Zone Name
  Building Story 2 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 1 {m}
  32.5481080426223, 40.0041640872883, 3.6, !- X,Y,Z Vertex 2 {m}
  31.8828694006391, 30.6791257842295, 3.6, !- X,Y,Z Vertex 3 {m}
  31.8828694006391, 30.6791257842295, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 13,        !- Zone Name
  Building Story 2 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.1697170043347, 36.9830440215066, 7.2, !- X,Y,Z Vertex 1 {m}
  35.1697170043347, 36.9830440215066, 3.6, !- X,Y,Z Vertex 2 {m}
  32.5481080426223, 40.0041640872883, 3.6, !- X,Y,Z Vertex 3 {m}
  32.5481080426223, 40.0041640872883, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 13,        !- Zone Name
  Building Story 2 Space 13,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5481080426223, 40.0041640872883, 7.2, !- X,Y,Z Vertex 1 {m}
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 2 {m}
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 3 {m}
  35.1697170043347, 36.9830440215066, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 13 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 2 Space 13,              !- Space or SpaceList Name
  52.8967846133112;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 13 DaylightingControls, !- Name
  Building Story 2 ThermalZone 13,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 13 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 13 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.636,                                  !- Fraction of Lights Controlled by Reference Point 1
  215;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 13 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 13,        !- Zone or Space Name
  33.6183087073974,                       !- X-Coordinate of Reference Point {m}
  32.4058722230579,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 13 Thermostat, !- Name
  Building Story 2 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 13 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 5, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 13,        !- Zone Name
  Building Story 2 ThermalZone 13 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 13 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 13 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 13 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 13 Inlet Node List, !- Name
  Building Story 2 ThermalZone 13 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 13 Return Node List, !- Name
  Building Story 2 ThermalZone 13 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 13 VAV Terminal, !- Name
  Building Story 2 ThermalZone 13 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 13 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 13 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 13 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 13 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 13 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 13 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 13 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 13 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 13 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 13 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 13 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 13,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 13 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 13 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 13 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 13 DSOA Space List, !- Name
  Building Story 2 Space 13,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 14,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 14,              !- Name
  Building Story 2 ThermalZone 14,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 14,        !- Zone Name
  Building Story 2 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.4998619185539, 27.6540059252523, 3.6, !- X,Y,Z Vertex 1 {m}
  26.8797447326954, 28.2092734384803, 3.6, !- X,Y,Z Vertex 2 {m}
  24.2675948674447, 31.2385758468691, 3.6, !- X,Y,Z Vertex 3 {m}
  31.8828694006391, 30.6791257842295, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 14,        !- Zone Name
  Building Story 2 Space 14,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 1 {m}
  26.8797447326954, 28.2092734384803, 3.6, !- X,Y,Z Vertex 2 {m}
  34.4998619185539, 27.6540059252523, 3.6, !- X,Y,Z Vertex 3 {m}
  34.4998619185539, 27.6540059252523, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 260,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.9050775651278, 28.2074274696422, 5.44922891452601, !- X,Y,Z Vertex 1 {m}
  26.9050775651278, 28.2074274696422, 4.362, !- X,Y,Z Vertex 2 {m}
  34.4745290861215, 27.6558518940904, 4.362, !- X,Y,Z Vertex 3 {m}
  34.4745290861215, 27.6558518940904, 5.44922891452601; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 14,        !- Zone Name
  Building Story 2 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 1 {m}
  24.2675948674447, 31.2385758468691, 3.6, !- X,Y,Z Vertex 2 {m}
  26.8797447326954, 28.2092734384803, 3.6, !- X,Y,Z Vertex 3 {m}
  26.8797447326954, 28.2092734384803, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 14,        !- Zone Name
  Building Story 2 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 1 {m}
  31.8828694006391, 30.6791257842295, 3.6, !- X,Y,Z Vertex 2 {m}
  24.2675948674447, 31.2385758468691, 3.6, !- X,Y,Z Vertex 3 {m}
  24.2675948674447, 31.2385758468691, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 14,        !- Zone Name
  Building Story 2 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.4998619185539, 27.6540059252523, 7.2, !- X,Y,Z Vertex 1 {m}
  34.4998619185539, 27.6540059252523, 3.6, !- X,Y,Z Vertex 2 {m}
  31.8828694006391, 30.6791257842295, 3.6, !- X,Y,Z Vertex 3 {m}
  31.8828694006391, 30.6791257842295, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 14,        !- Zone Name
  Building Story 2 Space 14,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.8828694006391, 30.6791257842295, 7.2, !- X,Y,Z Vertex 1 {m}
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 2 {m}
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 3 {m}
  34.4998619185539, 27.6540059252523, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 14 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 2 Space 14,              !- Space or SpaceList Name
  43.2062389773244;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 14 Thermostat, !- Name
  Building Story 2 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 14 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 6, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 14,        !- Zone Name
  Building Story 2 ThermalZone 14 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 14 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 14 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 14 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 14 Inlet Node List, !- Name
  Building Story 2 ThermalZone 14 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 14 Return Node List, !- Name
  Building Story 2 ThermalZone 14 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 14 VAV Terminal, !- Name
  Building Story 2 ThermalZone 14 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 14 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 14 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 14 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 14 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 14 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 14 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 14 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 14 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 14 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 14 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 14 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 14,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 14 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 14 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 14 DSOA Space List, !- Name
  Building Story 2 Space 14,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 15,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 15,              !- Name
  Building Story 2 ThermalZone 15,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 15,        !- Zone Name
  Building Story 2 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8797447326954, 28.2092734384803, 3.6, !- X,Y,Z Vertex 1 {m}
  25.2050716995355, 5.88622020844164, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5959901718845, 8.91816571950716, 3.6, !- X,Y,Z Vertex 3 {m}
  24.2675948674447, 31.2385758468691, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 15,        !- Zone Name
  Building Story 2 Space 15,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 1 {m}
  25.2050716995355, 5.88622020844164, 3.6, !- X,Y,Z Vertex 2 {m}
  26.8797447326954, 28.2092734384803, 3.6, !- X,Y,Z Vertex 3 {m}
  26.8797447326954, 28.2092734384803, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 266,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.2069718652327, 5.91154903333193, 5.44445641568128, !- X,Y,Z Vertex 1 {m}
  25.2069718652327, 5.91154903333193, 4.362, !- X,Y,Z Vertex 2 {m}
  26.8778445669982, 28.18394461359, 4.362, !- X,Y,Z Vertex 3 {m}
  26.8778445669982, 28.18394461359, 5.44445641568128; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 15,        !- Zone Name
  Building Story 2 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 1 {m}
  22.5959901718845, 8.91816571950716, 3.6, !- X,Y,Z Vertex 2 {m}
  25.2050716995355, 5.88622020844164, 3.6, !- X,Y,Z Vertex 3 {m}
  25.2050716995355, 5.88622020844164, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 15,        !- Zone Name
  Building Story 2 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 1 {m}
  24.2675948674447, 31.2385758468691, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5959901718845, 8.91816571950716, 3.6, !- X,Y,Z Vertex 3 {m}
  22.5959901718845, 8.91816571950716, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 15,        !- Zone Name
  Building Story 2 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8797447326954, 28.2092734384803, 7.2, !- X,Y,Z Vertex 1 {m}
  26.8797447326954, 28.2092734384803, 3.6, !- X,Y,Z Vertex 2 {m}
  24.2675948674447, 31.2385758468691, 3.6, !- X,Y,Z Vertex 3 {m}
  24.2675948674447, 31.2385758468691, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 15,        !- Zone Name
  Building Story 2 Space 15,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.2675948674447, 31.2385758468691, 7.2, !- X,Y,Z Vertex 1 {m}
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 2 {m}
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 3 {m}
  26.8797447326954, 28.2092734384803, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 15 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 2 Space 15,              !- Space or SpaceList Name
  126.688235645319;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 15 DaylightingControls, !- Name
  Building Story 2 ThermalZone 15,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 15 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 15 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.645,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 15 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.326,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 15 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 15,        !- Zone or Space Name
  24.8284781784551,                       !- X-Coordinate of Reference Point {m}
  17.1388157232778,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 15 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 15,        !- Zone or Space Name
  23.5961552614363,                       !- X-Coordinate of Reference Point {m}
  17.2312644549101,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 15 Thermostat, !- Name
  Building Story 2 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 15 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 7, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 15,        !- Zone Name
  Building Story 2 ThermalZone 15 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 15 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 15 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 15 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 15 Inlet Node List, !- Name
  Building Story 2 ThermalZone 15 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 15 Return Node List, !- Name
  Building Story 2 ThermalZone 15 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 15 VAV Terminal, !- Name
  Building Story 2 ThermalZone 15 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 15 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 15 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 15 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 15 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 15 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 15 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 15 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 15 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 15 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 15 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 15 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 15,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 15 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 15 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 15 DSOA Space List, !- Name
  Building Story 2 Space 15,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 16,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 16,              !- Name
  Building Story 2 ThermalZone 16,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 16,        !- Zone Name
  Building Story 2 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2050716995355, 5.88622020844164, 3.6, !- X,Y,Z Vertex 1 {m}
  4.09130507250666e-11, 7.77419539128788, 3.6, !- X,Y,Z Vertex 2 {m}
  3.03051828589705, 10.384934543155, 3.6, !- X,Y,Z Vertex 3 {m}
  22.5959901718845, 8.91816571950716, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 16,        !- Zone Name
  Building Story 2 Space 16,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 1 {m}
  4.09130507250666e-11, 7.77419539128788, 3.6, !- X,Y,Z Vertex 2 {m}
  25.2050716995355, 5.88622020844164, 3.6, !- X,Y,Z Vertex 3 {m}
  25.2050716995355, 5.88622020844164, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 272,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253290426609054, 7.77229813011592, 5.44417499532679, !- X,Y,Z Vertex 1 {m}
  0.0253290426609054, 7.77229813011592, 4.362, !- X,Y,Z Vertex 2 {m}
  25.1797426569155, 5.8881174696136, 4.362, !- X,Y,Z Vertex 3 {m}
  25.1797426569155, 5.8881174696136, 5.44417499532679; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 16,        !- Zone Name
  Building Story 2 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 1 {m}
  3.03051828589705, 10.384934543155, 3.6, !- X,Y,Z Vertex 2 {m}
  4.09130507250666e-11, 7.77419539128788, 3.6, !- X,Y,Z Vertex 3 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 16,        !- Zone Name
  Building Story 2 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 1 {m}
  22.5959901718845, 8.91816571950716, 3.6, !- X,Y,Z Vertex 2 {m}
  3.03051828589705, 10.384934543155, 3.6, !- X,Y,Z Vertex 3 {m}
  3.03051828589705, 10.384934543155, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 16,        !- Zone Name
  Building Story 2 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.2050716995355, 5.88622020844164, 7.2, !- X,Y,Z Vertex 1 {m}
  25.2050716995355, 5.88622020844164, 3.6, !- X,Y,Z Vertex 2 {m}
  22.5959901718845, 8.91816571950716, 3.6, !- X,Y,Z Vertex 3 {m}
  22.5959901718845, 8.91816571950716, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 16,        !- Zone Name
  Building Story 2 Space 16,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5959901718845, 8.91816571950716, 7.2, !- X,Y,Z Vertex 1 {m}
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 2 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 3 {m}
  25.2050716995355, 5.88622020844164, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 16 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 2 Space 16,              !- Space or SpaceList Name
  127.019936039831;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 16 DaylightingControls, !- Name
  Building Story 2 ThermalZone 16,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 16 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 16 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.68,                                   !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 16 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.319,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 16 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 16,        !- Zone or Space Name
  12.6934516712264,                       !- X-Coordinate of Reference Point {m}
  8.04396305405906,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 16 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 16,        !- Zone or Space Name
  12.7857450051106,                       !- X-Coordinate of Reference Point {m}
  9.27610853937752,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 16 Thermostat, !- Name
  Building Story 2 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 16 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 8, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 16,        !- Zone Name
  Building Story 2 ThermalZone 16 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 16 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 16 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 16 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 16 Inlet Node List, !- Name
  Building Story 2 ThermalZone 16 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 16 Return Node List, !- Name
  Building Story 2 ThermalZone 16 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 16 VAV Terminal, !- Name
  Building Story 2 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 16 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 16 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 16 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 16 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 16 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 16 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 16 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 16 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 16 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 16 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 16 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 16,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 16 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 16 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 16 DSOA Space List, !- Name
  Building Story 2 Space 16,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 17,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 17,              !- Name
  Building Story 2 ThermalZone 17,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 17,        !- Zone Name
  Building Story 2 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.09130507250666e-11, 7.77419539128788, 3.6, !- X,Y,Z Vertex 1 {m}
  1.25606343177731, 24.7663657585756, 3.6, !- X,Y,Z Vertex 2 {m}
  3.8686445251012, 21.7374352491703, 3.6, !- X,Y,Z Vertex 3 {m}
  3.03051828589705, 10.384934543155, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 17,        !- Zone Name
  Building Story 2 Space 17,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 1 {m}
  1.25606343177731, 24.7663657585756, 3.6, !- X,Y,Z Vertex 2 {m}
  4.09130507250666e-11, 7.77419539128788, 3.6, !- X,Y,Z Vertex 3 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 278,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.25419096926342, 24.7410348706296, 5.44522962489841, !- X,Y,Z Vertex 1 {m}
  1.25419096926342, 24.7410348706296, 4.362, !- X,Y,Z Vertex 2 {m}
  0.001872462554805, 7.79952627923391, 4.362, !- X,Y,Z Vertex 3 {m}
  0.001872462554805, 7.79952627923391, 5.44522962489841; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 17,        !- Zone Name
  Building Story 2 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 1 {m}
  3.8686445251012, 21.7374352491703, 3.6, !- X,Y,Z Vertex 2 {m}
  1.25606343177731, 24.7663657585756, 3.6, !- X,Y,Z Vertex 3 {m}
  1.25606343177731, 24.7663657585756, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 17,        !- Zone Name
  Building Story 2 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 1 {m}
  3.03051828589705, 10.384934543155, 3.6, !- X,Y,Z Vertex 2 {m}
  3.8686445251012, 21.7374352491703, 3.6, !- X,Y,Z Vertex 3 {m}
  3.8686445251012, 21.7374352491703, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 17,        !- Zone Name
  Building Story 2 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.09130507250666e-11, 7.77419539128788, 7.2, !- X,Y,Z Vertex 1 {m}
  4.09130507250666e-11, 7.77419539128788, 3.6, !- X,Y,Z Vertex 2 {m}
  3.03051828589705, 10.384934543155, 3.6, !- X,Y,Z Vertex 3 {m}
  3.03051828589705, 10.384934543155, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 17,        !- Zone Name
  Building Story 2 Space 17,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.03051828589705, 10.384934543155, 7.2, !- X,Y,Z Vertex 1 {m}
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 2 {m}
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 3 {m}
  4.09130507250666e-11, 7.77419539128788, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 17 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 2 Space 17,              !- Space or SpaceList Name
  80.4137838791257;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 17 DaylightingControls, !- Name
  Building Story 2 ThermalZone 17,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 17 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 17 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.697,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 17 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.302,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 17 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 17,        !- Zone or Space Name
  1.84256955880563,                       !- X-Coordinate of Reference Point {m}
  16.1805017804666,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 17 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 17,        !- Zone or Space Name
  3.07550949023088,                       !- X-Coordinate of Reference Point {m}
  16.0893627012367,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 17 Thermostat, !- Name
  Building Story 2 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 17 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 9, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 17,        !- Zone Name
  Building Story 2 ThermalZone 17 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 17 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 17 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 17 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 17 Inlet Node List, !- Name
  Building Story 2 ThermalZone 17 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 17 Return Node List, !- Name
  Building Story 2 ThermalZone 17 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 17 VAV Terminal, !- Name
  Building Story 2 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 17 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 17 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 17 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 17 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 17 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 17 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 17 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 17 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 17 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 17 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 17 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 17,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 17 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 17 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 17 DSOA Space List, !- Name
  Building Story 2 Space 17,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 18,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 18,              !- Name
  Building Story 2 ThermalZone 18,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 18,        !- Zone Name
  Building Story 2 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25606343177731, 24.7663657585756, 3.6, !- X,Y,Z Vertex 1 {m}
  7.28516835612633, 24.3221295503689, 3.6, !- X,Y,Z Vertex 2 {m}
  9.90053398589424, 21.2956030557503, 3.6, !- X,Y,Z Vertex 3 {m}
  3.8686445251012, 21.7374352491703, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 18,        !- Zone Name
  Building Story 2 Space 18,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 1 {m}
  7.28516835612633, 24.3221295503689, 3.6, !- X,Y,Z Vertex 2 {m}
  1.25606343177731, 24.7663657585756, 3.6, !- X,Y,Z Vertex 3 {m}
  1.25606343177731, 24.7663657585756, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 284,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.25983702532523, 24.3239960122211, 5.45115216240714, !- X,Y,Z Vertex 1 {m}
  7.25983702532523, 24.3239960122211, 4.362, !- X,Y,Z Vertex 2 {m}
  1.2813947625784, 24.7644992967235, 4.362, !- X,Y,Z Vertex 3 {m}
  1.2813947625784, 24.7644992967235, 5.45115216240714; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 18,        !- Zone Name
  Building Story 2 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 1 {m}
  9.90053398589424, 21.2956030557503, 3.6, !- X,Y,Z Vertex 2 {m}
  7.28516835612633, 24.3221295503689, 3.6, !- X,Y,Z Vertex 3 {m}
  7.28516835612633, 24.3221295503689, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 18,        !- Zone Name
  Building Story 2 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 1 {m}
  3.8686445251012, 21.7374352491703, 3.6, !- X,Y,Z Vertex 2 {m}
  9.90053398589424, 21.2956030557503, 3.6, !- X,Y,Z Vertex 3 {m}
  9.90053398589424, 21.2956030557503, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 18,        !- Zone Name
  Building Story 2 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25606343177731, 24.7663657585756, 7.2, !- X,Y,Z Vertex 1 {m}
  1.25606343177731, 24.7663657585756, 3.6, !- X,Y,Z Vertex 2 {m}
  3.8686445251012, 21.7374352491703, 3.6, !- X,Y,Z Vertex 3 {m}
  3.8686445251012, 21.7374352491703, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 18,        !- Zone Name
  Building Story 2 Space 18,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8686445251012, 21.7374352491703, 7.2, !- X,Y,Z Vertex 1 {m}
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 2 {m}
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 3 {m}
  1.25606343177731, 24.7663657585756, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 18 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 2 Space 18,              !- Space or SpaceList Name
  34.201257264141;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 18 Thermostat, !- Name
  Building Story 2 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 18 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 10, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 18,        !- Zone Name
  Building Story 2 ThermalZone 18 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 18 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 18 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 18 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 18 Inlet Node List, !- Name
  Building Story 2 ThermalZone 18 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 18 Return Node List, !- Name
  Building Story 2 ThermalZone 18 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 18 VAV Terminal, !- Name
  Building Story 2 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 18 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 18 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 18 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 18 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 18 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 18 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 18 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 18 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 18 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 18 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 18 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 18,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 18 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 18 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 18 DSOA Space List, !- Name
  Building Story 2 Space 18,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 19,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 19,              !- Name
  Building Story 2 ThermalZone 19,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 19,        !- Zone Name
  Building Story 2 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28516835612633, 24.3221295503689, 3.6, !- X,Y,Z Vertex 1 {m}
  8.37373932781371, 39.4262824327888, 3.6, !- X,Y,Z Vertex 2 {m}
  11.4232468194745, 42.0148156194226, 3.6, !- X,Y,Z Vertex 3 {m}
  9.90053398589424, 21.2956030557503, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 19,        !- Zone Name
  Building Story 2 Space 19,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 1 {m}
  8.37373932781371, 39.4262824327888, 3.6, !- X,Y,Z Vertex 2 {m}
  7.28516835612633, 24.3221295503689, 3.6, !- X,Y,Z Vertex 3 {m}
  7.28516835612633, 24.3221295503689, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 290,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.37191346097774, 39.4009481435685, 5.44563517599054, !- X,Y,Z Vertex 1 {m}
  8.37191346097774, 39.4009481435685, 4.362, !- X,Y,Z Vertex 2 {m}
  7.28699422296231, 24.3474638395892, 4.362, !- X,Y,Z Vertex 3 {m}
  7.28699422296231, 24.3474638395892, 5.44563517599054; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 19,        !- Zone Name
  Building Story 2 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 1 {m}
  11.4232468194745, 42.0148156194226, 3.6, !- X,Y,Z Vertex 2 {m}
  8.37373932781371, 39.4262824327888, 3.6, !- X,Y,Z Vertex 3 {m}
  8.37373932781371, 39.4262824327888, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 19,        !- Zone Name
  Building Story 2 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 1 {m}
  9.90053398589424, 21.2956030557503, 3.6, !- X,Y,Z Vertex 2 {m}
  11.4232468194745, 42.0148156194226, 3.6, !- X,Y,Z Vertex 3 {m}
  11.4232468194745, 42.0148156194226, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 19,        !- Zone Name
  Building Story 2 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28516835612633, 24.3221295503689, 7.2, !- X,Y,Z Vertex 1 {m}
  7.28516835612633, 24.3221295503689, 3.6, !- X,Y,Z Vertex 2 {m}
  9.90053398589424, 21.2956030557503, 3.6, !- X,Y,Z Vertex 3 {m}
  9.90053398589424, 21.2956030557503, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 19,        !- Zone Name
  Building Story 2 Space 19,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.90053398589424, 21.2956030557503, 7.2, !- X,Y,Z Vertex 1 {m}
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 2 {m}
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 3 {m}
  7.28516835612633, 24.3221295503689, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 19 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 2 Space 19,              !- Space or SpaceList Name
  102.039272433321;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 19 DaylightingControls, !- Name
  Building Story 2 ThermalZone 19,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 19 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 19 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.597,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 19 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.33,                                   !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 19 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 19,        !- Zone or Space Name
  9.04442173672718,                       !- X-Coordinate of Reference Point {m}
  31.7866420750812,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 19 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 19,        !- Zone or Space Name
  10.2777982359503,                       !- X-Coordinate of Reference Point {m}
  31.6977514325759,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 19 Thermostat, !- Name
  Building Story 2 ThermalZone 19,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 19 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 19 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 11, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 19,        !- Zone Name
  Building Story 2 ThermalZone 19 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 19 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 19 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 19 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 19 Inlet Node List, !- Name
  Building Story 2 ThermalZone 19 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 19 Return Node List, !- Name
  Building Story 2 ThermalZone 19 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 19 VAV Terminal, !- Name
  Building Story 2 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 19 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 19 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 19 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 19 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 19 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 19 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 19 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 19 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 19 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 19 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 19 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 19 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 19,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 19 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 19 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 19 DSOA Space List, !- Name
  Building Story 2 Space 19,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 2,               !- Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.184161479538, 56.5296089618573, 3.6, !- X,Y,Z Vertex 1 {m}
  47.5627325433412, 55.7522446847388, 3.6, !- X,Y,Z Vertex 2 {m}
  44.5260753029996, 53.1486485554052, 3.6, !- X,Y,Z Vertex 3 {m}
  40.8131180519668, 53.5148805594495, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5627325433412, 55.7522446847388, 7.2, !- X,Y,Z Vertex 1 {m}
  47.5627325433412, 55.7522446847388, 3.6, !- X,Y,Z Vertex 2 {m}
  38.184161479538, 56.5296089618573, 3.6, !- X,Y,Z Vertex 3 {m}
  38.184161479538, 56.5296089618573, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 188,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.537419349142, 55.7543428266387, 5.44786158059176, !- X,Y,Z Vertex 1 {m}
  47.537419349142, 55.7543428266387, 4.362, !- X,Y,Z Vertex 2 {m}
  38.2094746737372, 56.5275108199574, 4.362, !- X,Y,Z Vertex 3 {m}
  38.2094746737372, 56.5275108199574, 5.44786158059176; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5260753029996, 53.1486485554052, 7.2, !- X,Y,Z Vertex 1 {m}
  44.5260753029996, 53.1486485554052, 3.6, !- X,Y,Z Vertex 2 {m}
  47.5627325433412, 55.7522446847388, 3.6, !- X,Y,Z Vertex 3 {m}
  47.5627325433412, 55.7522446847388, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8131180519668, 53.5148805594495, 7.2, !- X,Y,Z Vertex 1 {m}
  40.8131180519668, 53.5148805594495, 3.6, !- X,Y,Z Vertex 2 {m}
  44.5260753029996, 53.1486485554052, 3.6, !- X,Y,Z Vertex 3 {m}
  44.5260753029996, 53.1486485554052, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.184161479538, 56.5296089618573, 7.2, !- X,Y,Z Vertex 1 {m}
  38.184161479538, 56.5296089618573, 3.6, !- X,Y,Z Vertex 2 {m}
  40.8131180519668, 53.5148805594495, 3.6, !- X,Y,Z Vertex 3 {m}
  40.8131180519668, 53.5148805594495, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8131180519668, 53.5148805594495, 7.2, !- X,Y,Z Vertex 1 {m}
  44.5260753029996, 53.1486485554052, 7.2, !- X,Y,Z Vertex 2 {m}
  47.5627325433412, 55.7522446847388, 7.2, !- X,Y,Z Vertex 3 {m}
  38.184161479538, 56.5296089618573, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  37.0093498284414;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 2 Thermostat, !- Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 12, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 2 Inlet Node List, !- Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 2 Return Node List, !- Name
  Building Story 2 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 2 DSOA Space List, !- Name
  Building Story 2 Space 2,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 20,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 20,              !- Name
  Building Story 2 ThermalZone 20,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 20,        !- Zone Name
  Building Story 2 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.37373932781371, 39.4262824327888, 3.6, !- X,Y,Z Vertex 1 {m}
  5.94535474113712, 39.6483999211198, 3.6, !- X,Y,Z Vertex 2 {m}
  9.00036546796038, 42.2304358346955, 3.6, !- X,Y,Z Vertex 3 {m}
  11.4232468194745, 42.0148156194226, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 20,        !- Zone Name
  Building Story 2 Space 20,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 1 {m}
  5.94535474113712, 39.6483999211198, 3.6, !- X,Y,Z Vertex 2 {m}
  8.37373932781371, 39.4262824327888, 3.6, !- X,Y,Z Vertex 3 {m}
  8.37373932781371, 39.4262824327888, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 296,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.97064915190612, 39.6460863127154, 5.46497755259812, !- X,Y,Z Vertex 1 {m}
  5.97064915190612, 39.6460863127154, 4.362, !- X,Y,Z Vertex 2 {m}
  8.34844491704471, 39.4285960411932, 4.362, !- X,Y,Z Vertex 3 {m}
  8.34844491704471, 39.4285960411932, 5.46497755259812; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 20,        !- Zone Name
  Building Story 2 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 1 {m}
  9.00036546796038, 42.2304358346955, 3.6, !- X,Y,Z Vertex 2 {m}
  5.94535474113712, 39.6483999211198, 3.6, !- X,Y,Z Vertex 3 {m}
  5.94535474113712, 39.6483999211198, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 20,        !- Zone Name
  Building Story 2 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 1 {m}
  11.4232468194745, 42.0148156194226, 3.6, !- X,Y,Z Vertex 2 {m}
  9.00036546796038, 42.2304358346955, 3.6, !- X,Y,Z Vertex 3 {m}
  9.00036546796038, 42.2304358346955, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 20,        !- Zone Name
  Building Story 2 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.37373932781371, 39.4262824327888, 7.2, !- X,Y,Z Vertex 1 {m}
  8.37373932781371, 39.4262824327888, 3.6, !- X,Y,Z Vertex 2 {m}
  11.4232468194745, 42.0148156194226, 3.6, !- X,Y,Z Vertex 3 {m}
  11.4232468194745, 42.0148156194226, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 20,        !- Zone Name
  Building Story 2 Space 20,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4232468194745, 42.0148156194226, 7.2, !- X,Y,Z Vertex 1 {m}
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 2 {m}
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 3 {m}
  8.37373932781371, 39.4262824327888, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 20 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 2 Space 20,              !- Space or SpaceList Name
  13.8779917717375;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 20 Thermostat, !- Name
  Building Story 2 ThermalZone 20,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 20 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 13, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 20,        !- Zone Name
  Building Story 2 ThermalZone 20 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 20 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 20 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 20 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 20 Inlet Node List, !- Name
  Building Story 2 ThermalZone 20 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 20 Return Node List, !- Name
  Building Story 2 ThermalZone 20 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 20 VAV Terminal, !- Name
  Building Story 2 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 20 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 20 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 20 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 20 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 20 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 20 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 20 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 20 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 20 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 20 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 20 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 20 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 20,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 20 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 20 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 20 DSOA Space List, !- Name
  Building Story 2 Space 20,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 21,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 21,              !- Name
  Building Story 2 ThermalZone 21,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 21,        !- Zone Name
  Building Story 2 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94535474113712, 39.6483999211198, 3.6, !- X,Y,Z Vertex 1 {m}
  7.28513540313082, 57.1958719648602, 3.6, !- X,Y,Z Vertex 2 {m}
  9.89647071185512, 54.1658673600106, 3.6, !- X,Y,Z Vertex 3 {m}
  9.00036546796038, 42.2304358346955, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 21,        !- Zone Name
  Building Story 2 Space 21,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 1 {m}
  7.28513540313082, 57.1958719648602, 3.6, !- X,Y,Z Vertex 2 {m}
  5.94535474113712, 39.6483999211198, 3.6, !- X,Y,Z Vertex 3 {m}
  5.94535474113712, 39.6483999211198, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 302,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.28320169618249, 57.1705456785663, 5.44512655557114, !- X,Y,Z Vertex 1 {m}
  7.28320169618249, 57.1705456785663, 4.362, !- X,Y,Z Vertex 2 {m}
  5.94728844808545, 39.6737262074136, 4.362, !- X,Y,Z Vertex 3 {m}
  5.94728844808545, 39.6737262074136, 5.44512655557114; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 21,        !- Zone Name
  Building Story 2 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 1 {m}
  9.89647071185512, 54.1658673600106, 3.6, !- X,Y,Z Vertex 2 {m}
  7.28513540313082, 57.1958719648602, 3.6, !- X,Y,Z Vertex 3 {m}
  7.28513540313082, 57.1958719648602, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 21,        !- Zone Name
  Building Story 2 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 1 {m}
  9.00036546796038, 42.2304358346955, 3.6, !- X,Y,Z Vertex 2 {m}
  9.89647071185512, 54.1658673600106, 3.6, !- X,Y,Z Vertex 3 {m}
  9.89647071185512, 54.1658673600106, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 21,        !- Zone Name
  Building Story 2 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94535474113712, 39.6483999211198, 7.2, !- X,Y,Z Vertex 1 {m}
  5.94535474113712, 39.6483999211198, 3.6, !- X,Y,Z Vertex 2 {m}
  9.00036546796038, 42.2304358346955, 3.6, !- X,Y,Z Vertex 3 {m}
  9.00036546796038, 42.2304358346955, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 21,        !- Zone Name
  Building Story 2 Space 21,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00036546796038, 42.2304358346955, 7.2, !- X,Y,Z Vertex 1 {m}
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 2 {m}
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 3 {m}
  5.94535474113712, 39.6483999211198, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 21 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 2 Space 21,              !- Space or SpaceList Name
  84.0309703190237;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 21 DaylightingControls, !- Name
  Building Story 2 ThermalZone 21,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 21 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 21 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.693,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 21 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.306,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 21 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 21,        !- Zone or Space Name
  7.8294944516833,                        !- X-Coordinate of Reference Point {m}
  48.3294258458601,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 21 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 21,        !- Zone or Space Name
  9.06214154910459,                       !- X-Coordinate of Reference Point {m}
  48.2353110502889,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 21 Thermostat, !- Name
  Building Story 2 ThermalZone 21,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 21 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 21 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 14, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 21,        !- Zone Name
  Building Story 2 ThermalZone 21 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 21 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 21 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 21 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 21 Inlet Node List, !- Name
  Building Story 2 ThermalZone 21 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 21 Return Node List, !- Name
  Building Story 2 ThermalZone 21 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 21 VAV Terminal, !- Name
  Building Story 2 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 21 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 21 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 21 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 21 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 21 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 21 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 21 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 21 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 21 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 21 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 21 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 21 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 21,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 21 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 21 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 21 DSOA Space List, !- Name
  Building Story 2 Space 21,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 22,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 22,              !- Name
  Building Story 2 ThermalZone 22,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 22,        !- Zone Name
  Building Story 2 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28513540313082, 57.1958719648602, 3.6, !- X,Y,Z Vertex 1 {m}
  38.1004324336152, 54.9747693181365, 3.6, !- X,Y,Z Vertex 2 {m}
  40.7455472410576, 51.9742080947237, 3.6, !- X,Y,Z Vertex 3 {m}
  9.89647071185512, 54.1658673600106, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 22,        !- Zone Name
  Building Story 2 Space 22,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1004324336152, 54.9747693181365, 7.2, !- X,Y,Z Vertex 1 {m}
  38.1004324336152, 54.9747693181365, 3.6, !- X,Y,Z Vertex 2 {m}
  7.28513540313082, 57.1958719648602, 3.6, !- X,Y,Z Vertex 3 {m}
  7.28513540313082, 57.1958719648602, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 308,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0750981570248, 54.9765953602068, 5.44377873226961, !- X,Y,Z Vertex 1 {m}
  38.0750981570248, 54.9765953602068, 4.362, !- X,Y,Z Vertex 2 {m}
  7.31046967972118, 57.1940459227899, 4.362, !- X,Y,Z Vertex 3 {m}
  7.31046967972118, 57.1940459227899, 5.44377873226961; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 22,        !- Zone Name
  Building Story 2 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.7455472410576, 51.9742080947237, 7.2, !- X,Y,Z Vertex 1 {m}
  40.7455472410576, 51.9742080947237, 3.6, !- X,Y,Z Vertex 2 {m}
  38.1004324336152, 54.9747693181365, 3.6, !- X,Y,Z Vertex 3 {m}
  38.1004324336152, 54.9747693181365, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 22,        !- Zone Name
  Building Story 2 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 1 {m}
  9.89647071185512, 54.1658673600106, 3.6, !- X,Y,Z Vertex 2 {m}
  40.7455472410576, 51.9742080947237, 3.6, !- X,Y,Z Vertex 3 {m}
  40.7455472410576, 51.9742080947237, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 22,        !- Zone Name
  Building Story 2 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.28513540313082, 57.1958719648602, 7.2, !- X,Y,Z Vertex 1 {m}
  7.28513540313082, 57.1958719648602, 3.6, !- X,Y,Z Vertex 2 {m}
  9.89647071185512, 54.1658673600106, 3.6, !- X,Y,Z Vertex 3 {m}
  9.89647071185512, 54.1658673600106, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 22,        !- Zone Name
  Building Story 2 Space 22,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.89647071185512, 54.1658673600106, 7.2, !- X,Y,Z Vertex 1 {m}
  40.7455472410576, 51.9742080947237, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1004324336152, 54.9747693181365, 7.2, !- X,Y,Z Vertex 3 {m}
  7.28513540313082, 57.1958719648602, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 22 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 22,        !- Zone or ZoneList Name
  Building Story 2 Space 22,              !- Space or SpaceList Name
  174.337800572626;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 22 DaylightingControls, !- Name
  Building Story 2 ThermalZone 22,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 22 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 22 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.649,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 22 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.33,                                   !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 22 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 22,        !- Zone or Space Name
  22.6052996832499,                       !- X-Coordinate of Reference Point {m}
  54.8715754349101,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 22 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 22,        !- Zone or Space Name
  22.5164899294129,                       !- X-Coordinate of Reference Point {m}
  53.6394401494342,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 22 Thermostat, !- Name
  Building Story 2 ThermalZone 22,        !- Zone or ZoneList Name
  Building Story 2 ThermalZone 22 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 22 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 15, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 22,        !- Zone Name
  Building Story 2 ThermalZone 22 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 22 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 22 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 22 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 22 Inlet Node List, !- Name
  Building Story 2 ThermalZone 22 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 22 Return Node List, !- Name
  Building Story 2 ThermalZone 22 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 22 VAV Terminal, !- Name
  Building Story 2 ThermalZone 22 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 22 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 22 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 22 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 22 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 22 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 22 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 22 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 22 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 22 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 22 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 22 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 22 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 22 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 22,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 22 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 22 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 22 DSOA Space List, !- Name
  Building Story 2 Space 22,              !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 3,               !- Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5627325433412, 55.7522446847388, 3.6, !- X,Y,Z Vertex 1 {m}
  47.3115440642582, 52.1983248736952, 3.6, !- X,Y,Z Vertex 2 {m}
  44.291249642113, 49.5757647497784, 3.6, !- X,Y,Z Vertex 3 {m}
  44.5260753029996, 53.1486485554052, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.3115440642582, 52.1983248736952, 7.2, !- X,Y,Z Vertex 1 {m}
  47.3115440642582, 52.1983248736952, 3.6, !- X,Y,Z Vertex 2 {m}
  47.5627325433412, 55.7522446847388, 3.6, !- X,Y,Z Vertex 3 {m}
  47.5627325433412, 55.7522446847388, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 194,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.3133348504501, 52.2236616667996, 5.45762193165799, !- X,Y,Z Vertex 1 {m}
  47.3133348504501, 52.2236616667996, 4.362, !- X,Y,Z Vertex 2 {m}
  47.5609417571493, 55.7269078916344, 4.362, !- X,Y,Z Vertex 3 {m}
  47.5609417571493, 55.7269078916344, 5.45762193165799; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.291249642113, 49.5757647497784, 7.2, !- X,Y,Z Vertex 1 {m}
  44.291249642113, 49.5757647497784, 3.6, !- X,Y,Z Vertex 2 {m}
  47.3115440642582, 52.1983248736952, 3.6, !- X,Y,Z Vertex 3 {m}
  47.3115440642582, 52.1983248736952, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5260753029996, 53.1486485554052, 7.2, !- X,Y,Z Vertex 1 {m}
  44.5260753029996, 53.1486485554052, 3.6, !- X,Y,Z Vertex 2 {m}
  44.291249642113, 49.5757647497784, 3.6, !- X,Y,Z Vertex 3 {m}
  44.291249642113, 49.5757647497784, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5627325433412, 55.7522446847388, 7.2, !- X,Y,Z Vertex 1 {m}
  47.5627325433412, 55.7522446847388, 3.6, !- X,Y,Z Vertex 2 {m}
  44.5260753029996, 53.1486485554052, 3.6, !- X,Y,Z Vertex 3 {m}
  44.5260753029996, 53.1486485554052, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5260753029996, 53.1486485554052, 7.2, !- X,Y,Z Vertex 1 {m}
  44.291249642113, 49.5757647497784, 7.2, !- X,Y,Z Vertex 2 {m}
  47.3115440642582, 52.1983248736952, 7.2, !- X,Y,Z Vertex 3 {m}
  47.5627325433412, 55.7522446847388, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  20.3133595887192;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 3 Thermostat, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 16, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 3 Inlet Node List, !- Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 3 Return Node List, !- Name
  Building Story 2 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.526753055883351,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
