    ConvergenceLimits,
      0,                       !- Minimum System Timestep {minutes}
      25;                      !- Maximum HVAC Iterations
    
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_21,                                 !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.3832125831713, -22.1008004313054, 0, !- X,Y,Z Vertex 1 {m}
  44.7971982355279, -40.8699452910139, 0, !- X,Y,Z Vertex 2 {m}
  36.1726898063552, -40.6478733295549, 0, !- X,Y,Z Vertex 3 {m}
  36.7587264108215, -21.8787291590111, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.7971982355279, -40.8699452910139, 12, !- X,Y,Z Vertex 1 {m}
  44.7971982355279, -40.8699452910139, 0, !- X,Y,Z Vertex 2 {m}
  45.3832125831713, -22.1008004313054, 0, !- X,Y,Z Vertex 3 {m}
  45.3832125831713, -22.1008004313054, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1726898063552, -40.6478733295549, 12, !- X,Y,Z Vertex 1 {m}
  36.1726898063552, -40.6478733295549, 0, !- X,Y,Z Vertex 2 {m}
  44.7971982355279, -40.8699452910139, 0, !- X,Y,Z Vertex 3 {m}
  44.7971982355279, -40.8699452910139, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.7587264108215, -21.8787291590111, 12, !- X,Y,Z Vertex 1 {m}
  36.1726898063552, -40.6478733295549, 12, !- X,Y,Z Vertex 2 {m}
  44.7971982355279, -40.8699452910139, 12, !- X,Y,Z Vertex 3 {m}
  45.3832125831713, -22.1008004313054, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.7587264108215, -21.8787291590111, 12, !- X,Y,Z Vertex 1 {m}
  36.7587264108215, -21.8787291590111, 0, !- X,Y,Z Vertex 2 {m}
  36.1726898063552, -40.6478733295549, 0, !- X,Y,Z Vertex 3 {m}
  36.1726898063552, -40.6478733295549, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.3832125831713, -22.1008004313054, 12, !- X,Y,Z Vertex 1 {m}
  45.3832125831713, -22.1008004313054, 0, !- X,Y,Z Vertex 2 {m}
  36.7587264108215, -21.8787291590111, 0, !- X,Y,Z Vertex 3 {m}
  36.7587264108215, -21.8787291590111, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -187.566564126537, -213.788067950685, 12, !- X,Y,Z Vertex 1 {m}
  -187.566564126537, -213.788067950685, 0, !- X,Y,Z Vertex 2 {m}
  -196.525463110181, -185.911776742679, 0, !- X,Y,Z Vertex 3 {m}
  -196.525463110181, -185.911776742679, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.120738315139, -167.586809077667, 12, !- X,Y,Z Vertex 1 {m}
  -199.120738315139, -167.586809077667, 0, !- X,Y,Z Vertex 2 {m}
  -192.505653688249, -165.47684763627, 0, !- X,Y,Z Vertex 3 {m}
  -192.505653688249, -165.47684763627, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -184.801835278121, -155.925888947766, 12, !- X,Y,Z Vertex 1 {m}
  -184.801835278121, -155.925888947766, 0, !- X,Y,Z Vertex 2 {m}
  -183.96421006635, -144.819911549438, 0, !- X,Y,Z Vertex 3 {m}
  -183.96421006635, -144.819911549438, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.140492997551, -185.356294933162, 12, !- X,Y,Z Vertex 1 {m}
  -203.140492997551, -185.356294933162, 0, !- X,Y,Z Vertex 2 {m}
  -202.386592639236, -175.02773770726, 0, !- X,Y,Z Vertex 3 {m}
  -202.386592639236, -175.02773770726, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -192.505653688249, -165.47684763627, 12, !- X,Y,Z Vertex 1 {m}
  -192.505653688249, -165.47684763627, 0, !- X,Y,Z Vertex 2 {m}
  -192.170612830934, -161.589757057065, 0, !- X,Y,Z Vertex 3 {m}
  -192.170612830934, -161.589757057065, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -183.96421006635, -144.819911549438, 12, !- X,Y,Z Vertex 1 {m}
  -183.96421006635, -144.819911549438, 0, !- X,Y,Z Vertex 2 {m}
  -185.806219373514, -139.15580529756, 0, !- X,Y,Z Vertex 3 {m}
  -185.806219373514, -139.15580529756, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -202.386592639236, -175.02773770726, 12, !- X,Y,Z Vertex 1 {m}
  -202.386592639236, -175.02773770726, 0, !- X,Y,Z Vertex 2 {m}
  -199.707090691316, -175.249931802755, 0, !- X,Y,Z Vertex 3 {m}
  -199.707090691316, -175.249931802755, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -196.525463110181, -185.911776742679, 12, !- X,Y,Z Vertex 1 {m}
  -196.525463110181, -185.911776742679, 0, !- X,Y,Z Vertex 2 {m}
  -203.140492997551, -185.356294933162, 0, !- X,Y,Z Vertex 3 {m}
  -203.140492997551, -185.356294933162, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -187.31388751168, -156.70324452912, 12, !- X,Y,Z Vertex 1 {m}
  -187.31388751168, -156.70324452912, 0,  !- X,Y,Z Vertex 2 {m}
  -184.801835278121, -155.925888947766, 0, !- X,Y,Z Vertex 3 {m}
  -184.801835278121, -155.925888947766, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -192.170612830934, -161.589757057065, 12, !- X,Y,Z Vertex 1 {m}
  -192.170612830934, -161.589757057065, 0, !- X,Y,Z Vertex 2 {m}
  -187.565179619742, -160.146097586493, 0, !- X,Y,Z Vertex 3 {m}
  -187.565179619742, -160.146097586493, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -205.821027122592, -221.450712116378, 12, !- X,Y,Z Vertex 1 {m}
  -205.821027122592, -221.450712116378, 0, !- X,Y,Z Vertex 2 {m}
  -188.236674847243, -222.672848596411, 0, !- X,Y,Z Vertex 3 {m}
  -188.236674847243, -222.672848596411, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -205.988579293643, -224.338266688085, 12, !- X,Y,Z Vertex 1 {m}
  -205.988579293643, -224.338266688085, 0, !- X,Y,Z Vertex 2 {m}
  -205.821027122592, -221.450712116378, 0, !- X,Y,Z Vertex 3 {m}
  -205.821027122592, -221.450712116378, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -227.592207372481, -222.671722593507, 12, !- X,Y,Z Vertex 1 {m}
  -227.592207372481, -222.671722593507, 0, !- X,Y,Z Vertex 2 {m}
  -205.988579293643, -224.338266688085, 0, !- X,Y,Z Vertex 3 {m}
  -205.988579293643, -224.338266688085, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.90115375084, -161.255699463659, 12, !- X,Y,Z Vertex 1 {m}
  -222.90115375084, -161.255699463659, 0, !- X,Y,Z Vertex 2 {m}
  -227.592207372481, -222.671722593507, 0, !- X,Y,Z Vertex 3 {m}
  -227.592207372481, -222.671722593507, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -187.565179619742, -160.146097586493, 12, !- X,Y,Z Vertex 1 {m}
  -187.565179619742, -160.146097586493, 0, !- X,Y,Z Vertex 2 {m}
  -187.31388751168, -156.70324452912, 0,  !- X,Y,Z Vertex 3 {m}
  -187.31388751168, -156.70324452912, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -188.236674847243, -222.672848596411, 12, !- X,Y,Z Vertex 1 {m}
  -188.236674847243, -222.672848596411, 0, !- X,Y,Z Vertex 2 {m}
  -187.566564126537, -213.788067950685, 0, !- X,Y,Z Vertex 3 {m}
  -187.566564126537, -213.788067950685, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.905871553357, -158.145988998899, 12, !- X,Y,Z Vertex 1 {m}
  -223.905871553357, -158.145988998899, 0, !- X,Y,Z Vertex 2 {m}
  -222.90115375084, -161.255699463659, 0, !- X,Y,Z Vertex 3 {m}
  -222.90115375084, -161.255699463659, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -185.806219373514, -139.15580529756, 0, !- X,Y,Z Vertex 1 {m}
  -183.96421006635, -144.819911549438, 0, !- X,Y,Z Vertex 2 {m}
  -184.801835278121, -155.925888947766, 0, !- X,Y,Z Vertex 3 {m}
  -187.31388751168, -156.70324452912, 0,  !- X,Y,Z Vertex 4 {m}
  -187.565179619742, -160.146097586493, 0, !- X,Y,Z Vertex 5 {m}
  -192.170612830934, -161.589757057065, 0, !- X,Y,Z Vertex 6 {m}
  -192.505653688249, -165.47684763627, 0, !- X,Y,Z Vertex 7 {m}
  -199.120738315139, -167.586809077667, 0, !- X,Y,Z Vertex 8 {m}
  -199.707090691316, -175.249931802755, 0, !- X,Y,Z Vertex 9 {m}
  -202.386592639236, -175.02773770726, 0, !- X,Y,Z Vertex 10 {m}
  -203.140492997551, -185.356294933162, 0, !- X,Y,Z Vertex 11 {m}
  -196.525463110181, -185.911776742679, 0, !- X,Y,Z Vertex 12 {m}
  -187.566564126537, -213.788067950685, 0, !- X,Y,Z Vertex 13 {m}
  -188.236674847243, -222.672848596411, 0, !- X,Y,Z Vertex 14 {m}
  -205.821027122592, -221.450712116378, 0, !- X,Y,Z Vertex 15 {m}
  -205.988579293643, -224.338266688085, 0, !- X,Y,Z Vertex 16 {m}
  -227.592207372481, -222.671722593507, 0, !- X,Y,Z Vertex 17 {m}
  -222.90115375084, -161.255699463659, 0, !- X,Y,Z Vertex 18 {m}
  -223.905871553357, -158.145988998899, 0, !- X,Y,Z Vertex 19 {m}
  -221.477549329682, -157.368643518378, 0, !- X,Y,Z Vertex 20 {m}
  -219.969701068331, -136.600471724001, 0; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -221.477549329682, -157.368643518378, 12, !- X,Y,Z Vertex 1 {m}
  -221.477549329682, -157.368643518378, 0, !- X,Y,Z Vertex 2 {m}
  -223.905871553357, -158.145988998899, 0, !- X,Y,Z Vertex 3 {m}
  -223.905871553357, -158.145988998899, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -219.969701068331, -136.600471724001, 12, !- X,Y,Z Vertex 1 {m}
  -219.969701068331, -136.600471724001, 0, !- X,Y,Z Vertex 2 {m}
  -221.477549329682, -157.368643518378, 0, !- X,Y,Z Vertex 3 {m}
  -221.477549329682, -157.368643518378, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -185.806219373514, -139.15580529756, 12, !- X,Y,Z Vertex 1 {m}
  -185.806219373514, -139.15580529756, 0, !- X,Y,Z Vertex 2 {m}
  -219.969701068331, -136.600471724001, 0, !- X,Y,Z Vertex 3 {m}
  -219.969701068331, -136.600471724001, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.707090691316, -175.249931802755, 12, !- X,Y,Z Vertex 1 {m}
  -199.707090691316, -175.249931802755, 0, !- X,Y,Z Vertex 2 {m}
  -199.120738315139, -167.586809077667, 0, !- X,Y,Z Vertex 3 {m}
  -199.120738315139, -167.586809077667, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -219.969701068331, -136.600471724001, 12, !- X,Y,Z Vertex 1 {m}
  -221.477549329682, -157.368643518378, 12, !- X,Y,Z Vertex 2 {m}
  -223.905871553357, -158.145988998899, 12, !- X,Y,Z Vertex 3 {m}
  -222.90115375084, -161.255699463659, 12, !- X,Y,Z Vertex 4 {m}
  -227.592207372481, -222.671722593507, 12, !- X,Y,Z Vertex 5 {m}
  -205.988579293643, -224.338266688085, 12, !- X,Y,Z Vertex 6 {m}
  -205.821027122592, -221.450712116378, 12, !- X,Y,Z Vertex 7 {m}
  -188.236674847243, -222.672848596411, 12, !- X,Y,Z Vertex 8 {m}
  -187.566564126537, -213.788067950685, 12, !- X,Y,Z Vertex 9 {m}
  -196.525463110181, -185.911776742679, 12, !- X,Y,Z Vertex 10 {m}
  -203.140492997551, -185.356294933162, 12, !- X,Y,Z Vertex 11 {m}
  -202.386592639236, -175.02773770726, 12, !- X,Y,Z Vertex 12 {m}
  -199.707090691316, -175.249931802755, 12, !- X,Y,Z Vertex 13 {m}
  -199.120738315139, -167.586809077667, 12, !- X,Y,Z Vertex 14 {m}
  -192.505653688249, -165.47684763627, 12, !- X,Y,Z Vertex 15 {m}
  -192.170612830934, -161.589757057065, 12, !- X,Y,Z Vertex 16 {m}
  -187.565179619742, -160.146097586493, 12, !- X,Y,Z Vertex 17 {m}
  -187.31388751168, -156.70324452912, 12, !- X,Y,Z Vertex 18 {m}
  -184.801835278121, -155.925888947766, 12, !- X,Y,Z Vertex 19 {m}
  -183.96421006635, -144.819911549438, 12, !- X,Y,Z Vertex 20 {m}
  -185.806219373514, -139.15580529756, 12; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -212.347680284895, -60.9688414850376, 0, !- X,Y,Z Vertex 1 {m}
  -214.19038274223, -80.2932274823075, 0, !- X,Y,Z Vertex 2 {m}
  -226.080510163476, -79.1822673029835, 0, !- X,Y,Z Vertex 3 {m}
  -228.760874388431, -107.502482526097, 0, !- X,Y,Z Vertex 4 {m}
  -213.605090240025, -108.946723748628, 0, !- X,Y,Z Vertex 5 {m}
  -214.945259129182, -123.384483257059, 0, !- X,Y,Z Vertex 6 {m}
  -244.335810844723, -120.607054693961, 0, !- X,Y,Z Vertex 7 {m}
  -238.891191413609, -62.5228573870783, 0, !- X,Y,Z Vertex 8 {m}
  -225.577629824967, -63.7449428870163, 0, !- X,Y,Z Vertex 9 {m}
  -225.158839222819, -59.7467958020677, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.158839222819, -59.7467958020677, 12, !- X,Y,Z Vertex 1 {m}
  -225.158839222819, -59.7467958020677, 0, !- X,Y,Z Vertex 2 {m}
  -225.577629824967, -63.7449428870163, 0, !- X,Y,Z Vertex 3 {m}
  -225.577629824967, -63.7449428870163, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.945259129182, -123.384483257059, 12, !- X,Y,Z Vertex 1 {m}
  -214.945259129182, -123.384483257059, 0, !- X,Y,Z Vertex 2 {m}
  -213.605090240025, -108.946723748628, 0, !- X,Y,Z Vertex 3 {m}
  -213.605090240025, -108.946723748628, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -238.891191413609, -62.5228573870783, 12, !- X,Y,Z Vertex 1 {m}
  -238.891191413609, -62.5228573870783, 0, !- X,Y,Z Vertex 2 {m}
  -244.335810844723, -120.607054693961, 0, !- X,Y,Z Vertex 3 {m}
  -244.335810844723, -120.607054693961, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.158839222819, -59.7467958020677, 12, !- X,Y,Z Vertex 1 {m}
  -225.577629824967, -63.7449428870163, 12, !- X,Y,Z Vertex 2 {m}
  -238.891191413609, -62.5228573870783, 12, !- X,Y,Z Vertex 3 {m}
  -244.335810844723, -120.607054693961, 12, !- X,Y,Z Vertex 4 {m}
  -214.945259129182, -123.384483257059, 12, !- X,Y,Z Vertex 5 {m}
  -213.605090240025, -108.946723748628, 12, !- X,Y,Z Vertex 6 {m}
  -228.760874388431, -107.502482526097, 12, !- X,Y,Z Vertex 7 {m}
  -226.080510163476, -79.1822673029835, 12, !- X,Y,Z Vertex 8 {m}
  -214.19038274223, -80.2932274823075, 12, !- X,Y,Z Vertex 9 {m}
  -212.347680284895, -60.9688414850376, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -244.335810844723, -120.607054693961, 12, !- X,Y,Z Vertex 1 {m}
  -244.335810844723, -120.607054693961, 0, !- X,Y,Z Vertex 2 {m}
  -214.945259129182, -123.384483257059, 0, !- X,Y,Z Vertex 3 {m}
  -214.945259129182, -123.384483257059, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.080510163476, -79.1822673029835, 12, !- X,Y,Z Vertex 1 {m}
  -226.080510163476, -79.1822673029835, 0, !- X,Y,Z Vertex 2 {m}
  -214.19038274223, -80.2932274823075, 0, !- X,Y,Z Vertex 3 {m}
  -214.19038274223, -80.2932274823075, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -212.347680284895, -60.9688414850376, 12, !- X,Y,Z Vertex 1 {m}
  -212.347680284895, -60.9688414850376, 0, !- X,Y,Z Vertex 2 {m}
  -225.158839222819, -59.7467958020677, 0, !- X,Y,Z Vertex 3 {m}
  -225.158839222819, -59.7467958020677, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.577629824967, -63.7449428870163, 12, !- X,Y,Z Vertex 1 {m}
  -225.577629824967, -63.7449428870163, 0, !- X,Y,Z Vertex 2 {m}
  -238.891191413609, -62.5228573870783, 0, !- X,Y,Z Vertex 3 {m}
  -238.891191413609, -62.5228573870783, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.605090240025, -108.946723748628, 12, !- X,Y,Z Vertex 1 {m}
  -213.605090240025, -108.946723748628, 0, !- X,Y,Z Vertex 2 {m}
  -228.760874388431, -107.502482526097, 0, !- X,Y,Z Vertex 3 {m}
  -228.760874388431, -107.502482526097, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.19038274223, -80.2932274823075, 12, !- X,Y,Z Vertex 1 {m}
  -214.19038274223, -80.2932274823075, 0, !- X,Y,Z Vertex 2 {m}
  -212.347680284895, -60.9688414850376, 0, !- X,Y,Z Vertex 3 {m}
  -212.347680284895, -60.9688414850376, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.760874388431, -107.502482526097, 12, !- X,Y,Z Vertex 1 {m}
  -228.760874388431, -107.502482526097, 0, !- X,Y,Z Vertex 2 {m}
  -226.080510163476, -79.1822673029835, 0, !- X,Y,Z Vertex 3 {m}
  -226.080510163476, -79.1822673029835, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.141107451168, -35.7584556757172, 12, !- X,Y,Z Vertex 1 {m}
  204.141107451168, -35.7584556757172, 0, !- X,Y,Z Vertex 2 {m}
  203.220367219264, -47.308722059661, 0,  !- X,Y,Z Vertex 3 {m}
  203.220367219264, -47.308722059661, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.684792685177, -45.7530620293363, 12, !- X,Y,Z Vertex 1 {m}
  230.684792685177, -45.7530620293363, 0, !- X,Y,Z Vertex 2 {m}
  226.498125449066, -45.420013715243, 0,  !- X,Y,Z Vertex 3 {m}
  226.498125449066, -45.420013715243, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.141107451168, -35.7584556757172, 12, !- X,Y,Z Vertex 1 {m}
  203.220367219264, -47.308722059661, 12, !- X,Y,Z Vertex 2 {m}
  220.385704403049, -48.6409417963883, 12, !- X,Y,Z Vertex 3 {m}
  219.883500290943, -55.0824372255297, 12, !- X,Y,Z Vertex 4 {m}
  229.931514232312, -55.8595462610928, 12, !- X,Y,Z Vertex 5 {m}
  230.684792685177, -45.7530620293363, 12, !- X,Y,Z Vertex 6 {m}
  226.498125449066, -45.420013715243, 12, !- X,Y,Z Vertex 7 {m}
  227.084010970434, -37.5347350367859, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  203.220367219264, -47.308722059661, 12, !- X,Y,Z Vertex 1 {m}
  203.220367219264, -47.308722059661, 0,  !- X,Y,Z Vertex 2 {m}
  220.385704403049, -48.6409417963883, 0, !- X,Y,Z Vertex 3 {m}
  220.385704403049, -48.6409417963883, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.385704403049, -48.6409417963883, 12, !- X,Y,Z Vertex 1 {m}
  220.385704403049, -48.6409417963883, 0, !- X,Y,Z Vertex 2 {m}
  219.883500290943, -55.0824372255297, 0, !- X,Y,Z Vertex 3 {m}
  219.883500290943, -55.0824372255297, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  226.498125449066, -45.420013715243, 12, !- X,Y,Z Vertex 1 {m}
  226.498125449066, -45.420013715243, 0,  !- X,Y,Z Vertex 2 {m}
  227.084010970434, -37.5347350367859, 0, !- X,Y,Z Vertex 3 {m}
  227.084010970434, -37.5347350367859, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  227.084010970434, -37.5347350367859, 12, !- X,Y,Z Vertex 1 {m}
  227.084010970434, -37.5347350367859, 0, !- X,Y,Z Vertex 2 {m}
  204.141107451168, -35.7584556757172, 0, !- X,Y,Z Vertex 3 {m}
  204.141107451168, -35.7584556757172, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  229.931514232312, -55.8595462610928, 12, !- X,Y,Z Vertex 1 {m}
  229.931514232312, -55.8595462610928, 0, !- X,Y,Z Vertex 2 {m}
  230.684792685177, -45.7530620293363, 0, !- X,Y,Z Vertex 3 {m}
  230.684792685177, -45.7530620293363, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  227.084010970434, -37.5347350367859, 0, !- X,Y,Z Vertex 1 {m}
  226.498125449066, -45.420013715243, 0,  !- X,Y,Z Vertex 2 {m}
  230.684792685177, -45.7530620293363, 0, !- X,Y,Z Vertex 3 {m}
  229.931514232312, -55.8595462610928, 0, !- X,Y,Z Vertex 4 {m}
  219.883500290943, -55.0824372255297, 0, !- X,Y,Z Vertex 5 {m}
  220.385704403049, -48.6409417963883, 0, !- X,Y,Z Vertex 6 {m}
  203.220367219264, -47.308722059661, 0,  !- X,Y,Z Vertex 7 {m}
  204.141107451168, -35.7584556757172, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  219.883500290943, -55.0824372255297, 12, !- X,Y,Z Vertex 1 {m}
  219.883500290943, -55.0824372255297, 0, !- X,Y,Z Vertex 2 {m}
  229.931514232312, -55.8595462610928, 0, !- X,Y,Z Vertex 3 {m}
  229.931514232312, -55.8595462610928, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.466759419268, -32.9809428888537, 12, !- X,Y,Z Vertex 1 {m}
  237.466759419268, -32.9809428888537, 0, !- X,Y,Z Vertex 2 {m}
  237.132577656579, -55.9703748425372, 0, !- X,Y,Z Vertex 3 {m}
  237.132577656579, -55.9703748425372, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.132577656579, -55.9703748425372, 12, !- X,Y,Z Vertex 1 {m}
  237.132577656579, -55.9703748425372, 0, !- X,Y,Z Vertex 2 {m}
  245.170973859078, -56.0811680866738, 0, !- X,Y,Z Vertex 3 {m}
  245.170973859078, -56.0811680866738, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.588863188829, -33.0917329377317, 0, !- X,Y,Z Vertex 1 {m}
  245.170973859078, -56.0811680866738, 0, !- X,Y,Z Vertex 2 {m}
  237.132577656579, -55.9703748425372, 0, !- X,Y,Z Vertex 3 {m}
  237.466759419268, -32.9809428888537, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.588863188829, -33.0917329377317, 12, !- X,Y,Z Vertex 1 {m}
  245.588863188829, -33.0917329377317, 0, !- X,Y,Z Vertex 2 {m}
  237.466759419268, -32.9809428888537, 0, !- X,Y,Z Vertex 3 {m}
  237.466759419268, -32.9809428888537, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.466759419268, -32.9809428888537, 12, !- X,Y,Z Vertex 1 {m}
  237.132577656579, -55.9703748425372, 12, !- X,Y,Z Vertex 2 {m}
  245.170973859078, -56.0811680866738, 12, !- X,Y,Z Vertex 3 {m}
  245.588863188829, -33.0917329377317, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.170973859078, -56.0811680866738, 12, !- X,Y,Z Vertex 1 {m}
  245.170973859078, -56.0811680866738, 0, !- X,Y,Z Vertex 2 {m}
  245.588863188829, -33.0917329377317, 0, !- X,Y,Z Vertex 3 {m}
  245.588863188829, -33.0917329377317, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.5509750613734, -18.4355153963476, 12, !- X,Y,Z Vertex 1 {m}
  -80.5509750613734, -18.4355153963476, 0, !- X,Y,Z Vertex 2 {m}
  -68.9121169748639, -18.8798751278641, 0, !- X,Y,Z Vertex 3 {m}
  -68.9121169748639, -18.8798751278641, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.2159567294973, -10.5502583766963, 12, !- X,Y,Z Vertex 1 {m}
  -80.5509750613734, -18.4355153963476, 12, !- X,Y,Z Vertex 2 {m}
  -68.9121169748639, -18.8798751278641, 12, !- X,Y,Z Vertex 3 {m}
  -68.5771122988209, -11.1056775886979, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.5771122988209, -11.1056775886979, 0, !- X,Y,Z Vertex 1 {m}
  -68.9121169748639, -18.8798751278641, 0, !- X,Y,Z Vertex 2 {m}
  -80.5509750613734, -18.4355153963476, 0, !- X,Y,Z Vertex 3 {m}
  -80.2159567294973, -10.5502583766963, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.5771122988209, -11.1056775886979, 12, !- X,Y,Z Vertex 1 {m}
  -68.5771122988209, -11.1056775886979, 0, !- X,Y,Z Vertex 2 {m}
  -80.2159567294973, -10.5502583766963, 0, !- X,Y,Z Vertex 3 {m}
  -80.2159567294973, -10.5502583766963, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.9121169748639, -18.8798751278641, 12, !- X,Y,Z Vertex 1 {m}
  -68.9121169748639, -18.8798751278641, 0, !- X,Y,Z Vertex 2 {m}
  -68.5771122988209, -11.1056775886979, 0, !- X,Y,Z Vertex 3 {m}
  -68.5771122988209, -11.1056775886979, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.2159567294973, -10.5502583766963, 12, !- X,Y,Z Vertex 1 {m}
  -80.2159567294973, -10.5502583766963, 0, !- X,Y,Z Vertex 2 {m}
  -80.5509750613734, -18.4355153963476, 0, !- X,Y,Z Vertex 3 {m}
  -80.5509750613734, -18.4355153963476, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.8233735741105, 4.33165702417428, 0, !- X,Y,Z Vertex 1 {m}
  -67.8234699749662, -5.99692414546715, 0, !- X,Y,Z Vertex 2 {m}
  -76.5316685897337, -5.99683764952249, 0, !- X,Y,Z Vertex 3 {m}
  -76.5315598109302, 4.33174351955658, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.5315598109302, 4.33174351955658, 12, !- X,Y,Z Vertex 1 {m}
  -76.5316685897337, -5.99683764952249, 12, !- X,Y,Z Vertex 2 {m}
  -67.8234699749662, -5.99692414546715, 12, !- X,Y,Z Vertex 3 {m}
  -67.8233735741105, 4.33165702417428, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.8233735741105, 4.33165702417428, 12, !- X,Y,Z Vertex 1 {m}
  -67.8233735741105, 4.33165702417428, 0, !- X,Y,Z Vertex 2 {m}
  -76.5315598109302, 4.33174351955658, 0, !- X,Y,Z Vertex 3 {m}
  -76.5315598109302, 4.33174351955658, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.5316685897337, -5.99683764952249, 12, !- X,Y,Z Vertex 1 {m}
  -76.5316685897337, -5.99683764952249, 0, !- X,Y,Z Vertex 2 {m}
  -67.8234699749662, -5.99692414546715, 0, !- X,Y,Z Vertex 3 {m}
  -67.8234699749662, -5.99692414546715, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.8234699749662, -5.99692414546715, 12, !- X,Y,Z Vertex 1 {m}
  -67.8234699749662, -5.99692414546715, 0, !- X,Y,Z Vertex 2 {m}
  -67.8233735741105, 4.33165702417428, 0, !- X,Y,Z Vertex 3 {m}
  -67.8233735741105, 4.33165702417428, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.5315598109302, 4.33174351955658, 12, !- X,Y,Z Vertex 1 {m}
  -76.5315598109302, 4.33174351955658, 0, !- X,Y,Z Vertex 2 {m}
  -76.5316685897337, -5.99683764952249, 0, !- X,Y,Z Vertex 3 {m}
  -76.5316685897337, -5.99683764952249, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -248.266945346328, 7.11208187509368, 12, !- X,Y,Z Vertex 1 {m}
  -248.266945346328, 7.11208187509368, 0, !- X,Y,Z Vertex 2 {m}
  -248.76969030125, -3.1054221409048, 0,  !- X,Y,Z Vertex 3 {m}
  -248.76969030125, -3.1054221409048, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -234.28396409604, -3.77226368077792, 12, !- X,Y,Z Vertex 1 {m}
  -234.28396409604, -3.77226368077792, 0, !- X,Y,Z Vertex 2 {m}
  -233.613595869995, 11.9982366544108, 0, !- X,Y,Z Vertex 3 {m}
  -233.613595869995, 11.9982366544108, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -239.893707225666, 6.66756057313914, 12, !- X,Y,Z Vertex 1 {m}
  -239.893707225666, 6.66756057313914, 0, !- X,Y,Z Vertex 2 {m}
  -248.266945346328, 7.11208187509368, 0, !- X,Y,Z Vertex 3 {m}
  -248.266945346328, 7.11208187509368, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -239.642322835412, 12.331613014227, 12, !- X,Y,Z Vertex 1 {m}
  -239.642322835412, 12.331613014227, 0,  !- X,Y,Z Vertex 2 {m}
  -239.893707225666, 6.66756057313914, 0, !- X,Y,Z Vertex 3 {m}
  -239.893707225666, 6.66756057313914, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -233.613595869995, 11.9982366544108, 12, !- X,Y,Z Vertex 1 {m}
  -233.613595869995, 11.9982366544108, 0, !- X,Y,Z Vertex 2 {m}
  -239.642322835412, 12.331613014227, 0,  !- X,Y,Z Vertex 3 {m}
  -239.642322835412, 12.331613014227, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -239.642322835412, 12.331613014227, 12, !- X,Y,Z Vertex 1 {m}
  -239.893707225666, 6.66756057313914, 12, !- X,Y,Z Vertex 2 {m}
  -248.266945346328, 7.11208187509368, 12, !- X,Y,Z Vertex 3 {m}
  -248.76969030125, -3.1054221409048, 12, !- X,Y,Z Vertex 4 {m}
  -234.28396409604, -3.77226368077792, 12, !- X,Y,Z Vertex 5 {m}
  -233.613595869995, 11.9982366544108, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -233.613595869995, 11.9982366544108, 0, !- X,Y,Z Vertex 1 {m}
  -234.28396409604, -3.77226368077792, 0, !- X,Y,Z Vertex 2 {m}
  -248.76969030125, -3.1054221409048, 0,  !- X,Y,Z Vertex 3 {m}
  -248.266945346328, 7.11208187509368, 0, !- X,Y,Z Vertex 4 {m}
  -239.893707225666, 6.66756057313914, 0, !- X,Y,Z Vertex 5 {m}
  -239.642322835412, 12.331613014227, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -248.76969030125, -3.1054221409048, 12, !- X,Y,Z Vertex 1 {m}
  -248.76969030125, -3.1054221409048, 0,  !- X,Y,Z Vertex 2 {m}
  -234.28396409604, -3.77226368077792, 0, !- X,Y,Z Vertex 3 {m}
  -234.28396409604, -3.77226368077792, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -115.302350097406, -160.480783418967, 12, !- X,Y,Z Vertex 1 {m}
  -115.302350097406, -160.480783418967, 0, !- X,Y,Z Vertex 2 {m}
  62.9683892257909, -169.255164079749, 0, !- X,Y,Z Vertex 3 {m}
  62.9683892257909, -169.255164079749, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.4340068628604, -139.713379043215, 12, !- X,Y,Z Vertex 1 {m}
  -38.4340068628604, -139.713379043215, 0, !- X,Y,Z Vertex 2 {m}
  -69.9179741118527, -129.384565322862, 0, !- X,Y,Z Vertex 3 {m}
  -69.9179741118527, -129.384565322862, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  169.477900146953, -132.825785077741, 12, !- X,Y,Z Vertex 1 {m}
  169.477900146953, -132.825785077741, 0, !- X,Y,Z Vertex 2 {m}
  155.075613784956, -132.15974675815, 0,  !- X,Y,Z Vertex 3 {m}
  155.075613784956, -132.15974675815, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.146014302575, -184.469061678507, 12, !- X,Y,Z Vertex 1 {m}
  152.146014302575, -184.469061678507, 0, !- X,Y,Z Vertex 2 {m}
  145.279135449359, -152.928166946802, 0, !- X,Y,Z Vertex 3 {m}
  145.279135449359, -152.928166946802, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  171.905036871825, -84.0703907720015, 12, !- X,Y,Z Vertex 1 {m}
  171.905036871825, -84.0703907720015, 0, !- X,Y,Z Vertex 2 {m}
  169.477900146953, -132.825785077741, 0, !- X,Y,Z Vertex 3 {m}
  169.477900146953, -132.825785077741, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.084843855103, -127.603842569469, 12, !- X,Y,Z Vertex 1 {m}
  244.084843855103, -127.603842569469, 0, !- X,Y,Z Vertex 2 {m}
  242.829712182033, -153.925101827924, 0, !- X,Y,Z Vertex 3 {m}
  242.829712182033, -153.925101827924, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.3739367170855, -74.5211347347558, 12, !- X,Y,Z Vertex 1 {m}
  -43.3739367170855, -74.5211347347558, 0, !- X,Y,Z Vertex 2 {m}
  -17.3329278587622, -116.390862028769, 0, !- X,Y,Z Vertex 3 {m}
  -17.3329278587622, -116.390862028769, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  165.962331881155, -188.244798601055, 12, !- X,Y,Z Vertex 1 {m}
  165.962331881155, -188.244798601055, 0, !- X,Y,Z Vertex 2 {m}
  258.153609342297, -168.140251648796, 0, !- X,Y,Z Vertex 3 {m}
  258.153609342297, -168.140251648796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -115.385749508955, -139.379384647733, 12, !- X,Y,Z Vertex 1 {m}
  -115.385749508955, -139.379384647733, 0, !- X,Y,Z Vertex 2 {m}
  -112.119098978105, -73.5208592387871, 0, !- X,Y,Z Vertex 3 {m}
  -112.119098978105, -73.5208592387871, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  147.958167282836, -129.938695363749, 12, !- X,Y,Z Vertex 1 {m}
  147.958167282836, -129.938695363749, 0, !- X,Y,Z Vertex 2 {m}
  58.8650422286343, -125.60862358581, 0,  !- X,Y,Z Vertex 3 {m}
  58.8650422286343, -125.60862358581, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  258.153609342297, -168.140251648796, 12, !- X,Y,Z Vertex 1 {m}
  258.153609342297, -168.140251648796, 0, !- X,Y,Z Vertex 2 {m}
  260.161815074524, -128.380704710112, 0, !- X,Y,Z Vertex 3 {m}
  260.161815074524, -128.380704710112, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  189.070440704457, -84.8473844150535, 12, !- X,Y,Z Vertex 1 {m}
  189.070440704457, -84.8473844150535, 0, !- X,Y,Z Vertex 2 {m}
  171.905036871825, -84.0703907720015, 0, !- X,Y,Z Vertex 3 {m}
  171.905036871825, -84.0703907720015, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  117.561897658075, -81.1839131725277, 12, !- X,Y,Z Vertex 1 {m}
  117.561897658075, -81.1839131725277, 0, !- X,Y,Z Vertex 2 {m}
  147.958167282836, -129.938695363749, 0, !- X,Y,Z Vertex 3 {m}
  147.958167282836, -129.938695363749, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  242.829712182033, -153.925101827924, 12, !- X,Y,Z Vertex 1 {m}
  242.829712182033, -153.925101827924, 0, !- X,Y,Z Vertex 2 {m}
  203.893170902084, -152.038278857007, 0, !- X,Y,Z Vertex 3 {m}
  203.893170902084, -152.038278857007, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.939909231268, -72.8542554555349, 12, !- X,Y,Z Vertex 1 {m}
  -126.939909231268, -72.8542554555349, 0, !- X,Y,Z Vertex 2 {m}
  -158.928214552195, -170.142178862816, 0, !- X,Y,Z Vertex 3 {m}
  -158.928214552195, -170.142178862816, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.1811544044973, -179.694865719198, 12, !- X,Y,Z Vertex 1 {m}
  55.1811544044973, -179.694865719198, 0, !- X,Y,Z Vertex 2 {m}
  152.146014302575, -184.469061678507, 0, !- X,Y,Z Vertex 3 {m}
  152.146014302575, -184.469061678507, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -112.119098978105, -73.5208592387871, 0, !- X,Y,Z Vertex 1 {m}
  -115.385749508955, -139.379384647733, 0, !- X,Y,Z Vertex 2 {m}
  -69.9179741118527, -129.384565322862, 0, !- X,Y,Z Vertex 3 {m}
  -38.4340068628604, -139.713379043215, 0, !- X,Y,Z Vertex 4 {m}
  -37.2616030749843, -115.391247236556, 0, !- X,Y,Z Vertex 5 {m}
  -17.3329278587622, -116.390862028769, 0, !- X,Y,Z Vertex 6 {m}
  -43.3739367170855, -74.5211347347558, 0, !- X,Y,Z Vertex 7 {m}
  73.769243302609, -80.1849497036328, 0,  !- X,Y,Z Vertex 8 {m}
  58.8650422286343, -125.60862358581, 0,  !- X,Y,Z Vertex 9 {m}
  147.958167282836, -129.938695363749, 0, !- X,Y,Z Vertex 10 {m}
  117.561897658075, -81.1839131725277, 0, !- X,Y,Z Vertex 11 {m}
  157.502839693909, -83.071177217663, 0,  !- X,Y,Z Vertex 12 {m}
  155.075613784956, -132.15974675815, 0,  !- X,Y,Z Vertex 13 {m}
  169.477900146953, -132.825785077741, 0, !- X,Y,Z Vertex 14 {m}
  171.905036871825, -84.0703907720015, 0, !- X,Y,Z Vertex 15 {m}
  189.070440704457, -84.8473844150535, 0, !- X,Y,Z Vertex 16 {m}
  203.893170902084, -152.038278857007, 0, !- X,Y,Z Vertex 17 {m}
  242.829712182033, -153.925101827924, 0, !- X,Y,Z Vertex 18 {m}
  244.084843855103, -127.603842569469, 0, !- X,Y,Z Vertex 19 {m}
  260.161815074524, -128.380704710112, 0, !- X,Y,Z Vertex 20 {m}
  258.153609342297, -168.140251648796, 0, !- X,Y,Z Vertex 21 {m}
  165.962331881155, -188.244798601055, 0, !- X,Y,Z Vertex 22 {m}
  167.636238387914, -154.038285451004, 0, !- X,Y,Z Vertex 23 {m}
  145.279135449359, -152.928166946802, 0, !- X,Y,Z Vertex 24 {m}
  152.146014302575, -184.469061678507, 0, !- X,Y,Z Vertex 25 {m}
  55.1811544044973, -179.694865719198, 0, !- X,Y,Z Vertex 26 {m}
  62.9683892257909, -169.255164079749, 0, !- X,Y,Z Vertex 27 {m}
  -115.302350097406, -160.480783418967, 0, !- X,Y,Z Vertex 28 {m}
  -158.928214552195, -170.142178862816, 0, !- X,Y,Z Vertex 29 {m}
  -126.939909231268, -72.8542554555349, 0; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -158.928214552195, -170.142178862816, 12, !- X,Y,Z Vertex 1 {m}
  -158.928214552195, -170.142178862816, 0, !- X,Y,Z Vertex 2 {m}
  -115.302350097406, -160.480783418967, 0, !- X,Y,Z Vertex 3 {m}
  -115.302350097406, -160.480783418967, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.636238387914, -154.038285451004, 12, !- X,Y,Z Vertex 1 {m}
  167.636238387914, -154.038285451004, 0, !- X,Y,Z Vertex 2 {m}
  165.962331881155, -188.244798601055, 0, !- X,Y,Z Vertex 3 {m}
  165.962331881155, -188.244798601055, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -112.119098978105, -73.5208592387871, 12, !- X,Y,Z Vertex 1 {m}
  -112.119098978105, -73.5208592387871, 0, !- X,Y,Z Vertex 2 {m}
  -126.939909231268, -72.8542554555349, 0, !- X,Y,Z Vertex 3 {m}
  -126.939909231268, -72.8542554555349, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  145.279135449359, -152.928166946802, 12, !- X,Y,Z Vertex 1 {m}
  145.279135449359, -152.928166946802, 0, !- X,Y,Z Vertex 2 {m}
  167.636238387914, -154.038285451004, 0, !- X,Y,Z Vertex 3 {m}
  167.636238387914, -154.038285451004, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.939909231268, -72.8542554555349, 12, !- X,Y,Z Vertex 1 {m}
  -158.928214552195, -170.142178862816, 12, !- X,Y,Z Vertex 2 {m}
  -115.302350097406, -160.480783418967, 12, !- X,Y,Z Vertex 3 {m}
  62.9683892257909, -169.255164079749, 12, !- X,Y,Z Vertex 4 {m}
  55.1811544044973, -179.694865719198, 12, !- X,Y,Z Vertex 5 {m}
  152.146014302575, -184.469061678507, 12, !- X,Y,Z Vertex 6 {m}
  145.279135449359, -152.928166946802, 12, !- X,Y,Z Vertex 7 {m}
  167.636238387914, -154.038285451004, 12, !- X,Y,Z Vertex 8 {m}
  165.962331881155, -188.244798601055, 12, !- X,Y,Z Vertex 9 {m}
  258.153609342297, -168.140251648796, 12, !- X,Y,Z Vertex 10 {m}
  260.161815074524, -128.380704710112, 12, !- X,Y,Z Vertex 11 {m}
  244.084843855103, -127.603842569469, 12, !- X,Y,Z Vertex 12 {m}
  242.829712182033, -153.925101827924, 12, !- X,Y,Z Vertex 13 {m}
  203.893170902084, -152.038278857007, 12, !- X,Y,Z Vertex 14 {m}
  189.070440704457, -84.8473844150535, 12, !- X,Y,Z Vertex 15 {m}
  171.905036871825, -84.0703907720015, 12, !- X,Y,Z Vertex 16 {m}
  169.477900146953, -132.825785077741, 12, !- X,Y,Z Vertex 17 {m}
  155.075613784956, -132.15974675815, 12, !- X,Y,Z Vertex 18 {m}
  157.502839693909, -83.071177217663, 12, !- X,Y,Z Vertex 19 {m}
  117.561897658075, -81.1839131725277, 12, !- X,Y,Z Vertex 20 {m}
  147.958167282836, -129.938695363749, 12, !- X,Y,Z Vertex 21 {m}
  58.8650422286343, -125.60862358581, 12, !- X,Y,Z Vertex 22 {m}
  73.769243302609, -80.1849497036328, 12, !- X,Y,Z Vertex 23 {m}
  -43.3739367170855, -74.5211347347558, 12, !- X,Y,Z Vertex 24 {m}
  -17.3329278587622, -116.390862028769, 12, !- X,Y,Z Vertex 25 {m}
  -37.2616030749843, -115.391247236556, 12, !- X,Y,Z Vertex 26 {m}
  -38.4340068628604, -139.713379043215, 12, !- X,Y,Z Vertex 27 {m}
  -69.9179741118527, -129.384565322862, 12, !- X,Y,Z Vertex 28 {m}
  -115.385749508955, -139.379384647733, 12, !- X,Y,Z Vertex 29 {m}
  -112.119098978105, -73.5208592387871, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  157.502839693909, -83.071177217663, 12, !- X,Y,Z Vertex 1 {m}
  157.502839693909, -83.071177217663, 0,  !- X,Y,Z Vertex 2 {m}
  117.561897658075, -81.1839131725277, 0, !- X,Y,Z Vertex 3 {m}
  117.561897658075, -81.1839131725277, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.2616030749843, -115.391247236556, 12, !- X,Y,Z Vertex 1 {m}
  -37.2616030749843, -115.391247236556, 0, !- X,Y,Z Vertex 2 {m}
  -38.4340068628604, -139.713379043215, 0, !- X,Y,Z Vertex 3 {m}
  -38.4340068628604, -139.713379043215, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.9683892257909, -169.255164079749, 12, !- X,Y,Z Vertex 1 {m}
  62.9683892257909, -169.255164079749, 0, !- X,Y,Z Vertex 2 {m}
  55.1811544044973, -179.694865719198, 0, !- X,Y,Z Vertex 3 {m}
  55.1811544044973, -179.694865719198, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.769243302609, -80.1849497036328, 12, !- X,Y,Z Vertex 1 {m}
  73.769243302609, -80.1849497036328, 0,  !- X,Y,Z Vertex 2 {m}
  -43.3739367170855, -74.5211347347558, 0, !- X,Y,Z Vertex 3 {m}
  -43.3739367170855, -74.5211347347558, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.8650422286343, -125.60862358581, 12, !- X,Y,Z Vertex 1 {m}
  58.8650422286343, -125.60862358581, 0,  !- X,Y,Z Vertex 2 {m}
  73.769243302609, -80.1849497036328, 0,  !- X,Y,Z Vertex 3 {m}
  73.769243302609, -80.1849497036328, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.9179741118527, -129.384565322862, 12, !- X,Y,Z Vertex 1 {m}
  -69.9179741118527, -129.384565322862, 0, !- X,Y,Z Vertex 2 {m}
  -115.385749508955, -139.379384647733, 0, !- X,Y,Z Vertex 3 {m}
  -115.385749508955, -139.379384647733, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.075613784956, -132.15974675815, 12, !- X,Y,Z Vertex 1 {m}
  155.075613784956, -132.15974675815, 0,  !- X,Y,Z Vertex 2 {m}
  157.502839693909, -83.071177217663, 0,  !- X,Y,Z Vertex 3 {m}
  157.502839693909, -83.071177217663, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.3329278587622, -116.390862028769, 12, !- X,Y,Z Vertex 1 {m}
  -17.3329278587622, -116.390862028769, 0, !- X,Y,Z Vertex 2 {m}
  -37.2616030749843, -115.391247236556, 0, !- X,Y,Z Vertex 3 {m}
  -37.2616030749843, -115.391247236556, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  203.893170902084, -152.038278857007, 12, !- X,Y,Z Vertex 1 {m}
  203.893170902084, -152.038278857007, 0, !- X,Y,Z Vertex 2 {m}
  189.070440704457, -84.8473844150535, 0, !- X,Y,Z Vertex 3 {m}
  189.070440704457, -84.8473844150535, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  260.161815074524, -128.380704710112, 12, !- X,Y,Z Vertex 1 {m}
  260.161815074524, -128.380704710112, 0, !- X,Y,Z Vertex 2 {m}
  244.084843855103, -127.603842569469, 0, !- X,Y,Z Vertex 3 {m}
  244.084843855103, -127.603842569469, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.1892206347245, -25.8769485611593, 12, !- X,Y,Z Vertex 1 {m}
  -22.1892206347245, -25.8769485611593, 0, !- X,Y,Z Vertex 2 {m}
  -38.182206072629, -25.8768821269711, 0, !- X,Y,Z Vertex 3 {m}
  -38.182206072629, -25.8768821269711, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.1892206347245, -25.8769485611593, 0, !- X,Y,Z Vertex 1 {m}
  -22.1892508166078, -35.7612892156279, 0, !- X,Y,Z Vertex 2 {m}
  -38.1822580084838, -35.7612227810605, 0, !- X,Y,Z Vertex 3 {m}
  -38.182206072629, -25.8768821269711, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.1892508166078, -35.7612892156279, 12, !- X,Y,Z Vertex 1 {m}
  -22.1892508166078, -35.7612892156279, 0, !- X,Y,Z Vertex 2 {m}
  -22.1892206347245, -25.8769485611593, 0, !- X,Y,Z Vertex 3 {m}
  -22.1892206347245, -25.8769485611593, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.182206072629, -25.8768821269711, 12, !- X,Y,Z Vertex 1 {m}
  -38.1822580084838, -35.7612227810605, 12, !- X,Y,Z Vertex 2 {m}
  -22.1892508166078, -35.7612892156279, 12, !- X,Y,Z Vertex 3 {m}
  -22.1892206347245, -25.8769485611593, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.182206072629, -25.8768821269711, 12, !- X,Y,Z Vertex 1 {m}
  -38.182206072629, -25.8768821269711, 0, !- X,Y,Z Vertex 2 {m}
  -38.1822580084838, -35.7612227810605, 0, !- X,Y,Z Vertex 3 {m}
  -38.1822580084838, -35.7612227810605, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.1822580084838, -35.7612227810605, 12, !- X,Y,Z Vertex 1 {m}
  -38.1822580084838, -35.7612227810605, 0, !- X,Y,Z Vertex 2 {m}
  -22.1892508166078, -35.7612892156279, 0, !- X,Y,Z Vertex 3 {m}
  -22.1892508166078, -35.7612892156279, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.0887868483289, -6.44139109047493, 12, !- X,Y,Z Vertex 1 {m}
  -36.088837040129, -16.5478520662527, 12, !- X,Y,Z Vertex 2 {m}
  -26.9619617797882, -16.5478916617347, 12, !- X,Y,Z Vertex 3 {m}
  -26.9619242813523, -6.44143068601642, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.088837040129, -16.5478520662527, 12, !- X,Y,Z Vertex 1 {m}
  -36.088837040129, -16.5478520662527, 0, !- X,Y,Z Vertex 2 {m}
  -26.9619617797882, -16.5478916617347, 0, !- X,Y,Z Vertex 3 {m}
  -26.9619617797882, -16.5478916617347, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.9619242813523, -6.44143068601642, 12, !- X,Y,Z Vertex 1 {m}
  -26.9619242813523, -6.44143068601642, 0, !- X,Y,Z Vertex 2 {m}
  -36.0887868483289, -6.44139109047493, 0, !- X,Y,Z Vertex 3 {m}
  -36.0887868483289, -6.44139109047493, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.9619617797882, -16.5478916617347, 12, !- X,Y,Z Vertex 1 {m}
  -26.9619617797882, -16.5478916617347, 0, !- X,Y,Z Vertex 2 {m}
  -26.9619242813523, -6.44143068601642, 0, !- X,Y,Z Vertex 3 {m}
  -26.9619242813523, -6.44143068601642, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.9619242813523, -6.44143068601642, 0, !- X,Y,Z Vertex 1 {m}
  -26.9619617797882, -16.5478916617347, 0, !- X,Y,Z Vertex 2 {m}
  -36.088837040129, -16.5478520662527, 0, !- X,Y,Z Vertex 3 {m}
  -36.0887868483289, -6.44139109047493, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.0887868483289, -6.44139109047493, 12, !- X,Y,Z Vertex 1 {m}
  -36.0887868483289, -6.44139109047493, 0, !- X,Y,Z Vertex 2 {m}
  -36.088837040129, -16.5478520662527, 0, !- X,Y,Z Vertex 3 {m}
  -36.088837040129, -16.5478520662527, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  261.665981396615, -43.7529323924428, 0, !- X,Y,Z Vertex 1 {m}
  255.134798507135, -43.7531646364422, 0, !- X,Y,Z Vertex 2 {m}
  255.134595744949, -37.9780443489591, 0, !- X,Y,Z Vertex 3 {m}
  261.665773443878, -37.9778121050163, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  261.665773443878, -37.9778121050163, 12, !- X,Y,Z Vertex 1 {m}
  261.665773443878, -37.9778121050163, 0, !- X,Y,Z Vertex 2 {m}
  255.134595744949, -37.9780443489591, 0, !- X,Y,Z Vertex 3 {m}
  255.134595744949, -37.9780443489591, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  261.665773443878, -37.9778121050163, 12, !- X,Y,Z Vertex 1 {m}
  255.134595744949, -37.9780443489591, 12, !- X,Y,Z Vertex 2 {m}
  255.134798507135, -43.7531646364422, 12, !- X,Y,Z Vertex 3 {m}
  261.665981396615, -43.7529323924428, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  255.134798507135, -43.7531646364422, 12, !- X,Y,Z Vertex 1 {m}
  255.134798507135, -43.7531646364422, 0, !- X,Y,Z Vertex 2 {m}
  261.665981396615, -43.7529323924428, 0, !- X,Y,Z Vertex 3 {m}
  261.665981396615, -43.7529323924428, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  255.134595744949, -37.9780443489591, 12, !- X,Y,Z Vertex 1 {m}
  255.134595744949, -37.9780443489591, 0, !- X,Y,Z Vertex 2 {m}
  255.134798507135, -43.7531646364422, 0, !- X,Y,Z Vertex 3 {m}
  255.134798507135, -43.7531646364422, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  261.665981396615, -43.7529323924428, 12, !- X,Y,Z Vertex 1 {m}
  261.665981396615, -43.7529323924428, 0, !- X,Y,Z Vertex 2 {m}
  261.665773443878, -37.9778121050163, 0, !- X,Y,Z Vertex 3 {m}
  261.665773443878, -37.9778121050163, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.090193716192, -38.4253935510265, 12, !- X,Y,Z Vertex 1 {m}
  141.00665461622, -48.4207956374031, 12, !- X,Y,Z Vertex 2 {m}
  151.891966429628, -48.4205762620975, 12, !- X,Y,Z Vertex 3 {m}
  151.975492879584, -38.5362340563727, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  151.891966429628, -48.4205762620975, 12, !- X,Y,Z Vertex 1 {m}
  151.891966429628, -48.4205762620975, 0, !- X,Y,Z Vertex 2 {m}
  151.975492879584, -38.5362340563727, 0, !- X,Y,Z Vertex 3 {m}
  151.975492879584, -38.5362340563727, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.00665461622, -48.4207956374031, 12, !- X,Y,Z Vertex 1 {m}
  141.00665461622, -48.4207956374031, 0,  !- X,Y,Z Vertex 2 {m}
  151.891966429628, -48.4205762620975, 0, !- X,Y,Z Vertex 3 {m}
  151.891966429628, -48.4205762620975, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  151.975492879584, -38.5362340563727, 0, !- X,Y,Z Vertex 1 {m}
  151.891966429628, -48.4205762620975, 0, !- X,Y,Z Vertex 2 {m}
  141.00665461622, -48.4207956374031, 0,  !- X,Y,Z Vertex 3 {m}
  141.090193716192, -38.4253935510265, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.090193716192, -38.4253935510265, 12, !- X,Y,Z Vertex 1 {m}
  141.090193716192, -38.4253935510265, 0, !- X,Y,Z Vertex 2 {m}
  141.00665461622, -48.4207956374031, 0,  !- X,Y,Z Vertex 3 {m}
  141.00665461622, -48.4207956374031, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  151.975492879584, -38.5362340563727, 12, !- X,Y,Z Vertex 1 {m}
  151.975492879584, -38.5362340563727, 0, !- X,Y,Z Vertex 2 {m}
  141.090193716192, -38.4253935510265, 0, !- X,Y,Z Vertex 3 {m}
  141.090193716192, -38.4253935510265, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.3878942321179, -4.44225243150138, 0, !- X,Y,Z Vertex 1 {m}
  37.0935711212761, -4.88654586720601, 0, !- X,Y,Z Vertex 2 {m}
  36.5073760611942, 8.32959271495142, 0,  !- X,Y,Z Vertex 3 {m}
  45.8016823043348, 8.77388540886617, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.0935711212761, -4.88654586720601, 12, !- X,Y,Z Vertex 1 {m}
  37.0935711212761, -4.88654586720601, 0, !- X,Y,Z Vertex 2 {m}
  46.3878942321179, -4.44225243150138, 0, !- X,Y,Z Vertex 3 {m}
  46.3878942321179, -4.44225243150138, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5073760611942, 8.32959271495142, 12, !- X,Y,Z Vertex 1 {m}
  36.5073760611942, 8.32959271495142, 0,  !- X,Y,Z Vertex 2 {m}
  37.0935711212761, -4.88654586720601, 0, !- X,Y,Z Vertex 3 {m}
  37.0935711212761, -4.88654586720601, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.8016823043348, 8.77388540886617, 12, !- X,Y,Z Vertex 1 {m}
  36.5073760611942, 8.32959271495142, 12, !- X,Y,Z Vertex 2 {m}
  37.0935711212761, -4.88654586720601, 12, !- X,Y,Z Vertex 3 {m}
  46.3878942321179, -4.44225243150138, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.8016823043348, 8.77388540886617, 12, !- X,Y,Z Vertex 1 {m}
  45.8016823043348, 8.77388540886617, 0,  !- X,Y,Z Vertex 2 {m}
  36.5073760611942, 8.32959271495142, 0,  !- X,Y,Z Vertex 3 {m}
  36.5073760611942, 8.32959271495142, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.3878942321179, -4.44225243150138, 12, !- X,Y,Z Vertex 1 {m}
  46.3878942321179, -4.44225243150138, 0, !- X,Y,Z Vertex 2 {m}
  45.8016823043348, 8.77388540886617, 0,  !- X,Y,Z Vertex 3 {m}
  45.8016823043348, 8.77388540886617, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -101.403048225021, -204.793923027068, 12, !- X,Y,Z Vertex 1 {m}
  -101.403048225021, -204.793923027068, 0, !- X,Y,Z Vertex 2 {m}
  -100.900510420753, -195.575951864789, 0, !- X,Y,Z Vertex 3 {m}
  -100.900510420753, -195.575951864789, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -154.658365991413, -199.017865928112, 12, !- X,Y,Z Vertex 1 {m}
  -154.658365991413, -199.017865928112, 0, !- X,Y,Z Vertex 2 {m}
  -162.864376533548, -198.573446738324, 0, !- X,Y,Z Vertex 3 {m}
  -162.864376533548, -198.573446738324, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -154.323294306074, -192.798514252426, 12, !- X,Y,Z Vertex 1 {m}
  -154.323294306074, -192.798514252426, 0, !- X,Y,Z Vertex 2 {m}
  -154.658365991413, -199.017865928112, 0, !- X,Y,Z Vertex 3 {m}
  -154.658365991413, -199.017865928112, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -102.24089791304, -240.333102927069, 12, !- X,Y,Z Vertex 1 {m}
  -102.24089791304, -240.333102927069, 0, !- X,Y,Z Vertex 2 {m}
  -95.2071318871068, -240.777438366447, 0, !- X,Y,Z Vertex 3 {m}
  -95.2071318871068, -240.777438366447, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -162.864376533548, -198.573446738324, 12, !- X,Y,Z Vertex 1 {m}
  -162.864376533548, -198.573446738324, 0, !- X,Y,Z Vertex 2 {m}
  -165.126200421341, -241.775725701174, 0, !- X,Y,Z Vertex 3 {m}
  -165.126200421341, -241.775725701174, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.900510420753, -195.575951864789, 0, !- X,Y,Z Vertex 1 {m}
  -101.403048225021, -204.793923027068, 0, !- X,Y,Z Vertex 2 {m}
  -93.3644954219472, -205.127210681844, 0, !- X,Y,Z Vertex 3 {m}
  -95.2071318871068, -240.777438366447, 0, !- X,Y,Z Vertex 4 {m}
  -102.24089791304, -240.333102927069, 0, !- X,Y,Z Vertex 5 {m}
  -102.492171400981, -245.108678111976, 0, !- X,Y,Z Vertex 6 {m}
  -165.126200421341, -241.775725701174, 0, !- X,Y,Z Vertex 7 {m}
  -162.864376533548, -198.573446738324, 0, !- X,Y,Z Vertex 8 {m}
  -154.658365991413, -199.017865928112, 0, !- X,Y,Z Vertex 9 {m}
  -154.323294306074, -192.798514252426, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -165.126200421341, -241.775725701174, 12, !- X,Y,Z Vertex 1 {m}
  -165.126200421341, -241.775725701174, 0, !- X,Y,Z Vertex 2 {m}
  -102.492171400981, -245.108678111976, 0, !- X,Y,Z Vertex 3 {m}
  -102.492171400981, -245.108678111976, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -102.492171400981, -245.108678111976, 12, !- X,Y,Z Vertex 1 {m}
  -102.492171400981, -245.108678111976, 0, !- X,Y,Z Vertex 2 {m}
  -102.24089791304, -240.333102927069, 0, !- X,Y,Z Vertex 3 {m}
  -102.24089791304, -240.333102927069, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.3644954219472, -205.127210681844, 12, !- X,Y,Z Vertex 1 {m}
  -93.3644954219472, -205.127210681844, 0, !- X,Y,Z Vertex 2 {m}
  -101.403048225021, -204.793923027068, 0, !- X,Y,Z Vertex 3 {m}
  -101.403048225021, -204.793923027068, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -95.2071318871068, -240.777438366447, 12, !- X,Y,Z Vertex 1 {m}
  -95.2071318871068, -240.777438366447, 0, !- X,Y,Z Vertex 2 {m}
  -93.3644954219472, -205.127210681844, 0, !- X,Y,Z Vertex 3 {m}
  -93.3644954219472, -205.127210681844, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -154.323294306074, -192.798514252426, 12, !- X,Y,Z Vertex 1 {m}
  -154.658365991413, -199.017865928112, 12, !- X,Y,Z Vertex 2 {m}
  -162.864376533548, -198.573446738324, 12, !- X,Y,Z Vertex 3 {m}
  -165.126200421341, -241.775725701174, 12, !- X,Y,Z Vertex 4 {m}
  -102.492171400981, -245.108678111976, 12, !- X,Y,Z Vertex 5 {m}
  -102.24089791304, -240.333102927069, 12, !- X,Y,Z Vertex 6 {m}
  -95.2071318871068, -240.777438366447, 12, !- X,Y,Z Vertex 7 {m}
  -93.3644954219472, -205.127210681844, 12, !- X,Y,Z Vertex 8 {m}
  -101.403048225021, -204.793923027068, 12, !- X,Y,Z Vertex 9 {m}
  -100.900510420753, -195.575951864789, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.900510420753, -195.575951864789, 12, !- X,Y,Z Vertex 1 {m}
  -100.900510420753, -195.575951864789, 0, !- X,Y,Z Vertex 2 {m}
  -154.323294306074, -192.798514252426, 0, !- X,Y,Z Vertex 3 {m}
  -154.323294306074, -192.798514252426, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  182.789636640471, -53.6396849242338, 12, !- X,Y,Z Vertex 1 {m}
  182.789636640471, -53.6396849242338, 0, !- X,Y,Z Vertex 2 {m}
  193.758716150021, -54.6389407562708, 0, !- X,Y,Z Vertex 3 {m}
  193.758716150021, -54.6389407562708, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  195.767688576598, -31.4273458126643, 0, !- X,Y,Z Vertex 1 {m}
  193.758716150021, -54.6389407562708, 0, !- X,Y,Z Vertex 2 {m}
  182.789636640471, -53.6396849242338, 0, !- X,Y,Z Vertex 3 {m}
  184.714913690681, -30.5391551121348, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  184.714913690681, -30.5391551121348, 12, !- X,Y,Z Vertex 1 {m}
  184.714913690681, -30.5391551121348, 0, !- X,Y,Z Vertex 2 {m}
  182.789636640471, -53.6396849242338, 0, !- X,Y,Z Vertex 3 {m}
  182.789636640471, -53.6396849242338, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  184.714913690681, -30.5391551121348, 12, !- X,Y,Z Vertex 1 {m}
  182.789636640471, -53.6396849242338, 12, !- X,Y,Z Vertex 2 {m}
  193.758716150021, -54.6389407562708, 12, !- X,Y,Z Vertex 3 {m}
  195.767688576598, -31.4273458126643, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  195.767688576598, -31.4273458126643, 12, !- X,Y,Z Vertex 1 {m}
  195.767688576598, -31.4273458126643, 0, !- X,Y,Z Vertex 2 {m}
  184.714913690681, -30.5391551121348, 0, !- X,Y,Z Vertex 3 {m}
  184.714913690681, -30.5391551121348, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  193.758716150021, -54.6389407562708, 12, !- X,Y,Z Vertex 1 {m}
  193.758716150021, -54.6389407562708, 0, !- X,Y,Z Vertex 2 {m}
  195.767688576598, -31.4273458126643, 0, !- X,Y,Z Vertex 3 {m}
  195.767688576598, -31.4273458126643, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  259.405635311416, -56.3027938928138, 0, !- X,Y,Z Vertex 1 {m}
  252.037108556304, -56.3030531953864, 0, !- X,Y,Z Vertex 2 {m}
  252.036731068493, -45.4191728236752, 0, !- X,Y,Z Vertex 3 {m}
  259.405246787466, -45.418913521809, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  259.405246787466, -45.418913521809, 12, !- X,Y,Z Vertex 1 {m}
  259.405246787466, -45.418913521809, 0,  !- X,Y,Z Vertex 2 {m}
  252.036731068493, -45.4191728236752, 0, !- X,Y,Z Vertex 3 {m}
  252.036731068493, -45.4191728236752, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  259.405246787466, -45.418913521809, 12, !- X,Y,Z Vertex 1 {m}
  252.036731068493, -45.4191728236752, 12, !- X,Y,Z Vertex 2 {m}
  252.037108556304, -56.3030531953864, 12, !- X,Y,Z Vertex 3 {m}
  259.405635311416, -56.3027938928138, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  252.037108556304, -56.3030531953864, 12, !- X,Y,Z Vertex 1 {m}
  252.037108556304, -56.3030531953864, 0, !- X,Y,Z Vertex 2 {m}
  259.405635311416, -56.3027938928138, 0, !- X,Y,Z Vertex 3 {m}
  259.405635311416, -56.3027938928138, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  252.036731068493, -45.4191728236752, 12, !- X,Y,Z Vertex 1 {m}
  252.036731068493, -45.4191728236752, 0, !- X,Y,Z Vertex 2 {m}
  252.037108556304, -56.3030531953864, 0, !- X,Y,Z Vertex 3 {m}
  252.037108556304, -56.3030531953864, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 203,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  259.405635311416, -56.3027938928138, 12, !- X,Y,Z Vertex 1 {m}
  259.405635311416, -56.3027938928138, 0, !- X,Y,Z Vertex 2 {m}
  259.405246787466, -45.418913521809, 0,  !- X,Y,Z Vertex 3 {m}
  259.405246787466, -45.418913521809, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 204,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -163.782324062213, -59.4152583306681, 0, !- X,Y,Z Vertex 1 {m}
  -163.949885865867, -63.6355346292392, 0, !- X,Y,Z Vertex 2 {m}
  -164.787219297222, -63.6355156891404, 0, !- X,Y,Z Vertex 3 {m}
  -166.211420249359, -95.7318229242793, 0, !- X,Y,Z Vertex 4 {m}
  -191.666439688323, -94.6205961525483, 0, !- X,Y,Z Vertex 5 {m}
  -190.32593839091, -65.5229117006417, 0, !- X,Y,Z Vertex 6 {m}
  -184.715808593282, -65.7451764739844, 0, !- X,Y,Z Vertex 7 {m}
  -184.380691959327, -58.5262848596537, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 205,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -191.666439688323, -94.6205961525483, 12, !- X,Y,Z Vertex 1 {m}
  -191.666439688323, -94.6205961525483, 0, !- X,Y,Z Vertex 2 {m}
  -166.211420249359, -95.7318229242793, 0, !- X,Y,Z Vertex 3 {m}
  -166.211420249359, -95.7318229242793, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 206,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -163.782324062213, -59.4152583306681, 12, !- X,Y,Z Vertex 1 {m}
  -163.782324062213, -59.4152583306681, 0, !- X,Y,Z Vertex 2 {m}
  -184.380691959327, -58.5262848596537, 0, !- X,Y,Z Vertex 3 {m}
  -184.380691959327, -58.5262848596537, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 207,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -163.949885865867, -63.6355346292392, 12, !- X,Y,Z Vertex 1 {m}
  -163.949885865867, -63.6355346292392, 0, !- X,Y,Z Vertex 2 {m}
  -163.782324062213, -59.4152583306681, 0, !- X,Y,Z Vertex 3 {m}
  -163.782324062213, -59.4152583306681, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 208,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -184.715808593282, -65.7451764739844, 12, !- X,Y,Z Vertex 1 {m}
  -184.715808593282, -65.7451764739844, 0, !- X,Y,Z Vertex 2 {m}
  -190.32593839091, -65.5229117006417, 0, !- X,Y,Z Vertex 3 {m}
  -190.32593839091, -65.5229117006417, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 209,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -190.32593839091, -65.5229117006417, 12, !- X,Y,Z Vertex 1 {m}
  -190.32593839091, -65.5229117006417, 0, !- X,Y,Z Vertex 2 {m}
  -191.666439688323, -94.6205961525483, 0, !- X,Y,Z Vertex 3 {m}
  -191.666439688323, -94.6205961525483, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 210,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -164.787219297222, -63.6355156891404, 12, !- X,Y,Z Vertex 1 {m}
  -164.787219297222, -63.6355156891404, 0, !- X,Y,Z Vertex 2 {m}
  -163.949885865867, -63.6355346292392, 0, !- X,Y,Z Vertex 3 {m}
  -163.949885865867, -63.6355346292392, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 211,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -184.380691959327, -58.5262848596537, 12, !- X,Y,Z Vertex 1 {m}
  -184.380691959327, -58.5262848596537, 0, !- X,Y,Z Vertex 2 {m}
  -184.715808593282, -65.7451764739844, 0, !- X,Y,Z Vertex 3 {m}
  -184.715808593282, -65.7451764739844, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 212,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -184.380691959327, -58.5262848596537, 12, !- X,Y,Z Vertex 1 {m}
  -184.715808593282, -65.7451764739844, 12, !- X,Y,Z Vertex 2 {m}
  -190.32593839091, -65.5229117006417, 12, !- X,Y,Z Vertex 3 {m}
  -191.666439688323, -94.6205961525483, 12, !- X,Y,Z Vertex 4 {m}
  -166.211420249359, -95.7318229242793, 12, !- X,Y,Z Vertex 5 {m}
  -164.787219297222, -63.6355156891404, 12, !- X,Y,Z Vertex 6 {m}
  -163.949885865867, -63.6355346292392, 12, !- X,Y,Z Vertex 7 {m}
  -163.782324062213, -59.4152583306681, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 213,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -166.211420249359, -95.7318229242793, 12, !- X,Y,Z Vertex 1 {m}
  -166.211420249359, -95.7318229242793, 0, !- X,Y,Z Vertex 2 {m}
  -164.787219297222, -63.6355156891404, 0, !- X,Y,Z Vertex 3 {m}
  -164.787219297222, -63.6355156891404, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.6144613689981, -108.949260172375, 12, !- X,Y,Z Vertex 1 {m}
  93.6144613689981, -108.949260172375, 0, !- X,Y,Z Vertex 2 {m}
  95.3725635340053, -85.4045182057229, 0, !- X,Y,Z Vertex 3 {m}
  95.3725635340053, -85.4045182057229, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  78.6260874712049, -107.838837864644, 12, !- X,Y,Z Vertex 1 {m}
  78.6260874712049, -107.838837864644, 0, !- X,Y,Z Vertex 2 {m}
  93.6144613689981, -108.949260172375, 0, !- X,Y,Z Vertex 3 {m}
  93.6144613689981, -108.949260172375, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  95.3725635340053, -85.4045182057229, 12, !- X,Y,Z Vertex 1 {m}
  95.3725635340053, -85.4045182057229, 0, !- X,Y,Z Vertex 2 {m}
  80.4679702806128, -84.1830385573302, 0, !- X,Y,Z Vertex 3 {m}
  80.4679702806128, -84.1830385573302, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.4679702806128, -84.1830385573302, 12, !- X,Y,Z Vertex 1 {m}
  78.6260874712049, -107.838837864644, 12, !- X,Y,Z Vertex 2 {m}
  93.6144613689981, -108.949260172375, 12, !- X,Y,Z Vertex 3 {m}
  95.3725635340053, -85.4045182057229, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.4679702806128, -84.1830385573302, 12, !- X,Y,Z Vertex 1 {m}
  80.4679702806128, -84.1830385573302, 0, !- X,Y,Z Vertex 2 {m}
  78.6260874712049, -107.838837864644, 0, !- X,Y,Z Vertex 3 {m}
  78.6260874712049, -107.838837864644, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  95.3725635340053, -85.4045182057229, 0, !- X,Y,Z Vertex 1 {m}
  93.6144613689981, -108.949260172375, 0, !- X,Y,Z Vertex 2 {m}
  78.6260874712049, -107.838837864644, 0, !- X,Y,Z Vertex 3 {m}
  80.4679702806128, -84.1830385573302, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -88.0058256307285, -235.557710500953, 12, !- X,Y,Z Vertex 1 {m}
  -88.0058256307285, -235.557710500953, 0, !- X,Y,Z Vertex 2 {m}
  -88.2570882518074, -240.222226244041, 0, !- X,Y,Z Vertex 3 {m}
  -88.2570882518074, -240.222226244041, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.7696997563912, -281.425906584491, 12, !- X,Y,Z Vertex 1 {m}
  -38.7696997563912, -281.425906584491, 0, !- X,Y,Z Vertex 2 {m}
  -38.3509794668489, -273.651711309948, 0, !- X,Y,Z Vertex 3 {m}
  -38.3509794668489, -273.651711309948, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.420054546721, -238.112536415551, 12, !- X,Y,Z Vertex 1 {m}
  -35.420054546721, -238.112536415551, 0, !- X,Y,Z Vertex 2 {m}
  -88.0058256307285, -235.557710500953, 0, !- X,Y,Z Vertex 3 {m}
  -88.0058256307285, -235.557710500953, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -88.0058256307285, -235.557710500953, 12, !- X,Y,Z Vertex 1 {m}
  -88.2570882518074, -240.222226244041, 12, !- X,Y,Z Vertex 2 {m}
  -94.9559141251469, -239.888961886406, 12, !- X,Y,Z Vertex 3 {m}
  -96.8823429634283, -278.537805135623, 12, !- X,Y,Z Vertex 4 {m}
  -38.7696997563912, -281.425906584491, 12, !- X,Y,Z Vertex 5 {m}
  -38.3509794668489, -273.651711309948, 12, !- X,Y,Z Vertex 6 {m}
  -34.5828711878541, -273.873850149094, 12, !- X,Y,Z Vertex 7 {m}
  -33.2429765043191, -247.108404299665, 12, !- X,Y,Z Vertex 8 {m}
  -35.9225105859111, -246.997331578883, 12, !- X,Y,Z Vertex 9 {m}
  -35.420054546721, -238.112536415551, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.5828711878541, -273.873850149094, 12, !- X,Y,Z Vertex 1 {m}
  -34.5828711878541, -273.873850149094, 0, !- X,Y,Z Vertex 2 {m}
  -33.2429765043191, -247.108404299665, 0, !- X,Y,Z Vertex 3 {m}
  -33.2429765043191, -247.108404299665, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.8823429634283, -278.537805135623, 12, !- X,Y,Z Vertex 1 {m}
  -96.8823429634283, -278.537805135623, 0, !- X,Y,Z Vertex 2 {m}
  -38.7696997563912, -281.425906584491, 0, !- X,Y,Z Vertex 3 {m}
  -38.7696997563912, -281.425906584491, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.420054546721, -238.112536415551, 0, !- X,Y,Z Vertex 1 {m}
  -35.9225105859111, -246.997331578883, 0, !- X,Y,Z Vertex 2 {m}
  -33.2429765043191, -247.108404299665, 0, !- X,Y,Z Vertex 3 {m}
  -34.5828711878541, -273.873850149094, 0, !- X,Y,Z Vertex 4 {m}
  -38.3509794668489, -273.651711309948, 0, !- X,Y,Z Vertex 5 {m}
  -38.7696997563912, -281.425906584491, 0, !- X,Y,Z Vertex 6 {m}
  -96.8823429634283, -278.537805135623, 0, !- X,Y,Z Vertex 7 {m}
  -94.9559141251469, -239.888961886406, 0, !- X,Y,Z Vertex 8 {m}
  -88.2570882518074, -240.222226244041, 0, !- X,Y,Z Vertex 9 {m}
  -88.0058256307285, -235.557710500953, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.3509794668489, -273.651711309948, 12, !- X,Y,Z Vertex 1 {m}
  -38.3509794668489, -273.651711309948, 0, !- X,Y,Z Vertex 2 {m}
  -34.5828711878541, -273.873850149094, 0, !- X,Y,Z Vertex 3 {m}
  -34.5828711878541, -273.873850149094, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.9225105859111, -246.997331578883, 12, !- X,Y,Z Vertex 1 {m}
  -35.9225105859111, -246.997331578883, 0, !- X,Y,Z Vertex 2 {m}
  -35.420054546721, -238.112536415551, 0, !- X,Y,Z Vertex 3 {m}
  -35.420054546721, -238.112536415551, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -94.9559141251469, -239.888961886406, 12, !- X,Y,Z Vertex 1 {m}
  -94.9559141251469, -239.888961886406, 0, !- X,Y,Z Vertex 2 {m}
  -96.8823429634283, -278.537805135623, 0, !- X,Y,Z Vertex 3 {m}
  -96.8823429634283, -278.537805135623, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -88.2570882518074, -240.222226244041, 12, !- X,Y,Z Vertex 1 {m}
  -88.2570882518074, -240.222226244041, 0, !- X,Y,Z Vertex 2 {m}
  -94.9559141251469, -239.888961886406, 0, !- X,Y,Z Vertex 3 {m}
  -94.9559141251469, -239.888961886406, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.2429765043191, -247.108404299665, 12, !- X,Y,Z Vertex 1 {m}
  -33.2429765043191, -247.108404299665, 0, !- X,Y,Z Vertex 2 {m}
  -35.9225105859111, -246.997331578883, 0, !- X,Y,Z Vertex 3 {m}
  -35.9225105859111, -246.997331578883, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -242.322432137882, -7.77016049185816, 0, !- X,Y,Z Vertex 1 {m}
  -242.32287285423, -20.9863017023111, 0, !- X,Y,Z Vertex 2 {m}
  -251.952150791557, -20.9859742162264, 0, !- X,Y,Z Vertex 3 {m}
  -251.951761874485, -9.7689132084231, 0, !- X,Y,Z Vertex 4 {m}
  -246.090471308508, -9.76911406698903, 0, !- X,Y,Z Vertex 5 {m}
  -246.090403608775, -7.77003386491317, 0; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -251.951761874485, -9.7689132084231, 12, !- X,Y,Z Vertex 1 {m}
  -251.951761874485, -9.7689132084231, 0, !- X,Y,Z Vertex 2 {m}
  -251.952150791557, -20.9859742162264, 0, !- X,Y,Z Vertex 3 {m}
  -251.952150791557, -20.9859742162264, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.090403608775, -7.77003386491317, 12, !- X,Y,Z Vertex 1 {m}
  -246.090403608775, -7.77003386491317, 0, !- X,Y,Z Vertex 2 {m}
  -246.090471308508, -9.76911406698903, 0, !- X,Y,Z Vertex 3 {m}
  -246.090471308508, -9.76911406698903, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.090403608775, -7.77003386491317, 12, !- X,Y,Z Vertex 1 {m}
  -246.090471308508, -9.76911406698903, 12, !- X,Y,Z Vertex 2 {m}
  -251.951761874485, -9.7689132084231, 12, !- X,Y,Z Vertex 3 {m}
  -251.952150791557, -20.9859742162264, 12, !- X,Y,Z Vertex 4 {m}
  -242.32287285423, -20.9863017023111, 12, !- X,Y,Z Vertex 5 {m}
  -242.322432137882, -7.77016049185816, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -251.952150791557, -20.9859742162264, 12, !- X,Y,Z Vertex 1 {m}
  -251.952150791557, -20.9859742162264, 0, !- X,Y,Z Vertex 2 {m}
  -242.32287285423, -20.9863017023111, 0, !- X,Y,Z Vertex 3 {m}
  -242.32287285423, -20.9863017023111, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.090471308508, -9.76911406698903, 12, !- X,Y,Z Vertex 1 {m}
  -246.090471308508, -9.76911406698903, 0, !- X,Y,Z Vertex 2 {m}
  -251.951761874485, -9.7689132084231, 0, !- X,Y,Z Vertex 3 {m}
  -251.951761874485, -9.7689132084231, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -242.322432137882, -7.77016049185816, 12, !- X,Y,Z Vertex 1 {m}
  -242.322432137882, -7.77016049185816, 0, !- X,Y,Z Vertex 2 {m}
  -246.090403608775, -7.77003386491317, 0, !- X,Y,Z Vertex 3 {m}
  -246.090403608775, -7.77003386491317, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -242.32287285423, -20.9863017023111, 12, !- X,Y,Z Vertex 1 {m}
  -242.32287285423, -20.9863017023111, 0, !- X,Y,Z Vertex 2 {m}
  -242.322432137882, -7.77016049185816, 0, !- X,Y,Z Vertex 3 {m}
  -242.322432137882, -7.77016049185816, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.1060496407406, -14.1040377358409, 0, !- X,Y,Z Vertex 1 {m}
  91.4363481669357, -26.8759472467957, 0, !- X,Y,Z Vertex 2 {m}
  125.683144917907, -28.7634557587024, 0, !- X,Y,Z Vertex 3 {m}
  126.185395997689, -20.3228864118694, 0, !- X,Y,Z Vertex 4 {m}
  134.642421476713, -20.7669746715902, 0, !- X,Y,Z Vertex 5 {m}
  133.13573277295, -48.1988240962798, 0,  !- X,Y,Z Vertex 6 {m}
  124.594942301157, -47.7547355369606, 0, !- X,Y,Z Vertex 7 {m}
  124.260116008992, -53.9741014875406, 0, !- X,Y,Z Vertex 8 {m}
  76.7833454127018, -51.309318152714, 0,  !- X,Y,Z Vertex 9 {m}
  77.8716758963707, -32.5401656546208, 0, !- X,Y,Z Vertex 10 {m}
  67.9911784908608, -31.9849647828652, 0, !- X,Y,Z Vertex 11 {m}
  69.0795245627914, -12.7715729895604, 0; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.642421476713, -20.7669746715902, 12, !- X,Y,Z Vertex 1 {m}
  134.642421476713, -20.7669746715902, 0, !- X,Y,Z Vertex 2 {m}
  126.185395997689, -20.3228864118694, 0, !- X,Y,Z Vertex 3 {m}
  126.185395997689, -20.3228864118694, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  124.594942301157, -47.7547355369606, 12, !- X,Y,Z Vertex 1 {m}
  124.594942301157, -47.7547355369606, 0, !- X,Y,Z Vertex 2 {m}
  133.13573277295, -48.1988240962798, 0,  !- X,Y,Z Vertex 3 {m}
  133.13573277295, -48.1988240962798, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  124.260116008992, -53.9741014875406, 12, !- X,Y,Z Vertex 1 {m}
  124.260116008992, -53.9741014875406, 0, !- X,Y,Z Vertex 2 {m}
  124.594942301157, -47.7547355369606, 0, !- X,Y,Z Vertex 3 {m}
  124.594942301157, -47.7547355369606, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9911784908608, -31.9849647828652, 12, !- X,Y,Z Vertex 1 {m}
  67.9911784908608, -31.9849647828652, 0, !- X,Y,Z Vertex 2 {m}
  77.8716758963707, -32.5401656546208, 0, !- X,Y,Z Vertex 3 {m}
  77.8716758963707, -32.5401656546208, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.8716758963707, -32.5401656546208, 12, !- X,Y,Z Vertex 1 {m}
  77.8716758963707, -32.5401656546208, 0, !- X,Y,Z Vertex 2 {m}
  76.7833454127018, -51.309318152714, 0,  !- X,Y,Z Vertex 3 {m}
  76.7833454127018, -51.309318152714, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.4363481669357, -26.8759472467957, 12, !- X,Y,Z Vertex 1 {m}
  91.4363481669357, -26.8759472467957, 0, !- X,Y,Z Vertex 2 {m}
  92.1060496407406, -14.1040377358409, 0, !- X,Y,Z Vertex 3 {m}
  92.1060496407406, -14.1040377358409, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.7833454127018, -51.309318152714, 12, !- X,Y,Z Vertex 1 {m}
  76.7833454127018, -51.309318152714, 0,  !- X,Y,Z Vertex 2 {m}
  124.260116008992, -53.9741014875406, 0, !- X,Y,Z Vertex 3 {m}
  124.260116008992, -53.9741014875406, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  69.0795245627914, -12.7715729895604, 12, !- X,Y,Z Vertex 1 {m}
  67.9911784908608, -31.9849647828652, 12, !- X,Y,Z Vertex 2 {m}
  77.8716758963707, -32.5401656546208, 12, !- X,Y,Z Vertex 3 {m}
  76.7833454127018, -51.309318152714, 12, !- X,Y,Z Vertex 4 {m}
  124.260116008992, -53.9741014875406, 12, !- X,Y,Z Vertex 5 {m}
  124.594942301157, -47.7547355369606, 12, !- X,Y,Z Vertex 6 {m}
  133.13573277295, -48.1988240962798, 12, !- X,Y,Z Vertex 7 {m}
  134.642421476713, -20.7669746715902, 12, !- X,Y,Z Vertex 8 {m}
  126.185395997689, -20.3228864118694, 12, !- X,Y,Z Vertex 9 {m}
  125.683144917907, -28.7634557587024, 12, !- X,Y,Z Vertex 10 {m}
  91.4363481669357, -26.8759472467957, 12, !- X,Y,Z Vertex 11 {m}
  92.1060496407406, -14.1040377358409, 12; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  126.185395997689, -20.3228864118694, 12, !- X,Y,Z Vertex 1 {m}
  126.185395997689, -20.3228864118694, 0, !- X,Y,Z Vertex 2 {m}
  125.683144917907, -28.7634557587024, 0, !- X,Y,Z Vertex 3 {m}
  125.683144917907, -28.7634557587024, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.1060496407406, -14.1040377358409, 12, !- X,Y,Z Vertex 1 {m}
  92.1060496407406, -14.1040377358409, 0, !- X,Y,Z Vertex 2 {m}
  69.0795245627914, -12.7715729895604, 0, !- X,Y,Z Vertex 3 {m}
  69.0795245627914, -12.7715729895604, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.13573277295, -48.1988240962798, 12, !- X,Y,Z Vertex 1 {m}
  133.13573277295, -48.1988240962798, 0,  !- X,Y,Z Vertex 2 {m}
  134.642421476713, -20.7669746715902, 0, !- X,Y,Z Vertex 3 {m}
  134.642421476713, -20.7669746715902, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  125.683144917907, -28.7634557587024, 12, !- X,Y,Z Vertex 1 {m}
  125.683144917907, -28.7634557587024, 0, !- X,Y,Z Vertex 2 {m}
  91.4363481669357, -26.8759472467957, 0, !- X,Y,Z Vertex 3 {m}
  91.4363481669357, -26.8759472467957, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  69.0795245627914, -12.7715729895604, 12, !- X,Y,Z Vertex 1 {m}
  69.0795245627914, -12.7715729895604, 0, !- X,Y,Z Vertex 2 {m}
  67.9911784908608, -31.9849647828652, 0, !- X,Y,Z Vertex 3 {m}
  67.9911784908608, -31.9849647828652, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space 2,               !- Space Name 1
  Building Story 1 Space,                 !- Space Name 2
  Building Story 1 Space 1,               !- Space Name 3
  Building Story 1 Space 3,               !- Space Name 4
  Building Story 1 Space 4;               !- Space Name 5

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.10782576383341;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  4.50821955757444;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.62218526081555;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  3.62217825903781;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  7.10782576387043;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.49880241798184;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2.85341674378222;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.29261329007968;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.29260885839892;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.49880241800527;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  6.86807767259293;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  4.35615659630701;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.50000837701817;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  3.5000016114115;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  6.86807767262871;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  14.0699222957364;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  8.92400868771184;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  7.17010614128369;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  7.17009228128318;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  14.0699222958096;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.55131117861445;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  0.983936808200778;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.790556306924035;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.790554778758258;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.55131117862253;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  6.05011359659629;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.83735355198301;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.08316959700371;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  3.08316363715718;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  6.0501135966278;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.01800538384987;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.91420433595421;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.5379913607431;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.53798838776604;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.01800538386559;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.9218872848767;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.12176314601881;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.50821955560442;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.50821470715118;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.92188728490234;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.6578360907967;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  4.85706988048199;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.90247340599771;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  3.90246586241574;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  7.65783609083659;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.01800538384991;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  1.91420433595423;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.53799136074312;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.53798838776606;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.01800538386563;                       !- Surface Area {m2}

Lights,
  SecondarySchool Auditorium Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.82026164052328,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Cafeteria Lights 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.535655237977141,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool ComputerRoom Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56002645338623,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.332384,                               !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1178633664,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.85566371132742,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4899,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.17371854,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Kitchen Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.343842354351379,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Library Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.31882013764028,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4625,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1640025,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Lobby Lights 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.497550995101985,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.475,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.168435,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Mechanical Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.378665757331514,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Office Lights 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.55705561411123,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4155325,                              !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1473478245,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Restroom Lights 1,      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.541777750222168,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.33,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.117018,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Auditorium People 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.195300390600781,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Monday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Tuesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Wednesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Thursday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Friday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary ACTIVITY_SCH,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  SecondarySchool Cafeteria People 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0824084981503291,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool ComputerRoom People 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0440330047326757,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Gym People 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0773193213053094,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Kitchen People 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00432786698906734,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jun10, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun11-Jun17, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun18-Sep9, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep10-Sep16, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep17-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jun10, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  10,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun11-Jun17, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  11,                                     !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun18-Sep9, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  9,                                      !- End Month 3
  9,                                      !- End Day 3
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep10-Sep16, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  10,                                     !- Start Day 4
  9,                                      !- End Month 4
  16,                                     !- End Day 4
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep17-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  17,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Library People 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0110825221650443,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

People,
  SecondarySchool Office People 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00701376402752805,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  2 Elevator Fans,                        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.576802066439464,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  19 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  19 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 19,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 19,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 19,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 19,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Saturday 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 18,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jun10, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 19,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 19,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 19,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 19,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 16,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 18,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 18,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 18,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jun11-Jun17, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 19,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 19,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 19,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 18,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 15,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 17,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 17,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 17,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 17,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jun18-Jul1, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 16,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 18,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 18,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 18,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 18,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 16,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jul2-Aug26, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 15,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 17,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 17,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 17,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 17,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 14,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 16,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 16,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 16,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Aug27-Sep2, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 15,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 17,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 17,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 17,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 16,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 13,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 15,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 15,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 15,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 15,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Sep3-Sep16, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 14,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 16,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 16,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 16,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 16,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Sep17-Dec31, !- Name
  19 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  19 space(s) Occ Sch Monday 13,          !- Monday Schedule:Day Name
  19 space(s) Occ Sch Tuesday 15,         !- Tuesday Schedule:Day Name
  19 space(s) Occ Sch Wednesday 15,       !- Wednesday Schedule:Day Name
  19 space(s) Occ Sch Thursday 15,        !- Thursday Schedule:Day Name
  19 space(s) Occ Sch Friday 15,          !- Friday Schedule:Day Name
  19 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  19 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  19 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  19 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  19 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jun10, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  10,                                     !- End Day 1
  Elevator Schedule 3 Week Rule - Jun11-Jun17, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  11,                                     !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  Elevator Schedule 3 Week Rule - Jun18-Jul1, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  7,                                      !- End Month 3
  1,                                      !- End Day 3
  Elevator Schedule 3 Week Rule - Jul2-Aug26, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  2,                                      !- Start Day 4
  8,                                      !- End Month 4
  26,                                     !- End Day 4
  Elevator Schedule 3 Week Rule - Aug27-Sep2, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  27,                                     !- Start Day 5
  9,                                      !- End Month 5
  2,                                      !- End Day 5
  Elevator Schedule 3 Week Rule - Sep3-Sep16, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  3,                                      !- Start Day 6
  9,                                      !- End Month 6
  16,                                     !- End Day 6
  Elevator Schedule 3 Week Rule - Sep17-Dec31, !- Schedule:Week Name 7
  9,                                      !- Start Month 7
  17,                                     !- Start Day 7
  12,                                     !- End Month 7
  31;                                     !- End Day 7

Schedule:Day:Interval,
  19 space(s) Occ Sch Summer Design Day 3, !- Name
