  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.741,                                  !- Fraction of Lights Controlled by Reference Point 1
  215;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 2,         !- Zone or Space Name
  1.21932098061966,                       !- X-Coordinate of Reference Point {m}
  5.05323048795084,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 2 Thermostat, !- Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 2, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 2 Inlet Node List, !- Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 2 Return Node List, !- Name
  Building Story 2 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.300816665825665,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 2 DSOA Space List, !- Name
  Building Story 2 Space 2,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 3,               !- Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81046322167822e-11, 10.1064609759157, 3.6, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 3.6, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 3.6, !- X,Y,Z Vertex 2 {m}
  5.81046322167822e-11, 10.1064609759157, 3.6, !- X,Y,Z Vertex 3 {m}
  5.81046322167822e-11, 10.1064609759157, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.10146256722769, 10.1064666912602, 5.44804491205233, !- X,Y,Z Vertex 1 {m}
  9.10146256722769, 10.1064666912602, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0254000000581005, 10.1064609918659, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0254000000581005, 10.1064609918659, 5.44804491205233; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 3.6, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 3.6, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 3.6, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 3.6, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81046322167822e-11, 10.1064609759157, 7.2, !- X,Y,Z Vertex 1 {m}
  5.81046322167822e-11, 10.1064609759157, 3.6, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 3 {m}
  5.81046322167822e-11, 10.1064609759157, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  35.6293475087991;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 3 Thermostat, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 3, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 3 Inlet Node List, !- Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 3 Return Node List, !- Name
  Building Story 2 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.300816665825665,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 3 DSOA Space List, !- Name
  Building Story 2 Space 3,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 4,               !- Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 3.6, !- X,Y,Z Vertex 1 {m}
  9.12687526053368, 5.73141723947401e-06, 3.6, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 3.6, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12687526053368, 5.73141723947401e-06, 7.2, !- X,Y,Z Vertex 1 {m}
  9.12687526053368, 5.73141723947401e-06, 3.6, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 3.6, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12687522863231, 0.0254057314172194, 5.44745603119795, !- X,Y,Z Vertex 1 {m}
  9.12687522863231, 0.0254057314172194, 4.362, !- X,Y,Z Vertex 2 {m}
  9.12686259912906, 10.0810667072104, 4.362, !- X,Y,Z Vertex 3 {m}
  9.12686259912906, 10.0810667072104, 5.44745603119795; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 3.6, !- X,Y,Z Vertex 2 {m}
  9.12687526053368, 5.73141723947401e-06, 3.6, !- X,Y,Z Vertex 3 {m}
  9.12687526053368, 5.73141723947401e-06, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 3.6, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 3.6, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 3.6, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 3.6, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 2 {m}
  9.12687526053368, 5.73141723947401e-06, 7.2, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  41.170776718466;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 4 DaylightingControls, !- Name
  Building Story 2 ThermalZone 4,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.741,                                  !- Fraction of Lights Controlled by Reference Point 1
  215;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 4,         !- Zone or Space Name
  7.907547933291,                         !- X-Coordinate of Reference Point {m}
  5.053234687896,                         !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 4 Thermostat, !- Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 4, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 4 Inlet Node List, !- Name
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 4 Return Node List, !- Name
  Building Story 2 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 4 VAV Terminal, !- Name
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 2 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 2 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.300816665825665,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 2 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 2 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 2 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 2 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 4 DSOA Space List, !- Name
  Building Story 2 Space 4,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space,                 !- Name
  Building Story 3 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

SpaceList,
  Story Mid2 Blended Space Type,          !- Name
  Building Story 3 Space,                 !- Space Name 1
  Building Story 3 Space 4,               !- Space Name 2
  Building Story 3 Space 1,               !- Space Name 3
  Building Story 3 Space 2,               !- Space Name 4
  Building Story 3 Space 3;               !- Space Name 5

InternalMass,
  Building Story 3 Space Office WholeBuilding - Md Office  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 Space,                 !- Space or SpaceList Name
  18.5282407093499;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 Office WholeBuilding - Md Office  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  24.7024660310796;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 Office WholeBuilding - Md Office  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 Space 1,               !- Space or SpaceList Name
  21.3776321345779;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 Office WholeBuilding - Md Office  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  24.7024660312532;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 Office WholeBuilding - Md Office  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  21.3776085052795;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space SecondarySchool Classroom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 Space,                 !- Space or SpaceList Name
  3.62226808081857;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 SecondarySchool Classroom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  4.82932813889507;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 SecondarySchool Classroom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 Space 1,               !- Space or SpaceList Name
  4.17932364649637;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 SecondarySchool Classroom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  4.82932813892901;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 SecondarySchool Classroom A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  4.17931902697233;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space SecondarySchool Classroom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 Space,                 !- Space or SpaceList Name
  3.6222680808186;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 SecondarySchool Classroom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  4.82932813889511;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 SecondarySchool Classroom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 Space 1,               !- Space or SpaceList Name
  4.17932364649641;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 SecondarySchool Classroom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  4.82932813892905;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 SecondarySchool Classroom C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  4.17931902697236;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space SecondarySchool Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 Space,                 !- Space or SpaceList Name
  5.10762431126275;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 SecondarySchool Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  6.8096544095962;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 SecondarySchool Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 Space 1,               !- Space or SpaceList Name
  5.89310746339245;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 SecondarySchool Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  6.80965440964406;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 SecondarySchool Corridor B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  5.89310094957492;                       !- Surface Area {m2}

Lights,
  Office WholeBuilding - Md Office Lights 1, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.29584392502118,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.08623256,                             !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.25869768,                             !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.77609304,                             !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4311628,                              !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.25869768,                             !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.17246512,                             !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.08623256,                             !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04311628;                             !- Value Until Time 10

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.08623256,                             !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.25869768,                             !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.12934884,                             !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04311628,                             !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Classroom Lights 2,     !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.13126202165831,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Corridor Lights 2,      !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.17503288687065,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Md Office People 1, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0322917312501292,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

People,
  SecondarySchool Classroom People 2,     !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0883823957726131,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip 1, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.84375968751937,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3076738408,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.857778291,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.762469592,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.857778291,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.476543495,                            !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.381234796;                            !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.381234796,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.476543495,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3335804465,                           !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.285926097,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2307553806;                           !- Value Until Time 6

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 2, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.34592130493593,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Corridor Elec Equip 2,  !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.658730557791124,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000318961098176,                      !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom A  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000101754258589485,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom C  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000101754258589485,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Corridor B  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.71037742450297e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 7.2, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842623666842, 2.82842801282368, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 Space,                 !- Space or SpaceList Name
  30.8804011822499;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone Thermostat, !- Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone Thermostat Schedule, !- Name
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone Inlet Node List, !- Name
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone Return Node List, !- Name
  Building Story 3 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone VAV Terminal, !- Name
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.44241473445,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  5 Zone PVAV 2 Occ Sch Sunday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  5 Zone PVAV 2 Occ Sch Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  5 Zone PVAV 2 Occ Sch Week Rule - Jan1-Dec31, !- Name
  5 Zone PVAV 2 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Default,          !- Monday Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Default,          !- Tuesday Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Default,          !- Wednesday Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Default,          !- Thursday Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Default,          !- Friday Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Sunday,           !- Saturday Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Default,          !- Holiday Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  5 Zone PVAV 2 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  5 Zone PVAV 2 Occ Sch,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  5 Zone PVAV 2 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  5 Zone PVAV 2 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  5 Zone PVAV 2 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  5 Zone PVAV 2 Occ Sch,                  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 3 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 2
  Building Story 3 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name 3
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 3
  Building Story 3 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name 4
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 4
  Building Story 3 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name 5
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 5
  Building Story 3 ThermalZone 4 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:OutdoorAir,
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00345656908716764,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000452506021215043,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone DSOA Space List, !- Name
  Building Story 3 Space,                 !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 1,               !- Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12687526053368, 5.73141723947401e-06, 7.2, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  9.12687526053368, 5.73141723947401e-06, 7.2, !- X,Y,Z Vertex 3 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999995, 1.595047524229e-08, 9.04804490359821, !- X,Y,Z Vertex 1 {m}
  0.025399999999995, 1.595047524229e-08, 7.962, !- X,Y,Z Vertex 2 {m}
  9.10147526053368, 5.71546676423172e-06, 7.962, !- X,Y,Z Vertex 3 {m}
  9.10147526053368, 5.71546676423172e-06, 9.04804490359821; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 7.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842623666842, 2.82842801282368, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 1 {m}
  9.12687526053368, 5.73141723947401e-06, 7.2, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 3 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 Space 1,               !- Space or SpaceList Name
  35.6293868909632;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 1 Thermostat, !- Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 1 Inlet Node List, !- Name
  Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 1 Return Node List, !- Name
  Building Story 3 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 1 VAV Terminal, !- Name
  Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 1 DSOA Space List, !- Name
  Building Story 3 Space 1,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 2,               !- Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.2,                              !- X,Y,Z Vertex 1 {m}
  5.81046322167822e-11, 10.1064609759157, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842623666842, 2.82842801282368, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 1 {m}
  5.81046322167822e-11, 10.1064609759157, 7.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.79586011123409e-11, 10.0810609759157, 9.04745603119789, !- X,Y,Z Vertex 1 {m}
  5.79586011123409e-11, 10.0810609759157, 7.962, !- X,Y,Z Vertex 2 {m}
  1.46031104441347e-13, 0.0254000000000012, 7.962, !- X,Y,Z Vertex 3 {m}
  1.46031104441347e-13, 0.0254000000000012, 9.04745603119789; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 2 {m}
  5.81046322167822e-11, 10.1064609759157, 7.2, !- X,Y,Z Vertex 3 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842623666842, 2.82842801282368, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 2 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  41.1707767187554;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 2 Thermostat, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 2 Inlet Node List, !- Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 2 Return Node List, !- Name
  Building Story 3 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 2 DSOA Space List, !- Name
  Building Story 3 Space 2,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 3,               !- Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81046322167822e-11, 10.1064609759157, 7.2, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 2 {m}
  5.81046322167822e-11, 10.1064609759157, 7.2, !- X,Y,Z Vertex 3 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.10146256722769, 10.1064666912602, 9.04804491205233, !- X,Y,Z Vertex 1 {m}
  9.10146256722769, 10.1064666912602, 7.962, !- X,Y,Z Vertex 2 {m}
  0.0254000000581005, 10.1064609918659, 7.962, !- X,Y,Z Vertex 3 {m}
  0.0254000000581005, 10.1064609918659, 9.04804491205233; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 1 {m}
  5.81046322167822e-11, 10.1064609759157, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 3 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  35.6293475087991;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 3 Thermostat, !- Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 3 Inlet Node List, !- Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 3 Return Node List, !- Name
  Building Story 3 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.25955163014,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 3 DSOA Space List, !- Name
  Building Story 3 Space 3,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 4,               !- Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 1 {m}
  9.12687526053368, 5.73141723947401e-06, 7.2, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 1 {m}
  9.12687526053368, 5.73141723947401e-06, 7.2, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12687522863231, 0.0254057314172194, 9.04745603119795, !- X,Y,Z Vertex 1 {m}
  9.12687522863231, 0.0254057314172194, 7.962, !- X,Y,Z Vertex 2 {m}
  9.12686259912906, 10.0810667072104, 7.962, !- X,Y,Z Vertex 3 {m}
  9.12686259912906, 10.0810667072104, 9.04745603119795; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 2 {m}
  9.12687526053368, 5.73141723947401e-06, 7.2, !- X,Y,Z Vertex 3 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 7.2, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 7.2, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 2 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  41.170776718466;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 4 Thermostat, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 4, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 4 Inlet Node List, !- Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 4 Return Node List, !- Name
  Building Story 3 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 4 DSOA Space List, !- Name
  Building Story 3 Space 4,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space,                 !- Name
  Building Story 4 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

SpaceList,
  Story Top Blended Space Type,           !- Name
  Building Story 4 Space,                 !- Space Name 1
  Building Story 4 Space 1,               !- Space Name 2
  Building Story 4 Space 2,               !- Space Name 3
  Building Story 4 Space 4,               !- Space Name 4
  Building Story 4 Space 3;               !- Space Name 5

InternalMass,
  Building Story 4 Space Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  30.8804011822499;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  35.6293868909632;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  41.1707767187554;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  41.170776718466;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  35.6293475087991;                       !- Surface Area {m2}

Lights,
  Office WholeBuilding - Md Office Lights 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Md Office People 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000321460758,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842623666842, 2.82842801282368, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82842623666842, 2.82842801282368, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 14.4, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 14.4, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 14.4, !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 14.4, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  30.8804011822499;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone Thermostat, !- Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone Thermostat Schedule, !- Name
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone Inlet Node List, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone Return Node List, !- Name
  Building Story 4 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone VAV Terminal, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.24725012349,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  5 Zone PVAV 3 Occ Sch Sunday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  5 Zone PVAV 3 Occ Sch Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  5 Zone PVAV 3 Occ Sch Saturday,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  5 Zone PVAV 3 Occ Sch Week Rule - Jan1-Dec31, !- Name
  5 Zone PVAV 3 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Default,          !- Monday Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Default,          !- Tuesday Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Default,          !- Wednesday Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Default,          !- Thursday Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Default,          !- Friday Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Default,          !- Holiday Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  5 Zone PVAV 3 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  5 Zone PVAV 3 Occ Sch,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  5 Zone PVAV 3 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  5 Zone PVAV 3 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  5 Zone PVAV 3 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  5 Zone PVAV 3 Ventilation Controller,   !- Name
  5 Zone PVAV 3 Occ Sch,                  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 2
  Building Story 4 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name 3
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 3
  Building Story 4 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name 4
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 4
  Building Story 4 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name 5
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 5
  Building Story 4 ThermalZone 4 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:OutdoorAir,
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone DSOA Space List, !- Name
  Building Story 4 Space,                 !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 1,               !- Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 14.4, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82842623666842, 2.82842801282368, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12687526053368, 5.73141723947401e-06, 14.4, !- X,Y,Z Vertex 1 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 14.4, !- X,Y,Z Vertex 2 {m}
  0, 0, 14.4,                             !- X,Y,Z Vertex 3 {m}
  9.12687526053368, 5.73141723947401e-06, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 1 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.4,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 2 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 3 {m}
  9.12687526053368, 5.73141723947401e-06, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999995, 1.59504752422908e-08, 12.6480449035982, !- X,Y,Z Vertex 1 {m}
  0.025399999999995, 1.59504752422908e-08, 11.562, !- X,Y,Z Vertex 2 {m}
  9.10147526053368, 5.71546676423172e-06, 11.562, !- X,Y,Z Vertex 3 {m}
  9.10147526053368, 5.71546676423172e-06, 12.6480449035982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842623666842, 2.82842801282368, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 14.4;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  35.6293868909632;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 1 Thermostat, !- Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 1 Inlet Node List, !- Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 1 Return Node List, !- Name
  Building Story 4 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 1 VAV Terminal, !- Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 1 DSOA Space List, !- Name
  Building Story 4 Space 1,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 2,               !- Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.8,                             !- X,Y,Z Vertex 1 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82842623666842, 2.82842801282368, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81046322167822e-11, 10.1064609759157, 14.4, !- X,Y,Z Vertex 1 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 14.4;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.79586011123409e-11, 10.0810609759157, 12.6474560311979, !- X,Y,Z Vertex 1 {m}
  5.79586011123409e-11, 10.0810609759157, 11.562, !- X,Y,Z Vertex 2 {m}
  1.46031104441347e-13, 0.0254000000000012, 11.562, !- X,Y,Z Vertex 3 {m}
  1.46031104441347e-13, 0.0254000000000012, 12.6474560311979; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 2 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 3 {m}
  5.81046322167822e-11, 10.1064609759157, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842623666842, 2.82842801282368, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.4,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 2 {m}
  2.82842623666842, 2.82842801282368, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82842623666842, 2.82842801282368, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842623666842, 2.82842801282368, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 14.4, !- X,Y,Z Vertex 2 {m}
  5.81046322167822e-11, 10.1064609759157, 14.4, !- X,Y,Z Vertex 3 {m}
  0, 0, 14.4;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  41.1707767187554;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 2 Thermostat, !- Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 2 Inlet Node List, !- Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 2 Return Node List, !- Name
  Building Story 4 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 2 VAV Terminal, !- Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 2 DSOA Space List, !- Name
  Building Story 4 Space 2,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 3,               !- Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 14.4, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 2 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 3 {m}
  5.81046322167822e-11, 10.1064609759157, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.10146256722769, 10.1064666912602, 12.6480449120523, !- X,Y,Z Vertex 1 {m}
  9.10146256722769, 10.1064666912602, 11.562, !- X,Y,Z Vertex 2 {m}
  0.0254000000581005, 10.1064609918659, 11.562, !- X,Y,Z Vertex 3 {m}
  0.0254000000581005, 10.1064609918659, 12.6480449120523; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 14.4, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.81046322167822e-11, 10.1064609759157, 14.4, !- X,Y,Z Vertex 1 {m}
  5.81046322167822e-11, 10.1064609759157, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842801286404, 7.27803473922951, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82842801286404, 7.27803473922951, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842801286404, 7.27803473922951, 14.4, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 14.4, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 14.4, !- X,Y,Z Vertex 3 {m}
  5.81046322167822e-11, 10.1064609759157, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  35.6293475087991;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 3 Thermostat, !- Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 3 Inlet Node List, !- Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 3 Return Node List, !- Name
  Building Story 4 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 3 DSOA Space List, !- Name
  Building Story 4 Space 3,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 4,               !- Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 1 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12687526053368, 5.73141723947401e-06, 14.4, !- X,Y,Z Vertex 1 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 2 {m}
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 116,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.12687522863231, 0.0254057314172194, 12.647456031198, !- X,Y,Z Vertex 1 {m}
  9.12687522863231, 0.0254057314172194, 11.562, !- X,Y,Z Vertex 2 {m}
  9.12686259912906, 10.0810667072104, 11.562, !- X,Y,Z Vertex 3 {m}
  9.12686259912906, 10.0810667072104, 12.647456031198; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29844547150798, 2.82843019188141, 14.4, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 2 {m}
  9.12687526053368, 5.73141723947401e-06, 10.8, !- X,Y,Z Vertex 3 {m}
  9.12687526053368, 5.73141723947401e-06, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 14.4, !- X,Y,Z Vertex 1 {m}
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 2 {m}
  6.29844547150798, 2.82843019188141, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29844547150798, 2.82843019188141, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.12686256722769, 10.1064667072104, 14.4, !- X,Y,Z Vertex 1 {m}
  9.12686256722769, 10.1064667072104, 10.8, !- X,Y,Z Vertex 2 {m}
  6.29843810674577, 7.27803691820243, 10.8, !- X,Y,Z Vertex 3 {m}
  6.29843810674577, 7.27803691820243, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29843810674577, 7.27803691820243, 14.4, !- X,Y,Z Vertex 1 {m}
  6.29844547150798, 2.82843019188141, 14.4, !- X,Y,Z Vertex 2 {m}
  9.12687526053368, 5.73141723947401e-06, 14.4, !- X,Y,Z Vertex 3 {m}
  9.12686256722769, 10.1064667072104, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  41.170776718466;                        !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 4 Thermostat, !- Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 4, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 4 Inlet Node List, !- Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 4 Return Node List, !- Name
  Building Story 4 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 4 DSOA Space List, !- Name
  Building Story 4 Space 4,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  5,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2023,                                   !- Begin Year
  5,                                      !- End Month
  1,                                      !- End Day of Month
  2023,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical IEAD Roof R-31.25,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  Typical Insulation R-17.04,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-2.0,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-18.23,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 1, !- Name
  Copper pipe 0.75in type L 1;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 2, !- Name
  Copper pipe 0.75in type L 2;            !- Layer 1

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 2,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Emissions Sch File Type Limits;         !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Day:Interval,
  19 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 1,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0198289541186092,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00119451530834995,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000318537415559983,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00159268707779994,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.00931721940512962,                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0106710034212596,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Friday 4,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 1,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0198289541186092,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00119451530834995,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000318537415559983,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00159268707779994,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.00931721940512962,                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0106710034212596,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Monday 4,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  19 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  19 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0198289541186092,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00119451530834995,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000318537415559983,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00159268707779994,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.00931721940512962,                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0106710034212596,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Thursday 4,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0198289541186092,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00119451530834995,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000318537415559983,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00159268707779994,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.00931721940512962,                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0106710034212596,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Tuesday 4,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0198289541186092,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00119451530834995,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000318537415559983,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00159268707779994,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.00931721940512962,                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0106710034212596,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023890306166999,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0073263605578797,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Wednesday 4,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000796343538899967,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.000875977892789964,                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0461082909023081,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00748562926565969,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00374281463282984,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.00836160715844966,                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0148916241774294,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00589294218785975,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00167232143168993,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0204660289497292,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0199085884724992,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000398171769449984,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  19 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
