
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_33,                                 !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  210.504421397868, 223.011507584431, 0,  !- X,Y,Z Vertex 1 {m}
  209.918833537622, 204.242349424714, 0,  !- X,Y,Z Vertex 2 {m}
  201.294320068889, 204.464225422883, 0,  !- X,Y,Z Vertex 3 {m}
  201.879930185977, 223.233382893946, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.294320068889, 204.464225422883, 12, !- X,Y,Z Vertex 1 {m}
  201.294320068889, 204.464225422883, 0,  !- X,Y,Z Vertex 2 {m}
  209.918833537622, 204.242349424714, 0,  !- X,Y,Z Vertex 3 {m}
  209.918833537622, 204.242349424714, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.879930185977, 223.233382893946, 12, !- X,Y,Z Vertex 1 {m}
  201.879930185977, 223.233382893946, 0,  !- X,Y,Z Vertex 2 {m}
  201.294320068889, 204.464225422883, 0,  !- X,Y,Z Vertex 3 {m}
  201.294320068889, 204.464225422883, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.918833537622, 204.242349424714, 12, !- X,Y,Z Vertex 1 {m}
  209.918833537622, 204.242349424714, 0,  !- X,Y,Z Vertex 2 {m}
  210.504421397868, 223.011507584431, 0,  !- X,Y,Z Vertex 3 {m}
  210.504421397868, 223.011507584431, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  210.504421397868, 223.011507584431, 12, !- X,Y,Z Vertex 1 {m}
  210.504421397868, 223.011507584431, 0,  !- X,Y,Z Vertex 2 {m}
  201.879930185977, 223.233382893946, 0,  !- X,Y,Z Vertex 3 {m}
  201.879930185977, 223.233382893946, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.879930185977, 223.233382893946, 12, !- X,Y,Z Vertex 1 {m}
  201.294320068889, 204.464225422883, 12, !- X,Y,Z Vertex 2 {m}
  209.918833537622, 204.242349424714, 12, !- X,Y,Z Vertex 3 {m}
  210.504421397868, 223.011507584431, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.0627753701292, -38.315397251359, 12, !- X,Y,Z Vertex 1 {m}
  65.0627753701292, -38.315397251359, 0,  !- X,Y,Z Vertex 2 {m}
  56.1030323904769, -37.7601721258256, 0, !- X,Y,Z Vertex 3 {m}
  56.1030323904769, -37.7601721258256, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5216530004737, -30.2080913245204, 0, !- X,Y,Z Vertex 1 {m}
  56.1030323904769, -37.7601721258256, 0, !- X,Y,Z Vertex 2 {m}
  65.0627753701292, -38.315397251359, 0,  !- X,Y,Z Vertex 3 {m}
  63.0534101729144, -72.4108227903775, 0, !- X,Y,Z Vertex 4 {m}
  -6.11274423707945, -68.4129352762985, 0, !- X,Y,Z Vertex 5 {m}
  -4.01931859057152, -32.0963294095666, 0, !- X,Y,Z Vertex 6 {m}
  3.85184721844533, -32.5405693584294, 0, !- X,Y,Z Vertex 7 {m}
  4.18678738352305, -27.2096908621668, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.18678738352305, -27.2096908621668, 12, !- X,Y,Z Vertex 1 {m}
  4.18678738352305, -27.2096908621668, 0, !- X,Y,Z Vertex 2 {m}
  3.85184721844533, -32.5405693584294, 0, !- X,Y,Z Vertex 3 {m}
  3.85184721844533, -32.5405693584294, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0534101729144, -72.4108227903775, 12, !- X,Y,Z Vertex 1 {m}
  63.0534101729144, -72.4108227903775, 0, !- X,Y,Z Vertex 2 {m}
  65.0627753701292, -38.315397251359, 0,  !- X,Y,Z Vertex 3 {m}
  65.0627753701292, -38.315397251359, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.01931859057152, -32.0963294095666, 12, !- X,Y,Z Vertex 1 {m}
  -4.01931859057152, -32.0963294095666, 0, !- X,Y,Z Vertex 2 {m}
  -6.11274423707945, -68.4129352762985, 0, !- X,Y,Z Vertex 3 {m}
  -6.11274423707945, -68.4129352762985, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5216530004737, -30.2080913245204, 12, !- X,Y,Z Vertex 1 {m}
  56.5216530004737, -30.2080913245204, 0, !- X,Y,Z Vertex 2 {m}
  4.18678738352305, -27.2096908621668, 0, !- X,Y,Z Vertex 3 {m}
  4.18678738352305, -27.2096908621668, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.85184721844533, -32.5405693584294, 12, !- X,Y,Z Vertex 1 {m}
  3.85184721844533, -32.5405693584294, 0, !- X,Y,Z Vertex 2 {m}
  -4.01931859057152, -32.0963294095666, 0, !- X,Y,Z Vertex 3 {m}
  -4.01931859057152, -32.0963294095666, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.11274423707945, -68.4129352762985, 12, !- X,Y,Z Vertex 1 {m}
  -6.11274423707945, -68.4129352762985, 0, !- X,Y,Z Vertex 2 {m}
  63.0534101729144, -72.4108227903775, 0, !- X,Y,Z Vertex 3 {m}
  63.0534101729144, -72.4108227903775, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.18678738352305, -27.2096908621668, 12, !- X,Y,Z Vertex 1 {m}
  3.85184721844533, -32.5405693584294, 12, !- X,Y,Z Vertex 2 {m}
  -4.01931859057152, -32.0963294095666, 12, !- X,Y,Z Vertex 3 {m}
  -6.11274423707945, -68.4129352762985, 12, !- X,Y,Z Vertex 4 {m}
  63.0534101729144, -72.4108227903775, 12, !- X,Y,Z Vertex 5 {m}
  65.0627753701292, -38.315397251359, 12, !- X,Y,Z Vertex 6 {m}
  56.1030323904769, -37.7601721258256, 12, !- X,Y,Z Vertex 7 {m}
  56.5216530004737, -30.2080913245204, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.1030323904769, -37.7601721258256, 12, !- X,Y,Z Vertex 1 {m}
  56.1030323904769, -37.7601721258256, 0, !- X,Y,Z Vertex 2 {m}
  56.5216530004737, -30.2080913245204, 0, !- X,Y,Z Vertex 3 {m}
  56.5216530004737, -30.2080913245204, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.258961312816, -109.281647618273, 12, !- X,Y,Z Vertex 1 {m}
  140.258961312816, -109.281647618273, 0, !- X,Y,Z Vertex 2 {m}
  124.432709164571, -108.282396270851, 0, !- X,Y,Z Vertex 3 {m}
  124.432709164571, -108.282396270851, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.677507193127, -102.173802628978, 12, !- X,Y,Z Vertex 1 {m}
  140.677507193127, -102.173802628978, 0, !- X,Y,Z Vertex 2 {m}
  140.258961312816, -109.281647618273, 0, !- X,Y,Z Vertex 3 {m}
  140.258961312816, -109.281647618273, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  178.526703805306, -112.279426975813, 12, !- X,Y,Z Vertex 1 {m}
  178.526703805306, -112.279426975813, 0, !- X,Y,Z Vertex 2 {m}
  159.518439773499, -111.058209608166, 0, !- X,Y,Z Vertex 3 {m}
  159.518439773499, -111.058209608166, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.518439773499, -111.058209608166, 12, !- X,Y,Z Vertex 1 {m}
  159.518439773499, -111.058209608166, 0, !- X,Y,Z Vertex 2 {m}
  159.936954697977, -103.395063769177, 0, !- X,Y,Z Vertex 3 {m}
  159.936954697977, -103.395063769177, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  123.42812927661, -123.608686471295, 12, !- X,Y,Z Vertex 1 {m}
  123.42812927661, -123.608686471295, 0,  !- X,Y,Z Vertex 2 {m}
  177.605958061114, -126.939362825042, 0, !- X,Y,Z Vertex 3 {m}
  177.605958061114, -126.939362825042, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.936954697977, -103.395063769177, 0, !- X,Y,Z Vertex 1 {m}
  159.518439773499, -111.058209608166, 0, !- X,Y,Z Vertex 2 {m}
  178.526703805306, -112.279426975813, 0, !- X,Y,Z Vertex 3 {m}
  177.605958061114, -126.939362825042, 0, !- X,Y,Z Vertex 4 {m}
  123.42812927661, -123.608686471295, 0,  !- X,Y,Z Vertex 5 {m}
  124.432709164571, -108.282396270851, 0, !- X,Y,Z Vertex 6 {m}
  140.258961312816, -109.281647618273, 0, !- X,Y,Z Vertex 7 {m}
  140.677507193127, -102.173802628978, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  124.432709164571, -108.282396270851, 12, !- X,Y,Z Vertex 1 {m}
  124.432709164571, -108.282396270851, 0, !- X,Y,Z Vertex 2 {m}
  123.42812927661, -123.608686471295, 0,  !- X,Y,Z Vertex 3 {m}
  123.42812927661, -123.608686471295, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  159.936954697977, -103.395063769177, 12, !- X,Y,Z Vertex 1 {m}
  159.936954697977, -103.395063769177, 0, !- X,Y,Z Vertex 2 {m}
  140.677507193127, -102.173802628978, 0, !- X,Y,Z Vertex 3 {m}
  140.677507193127, -102.173802628978, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  140.677507193127, -102.173802628978, 12, !- X,Y,Z Vertex 1 {m}
  140.258961312816, -109.281647618273, 12, !- X,Y,Z Vertex 2 {m}
  124.432709164571, -108.282396270851, 12, !- X,Y,Z Vertex 3 {m}
  123.42812927661, -123.608686471295, 12, !- X,Y,Z Vertex 4 {m}
  177.605958061114, -126.939362825042, 12, !- X,Y,Z Vertex 5 {m}
  178.526703805306, -112.279426975813, 12, !- X,Y,Z Vertex 6 {m}
  159.518439773499, -111.058209608166, 12, !- X,Y,Z Vertex 7 {m}
  159.936954697977, -103.395063769177, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  177.605958061114, -126.939362825042, 12, !- X,Y,Z Vertex 1 {m}
  177.605958061114, -126.939362825042, 0, !- X,Y,Z Vertex 2 {m}
  178.526703805306, -112.279426975813, 0, !- X,Y,Z Vertex 3 {m}
  178.526703805306, -112.279426975813, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.0155745460129, 59.750366094035, 12, !- X,Y,Z Vertex 1 {m}
  -38.0155745460129, 59.750366094035, 0,  !- X,Y,Z Vertex 2 {m}
  -37.2619088747067, 70.078940451846, 0,  !- X,Y,Z Vertex 3 {m}
  -37.2619088747067, 70.078940451846, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.4409996427145, 31.3189469582158, 12, !- X,Y,Z Vertex 1 {m}
  -22.4409996427145, 31.3189469582158, 0, !- X,Y,Z Vertex 2 {m}
  -31.4005320354744, 59.1950345984759, 0, !- X,Y,Z Vertex 3 {m}
  -31.4005320354744, 59.1950345984759, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.1896201174142, 88.4037761282863, 12, !- X,Y,Z Vertex 1 {m}
  -22.1896201174142, 88.4037761282863, 0, !- X,Y,Z Vertex 2 {m}
  -19.6775855467278, 89.18118879102, 0,   !- X,Y,Z Vertex 3 {m}
  -19.6775855467278, 89.18118879102, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.996223624166, 77.5199432920867, 12, !- X,Y,Z Vertex 1 {m}
  -33.996223624166, 77.5199432920867, 0,  !- X,Y,Z Vertex 2 {m}
  -27.381186938961, 79.6300550486113, 0,  !- X,Y,Z Vertex 3 {m}
  -27.381186938961, 79.6300550486113, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.381186938961, 79.6300550486113, 12, !- X,Y,Z Vertex 1 {m}
  -27.381186938961, 79.6300550486113, 0,  !- X,Y,Z Vertex 2 {m}
  -27.0462344049591, 83.5171532409308, 0, !- X,Y,Z Vertex 3 {m}
  -27.0462344049591, 83.5171532409308, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.5824018774574, 69.8568072429645, 12, !- X,Y,Z Vertex 1 {m}
  -34.5824018774574, 69.8568072429645, 0, !- X,Y,Z Vertex 2 {m}
  -33.996223624166, 77.5199432920867, 0,  !- X,Y,Z Vertex 3 {m}
  -33.996223624166, 77.5199432920867, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.4005320354744, 59.1950345984759, 12, !- X,Y,Z Vertex 1 {m}
  -31.4005320354744, 59.1950345984759, 0, !- X,Y,Z Vertex 2 {m}
  -38.0155745460129, 59.750366094035, 0,  !- X,Y,Z Vertex 3 {m}
  -38.0155745460129, 59.750366094035, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -54.8458904628943, 108.505806888877, 12, !- X,Y,Z Vertex 1 {m}
  -54.8458904628943, 108.505806888877, 0, !- X,Y,Z Vertex 2 {m}
  -56.3532668240732, 87.7376008336042, 0, !- X,Y,Z Vertex 3 {m}
  -56.3532668240732, 87.7376008336042, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.7815713854557, 86.9602001737598, 12, !- X,Y,Z Vertex 1 {m}
  -58.7815713854557, 86.9602001737598, 0, !- X,Y,Z Vertex 2 {m}
  -57.7767829230126, 83.8505125395558, 0, !- X,Y,Z Vertex 3 {m}
  -57.7767829230126, 83.8505125395558, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.8627750918904, 20.7683296123078, 12, !- X,Y,Z Vertex 1 {m}
  -40.8627750918904, 20.7683296123078, 0, !- X,Y,Z Vertex 2 {m}
  -40.695288531789, 23.6558879923351, 0,  !- X,Y,Z Vertex 3 {m}
  -40.695288531789, 23.6558879923351, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.6823506971104, 105.951249616795, 12, !- X,Y,Z Vertex 1 {m}
  -20.6823506971104, 105.951249616795, 0, !- X,Y,Z Vertex 2 {m}
  -54.8458904628943, 108.505806888877, 0, !- X,Y,Z Vertex 3 {m}
  -54.8458904628943, 108.505806888877, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -40.695288531789, 23.6558879923351, 12, !- X,Y,Z Vertex 1 {m}
  -40.695288531789, 23.6558879923351, 0,  !- X,Y,Z Vertex 2 {m}
  -23.1109084834551, 22.4341510826892, 0, !- X,Y,Z Vertex 3 {m}
  -23.1109084834551, 22.4341510826892, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -62.4664410440834, 22.4343828037286, 12, !- X,Y,Z Vertex 1 {m}
  -62.4664410440834, 22.4343828037286, 0, !- X,Y,Z Vertex 2 {m}
  -40.8627750918904, 20.7683296123078, 0, !- X,Y,Z Vertex 3 {m}
  -40.8627750918904, 20.7683296123078, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -54.8458904628943, 108.505806888877, 12, !- X,Y,Z Vertex 1 {m}
  -56.3532668240732, 87.7376008336042, 12, !- X,Y,Z Vertex 2 {m}
  -58.7815713854557, 86.9602001737598, 12, !- X,Y,Z Vertex 3 {m}
  -57.7767829230126, 83.8505125395558, 12, !- X,Y,Z Vertex 4 {m}
  -62.4664410440834, 22.4343828037286, 12, !- X,Y,Z Vertex 5 {m}
  -40.8627750918904, 20.7683296123078, 12, !- X,Y,Z Vertex 6 {m}
  -40.695288531789, 23.6558879923351, 12, !- X,Y,Z Vertex 7 {m}
  -23.1109084834551, 22.4341510826892, 12, !- X,Y,Z Vertex 8 {m}
  -22.4409996427145, 31.3189469582158, 12, !- X,Y,Z Vertex 9 {m}
  -31.4005320354744, 59.1950345984759, 12, !- X,Y,Z Vertex 10 {m}
  -38.0155745460129, 59.750366094035, 12, !- X,Y,Z Vertex 11 {m}
  -37.2619088747067, 70.078940451846, 12, !- X,Y,Z Vertex 12 {m}
  -34.5824018774574, 69.8568072429645, 12, !- X,Y,Z Vertex 13 {m}
  -33.996223624166, 77.5199432920867, 12, !- X,Y,Z Vertex 14 {m}
  -27.381186938961, 79.6300550486113, 12, !- X,Y,Z Vertex 15 {m}
  -27.0462344049591, 83.5171532409308, 12, !- X,Y,Z Vertex 16 {m}
  -22.440833996138, 84.9609173609361, 12, !- X,Y,Z Vertex 17 {m}
  -22.1896201174142, 88.4037761282863, 12, !- X,Y,Z Vertex 18 {m}
  -19.6775855467278, 89.18118879102, 12,  !- X,Y,Z Vertex 19 {m}
  -18.8402126880233, 100.287185221719, 12, !- X,Y,Z Vertex 20 {m}
  -20.6823506971104, 105.951249616795, 12; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.3532668240732, 87.7376008336042, 12, !- X,Y,Z Vertex 1 {m}
  -56.3532668240732, 87.7376008336042, 0, !- X,Y,Z Vertex 2 {m}
  -58.7815713854557, 86.9602001737598, 0, !- X,Y,Z Vertex 3 {m}
  -58.7815713854557, 86.9602001737598, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -57.7767829230126, 83.8505125395558, 12, !- X,Y,Z Vertex 1 {m}
  -57.7767829230126, 83.8505125395558, 0, !- X,Y,Z Vertex 2 {m}
  -62.4664410440834, 22.4343828037286, 0, !- X,Y,Z Vertex 3 {m}
  -62.4664410440834, 22.4343828037286, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.1109084834551, 22.4341510826892, 12, !- X,Y,Z Vertex 1 {m}
  -23.1109084834551, 22.4341510826892, 0, !- X,Y,Z Vertex 2 {m}
  -22.4409996427145, 31.3189469582158, 0, !- X,Y,Z Vertex 3 {m}
  -22.4409996427145, 31.3189469582158, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.6775855467278, 89.18118879102, 12,  !- X,Y,Z Vertex 1 {m}
  -19.6775855467278, 89.18118879102, 0,   !- X,Y,Z Vertex 2 {m}
  -18.8402126880233, 100.287185221719, 0, !- X,Y,Z Vertex 3 {m}
  -18.8402126880233, 100.287185221719, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.440833996138, 84.9609173609361, 12, !- X,Y,Z Vertex 1 {m}
  -22.440833996138, 84.9609173609361, 0,  !- X,Y,Z Vertex 2 {m}
  -22.1896201174142, 88.4037761282863, 0, !- X,Y,Z Vertex 3 {m}
  -22.1896201174142, 88.4037761282863, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.0462344049591, 83.5171532409308, 12, !- X,Y,Z Vertex 1 {m}
  -27.0462344049591, 83.5171532409308, 0, !- X,Y,Z Vertex 2 {m}
  -22.440833996138, 84.9609173609361, 0,  !- X,Y,Z Vertex 3 {m}
  -22.440833996138, 84.9609173609361, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.2619088747067, 70.078940451846, 12, !- X,Y,Z Vertex 1 {m}
  -37.2619088747067, 70.078940451846, 0,  !- X,Y,Z Vertex 2 {m}
  -34.5824018774574, 69.8568072429645, 0, !- X,Y,Z Vertex 3 {m}
  -34.5824018774574, 69.8568072429645, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.6823506971104, 105.951249616795, 0, !- X,Y,Z Vertex 1 {m}
  -18.8402126880233, 100.287185221719, 0, !- X,Y,Z Vertex 2 {m}
  -19.6775855467278, 89.18118879102, 0,   !- X,Y,Z Vertex 3 {m}
  -22.1896201174142, 88.4037761282863, 0, !- X,Y,Z Vertex 4 {m}
  -22.440833996138, 84.9609173609361, 0,  !- X,Y,Z Vertex 5 {m}
  -27.0462344049591, 83.5171532409308, 0, !- X,Y,Z Vertex 6 {m}
  -27.381186938961, 79.6300550486113, 0,  !- X,Y,Z Vertex 7 {m}
  -33.996223624166, 77.5199432920867, 0,  !- X,Y,Z Vertex 8 {m}
  -34.5824018774574, 69.8568072429645, 0, !- X,Y,Z Vertex 9 {m}
  -37.2619088747067, 70.078940451846, 0,  !- X,Y,Z Vertex 10 {m}
  -38.0155745460129, 59.750366094035, 0,  !- X,Y,Z Vertex 11 {m}
  -31.4005320354744, 59.1950345984759, 0, !- X,Y,Z Vertex 12 {m}
  -22.4409996427145, 31.3189469582158, 0, !- X,Y,Z Vertex 13 {m}
  -23.1109084834551, 22.4341510826892, 0, !- X,Y,Z Vertex 14 {m}
  -40.695288531789, 23.6558879923351, 0,  !- X,Y,Z Vertex 15 {m}
  -40.8627750918904, 20.7683296123078, 0, !- X,Y,Z Vertex 16 {m}
  -62.4664410440834, 22.4343828037286, 0, !- X,Y,Z Vertex 17 {m}
  -57.7767829230126, 83.8505125395558, 0, !- X,Y,Z Vertex 18 {m}
  -58.7815713854557, 86.9602001737598, 0, !- X,Y,Z Vertex 19 {m}
  -56.3532668240732, 87.7376008336042, 0, !- X,Y,Z Vertex 20 {m}
  -54.8458904628943, 108.505806888877, 0; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.8402126880233, 100.287185221719, 12, !- X,Y,Z Vertex 1 {m}
  -18.8402126880233, 100.287185221719, 0, !- X,Y,Z Vertex 2 {m}
  -20.6823506971104, 105.951249616795, 0, !- X,Y,Z Vertex 3 {m}
  -20.6823506971104, 105.951249616795, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -60.0367749264872, 185.359364865579, 12, !- X,Y,Z Vertex 1 {m}
  -60.0367749264872, 185.359364865579, 0, !- X,Y,Z Vertex 2 {m}
  -60.4554746802877, 181.361208266847, 0, !- X,Y,Z Vertex 3 {m}
  -60.4554746802877, 181.361208266847, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -60.9580042427087, 165.923872432557, 12, !- X,Y,Z Vertex 1 {m}
  -60.9580042427087, 165.923872432557, 0, !- X,Y,Z Vertex 2 {m}
  -49.0678515740383, 164.813182435892, 0, !- X,Y,Z Vertex 3 {m}
  -49.0678515740383, 164.813182435892, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.6377249619512, 137.603596315115, 12, !- X,Y,Z Vertex 1 {m}
  -63.6377249619512, 137.603596315115, 0, !- X,Y,Z Vertex 2 {m}
  -60.9580042427087, 165.923872432557, 0, !- X,Y,Z Vertex 3 {m}
  -60.9580042427087, 165.923872432557, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.2255882166908, 184.137610294173, 12, !- X,Y,Z Vertex 1 {m}
  -47.2255882166908, 184.137610294173, 0, !- X,Y,Z Vertex 2 {m}
  -60.0367749264872, 185.359364865579, 0, !- X,Y,Z Vertex 3 {m}
  -60.0367749264872, 185.359364865579, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -49.821748820864, 121.721909524465, 12, !- X,Y,Z Vertex 1 {m}
  -49.821748820864, 121.721909524465, 0,  !- X,Y,Z Vertex 2 {m}
  -48.4819079922459, 136.159699481527, 0, !- X,Y,Z Vertex 3 {m}
  -48.4819079922459, 136.159699481527, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -60.4554746802877, 181.361208266847, 12, !- X,Y,Z Vertex 1 {m}
  -60.4554746802877, 181.361208266847, 0, !- X,Y,Z Vertex 2 {m}
  -73.7690640425671, 182.582991237954, 0, !- X,Y,Z Vertex 3 {m}
  -73.7690640425671, 182.582991237954, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -60.0367749264872, 185.359364865579, 12, !- X,Y,Z Vertex 1 {m}
  -60.4554746802877, 181.361208266847, 12, !- X,Y,Z Vertex 2 {m}
  -73.7690640425671, 182.582991237954, 12, !- X,Y,Z Vertex 3 {m}
  -79.2123636561586, 124.498670236924, 12, !- X,Y,Z Vertex 4 {m}
  -49.821748820864, 121.721909524465, 12, !- X,Y,Z Vertex 5 {m}
  -48.4819079922459, 136.159699481527, 12, !- X,Y,Z Vertex 6 {m}
  -63.6377249619512, 137.603596315115, 12, !- X,Y,Z Vertex 7 {m}
  -60.9580042427087, 165.923872432557, 12, !- X,Y,Z Vertex 8 {m}
  -49.0678515740383, 164.813182435892, 12, !- X,Y,Z Vertex 9 {m}
  -47.2255882166908, 184.137610294173, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -49.0678515740383, 164.813182435892, 12, !- X,Y,Z Vertex 1 {m}
  -49.0678515740383, 164.813182435892, 0, !- X,Y,Z Vertex 2 {m}
  -47.2255882166908, 184.137610294173, 0, !- X,Y,Z Vertex 3 {m}
  -47.2255882166908, 184.137610294173, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.2255882166908, 184.137610294173, 0, !- X,Y,Z Vertex 1 {m}
  -49.0678515740383, 164.813182435892, 0, !- X,Y,Z Vertex 2 {m}
  -60.9580042427087, 165.923872432557, 0, !- X,Y,Z Vertex 3 {m}
  -63.6377249619512, 137.603596315115, 0, !- X,Y,Z Vertex 4 {m}
  -48.4819079922459, 136.159699481527, 0, !- X,Y,Z Vertex 5 {m}
  -49.821748820864, 121.721909524465, 0,  !- X,Y,Z Vertex 6 {m}
  -79.2123636561586, 124.498670236924, 0, !- X,Y,Z Vertex 7 {m}
  -73.7690640425671, 182.582991237954, 0, !- X,Y,Z Vertex 8 {m}
  -60.4554746802877, 181.361208266847, 0, !- X,Y,Z Vertex 9 {m}
  -60.0367749264872, 185.359364865579, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.2123636561586, 124.498670236924, 12, !- X,Y,Z Vertex 1 {m}
  -79.2123636561586, 124.498670236924, 0, !- X,Y,Z Vertex 2 {m}
  -49.821748820864, 121.721909524465, 0,  !- X,Y,Z Vertex 3 {m}
  -49.821748820864, 121.721909524465, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -73.7690640425671, 182.582991237954, 12, !- X,Y,Z Vertex 1 {m}
  -73.7690640425671, 182.582991237954, 0, !- X,Y,Z Vertex 2 {m}
  -79.2123636561586, 124.498670236924, 0, !- X,Y,Z Vertex 3 {m}
  -79.2123636561586, 124.498670236924, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.4819079922459, 136.159699481527, 12, !- X,Y,Z Vertex 1 {m}
  -48.4819079922459, 136.159699481527, 0, !- X,Y,Z Vertex 2 {m}
  -63.6377249619512, 137.603596315115, 0, !- X,Y,Z Vertex 3 {m}
  -63.6377249619512, 137.603596315115, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.266273880981, -153.702841216107, 12, !- X,Y,Z Vertex 1 {m}
  245.266273880981, -153.702841216107, 0, !- X,Y,Z Vertex 2 {m}
  235.887681680203, -152.925732076765, 0, !- X,Y,Z Vertex 3 {m}
  235.887681680203, -152.925732076765, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  275.916207540806, -209.453831256687, 12, !- X,Y,Z Vertex 1 {m}
  275.916207540806, -209.453831256687, 0, !- X,Y,Z Vertex 2 {m}
  279.93357516566, -156.255967243026, 0,  !- X,Y,Z Vertex 3 {m}
  279.93357516566, -156.255967243026, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  263.857925255708, -208.565799586583, 12, !- X,Y,Z Vertex 1 {m}
  263.857925255708, -208.565799586583, 0, !- X,Y,Z Vertex 2 {m}
  275.916207540806, -209.453831256687, 0, !- X,Y,Z Vertex 3 {m}
  275.916207540806, -209.453831256687, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  232.873768938574, -172.472379009722, 12, !- X,Y,Z Vertex 1 {m}
  232.873768938574, -172.472379009722, 0, !- X,Y,Z Vertex 2 {m}
  244.010872078921, -173.249433184873, 0, !- X,Y,Z Vertex 3 {m}
  244.010872078921, -173.249433184873, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  222.909969575149, -203.569473878252, 12, !- X,Y,Z Vertex 1 {m}
  222.909969575149, -203.569473878252, 0, !- X,Y,Z Vertex 2 {m}
  224.584035349863, -181.246375108466, 0, !- X,Y,Z Vertex 3 {m}
  224.584035349863, -181.246375108466, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  197.704846539862, -201.68218437901, 12, !- X,Y,Z Vertex 1 {m}
  197.704846539862, -201.68218437901, 0,  !- X,Y,Z Vertex 2 {m}
  222.909969575149, -203.569473878252, 0, !- X,Y,Z Vertex 3 {m}
  222.909969575149, -203.569473878252, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.988637508869, -152.260309656788, 12, !- X,Y,Z Vertex 1 {m}
  204.988637508869, -152.260309656788, 0, !- X,Y,Z Vertex 2 {m}
  203.649334196813, -169.807818136445, 0, !- X,Y,Z Vertex 3 {m}
  203.649334196813, -169.807818136445, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  224.584035349863, -181.246375108466, 12, !- X,Y,Z Vertex 1 {m}
  224.584035349863, -181.246375108466, 0, !- X,Y,Z Vertex 2 {m}
  232.20416763316, -181.801435321929, 0,  !- X,Y,Z Vertex 3 {m}
  232.20416763316, -181.801435321929, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  235.803994931157, -154.480573997303, 12, !- X,Y,Z Vertex 1 {m}
  235.803994931157, -154.480573997303, 0, !- X,Y,Z Vertex 2 {m}
  204.988637508869, -152.260309656788, 0, !- X,Y,Z Vertex 3 {m}
  204.988637508869, -152.260309656788, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.988637508869, -152.260309656788, 12, !- X,Y,Z Vertex 1 {m}
  203.649334196813, -169.807818136445, 12, !- X,Y,Z Vertex 2 {m}
  206.077724823658, -170.029869562607, 12, !- X,Y,Z Vertex 3 {m}
  204.989564734188, -185.134052047341, 12, !- X,Y,Z Vertex 4 {m}
  198.960447730453, -184.689979855754, 12, !- X,Y,Z Vertex 5 {m}
  197.704846539862, -201.68218437901, 12, !- X,Y,Z Vertex 6 {m}
  222.909969575149, -203.569473878252, 12, !- X,Y,Z Vertex 7 {m}
  224.584035349863, -181.246375108466, 12, !- X,Y,Z Vertex 8 {m}
  232.20416763316, -181.801435321929, 12, !- X,Y,Z Vertex 9 {m}
  232.873768938574, -172.472379009722, 12, !- X,Y,Z Vertex 10 {m}
  244.010872078921, -173.249433184873, 12, !- X,Y,Z Vertex 11 {m}
  244.261976122064, -170.028686486133, 12, !- X,Y,Z Vertex 12 {m}
  266.619921214287, -171.69379973754, 12, !- X,Y,Z Vertex 13 {m}
  263.857925255708, -208.565799586583, 12, !- X,Y,Z Vertex 14 {m}
  275.916207540806, -209.453831256687, 12, !- X,Y,Z Vertex 15 {m}
  279.93357516566, -156.255967243026, 12, !- X,Y,Z Vertex 16 {m}
  268.963964567744, -155.367901959063, 12, !- X,Y,Z Vertex 17 {m}
  268.712884296513, -158.921829411558, 12, !- X,Y,Z Vertex 18 {m}
  245.015182080533, -157.256767858311, 12, !- X,Y,Z Vertex 19 {m}
  245.266273880981, -153.702841216107, 12, !- X,Y,Z Vertex 20 {m}
  235.887681680203, -152.925732076765, 12, !- X,Y,Z Vertex 21 {m}
  235.803994931157, -154.480573997303, 12; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  268.963964567744, -155.367901959063, 12, !- X,Y,Z Vertex 1 {m}
  268.963964567744, -155.367901959063, 0, !- X,Y,Z Vertex 2 {m}
  268.712884296513, -158.921829411558, 0, !- X,Y,Z Vertex 3 {m}
  268.712884296513, -158.921829411558, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  279.93357516566, -156.255967243026, 12, !- X,Y,Z Vertex 1 {m}
  279.93357516566, -156.255967243026, 0,  !- X,Y,Z Vertex 2 {m}
  268.963964567744, -155.367901959063, 0, !- X,Y,Z Vertex 3 {m}
  268.963964567744, -155.367901959063, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  206.077724823658, -170.029869562607, 12, !- X,Y,Z Vertex 1 {m}
  206.077724823658, -170.029869562607, 0, !- X,Y,Z Vertex 2 {m}
  204.989564734188, -185.134052047341, 0, !- X,Y,Z Vertex 3 {m}
  204.989564734188, -185.134052047341, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  235.803994931157, -154.480573997303, 0, !- X,Y,Z Vertex 1 {m}
  235.887681680203, -152.925732076765, 0, !- X,Y,Z Vertex 2 {m}
  245.266273880981, -153.702841216107, 0, !- X,Y,Z Vertex 3 {m}
  245.015182080533, -157.256767858311, 0, !- X,Y,Z Vertex 4 {m}
  268.712884296513, -158.921829411558, 0, !- X,Y,Z Vertex 5 {m}
  268.963964567744, -155.367901959063, 0, !- X,Y,Z Vertex 6 {m}
  279.93357516566, -156.255967243026, 0,  !- X,Y,Z Vertex 7 {m}
  275.916207540806, -209.453831256687, 0, !- X,Y,Z Vertex 8 {m}
  263.857925255708, -208.565799586583, 0, !- X,Y,Z Vertex 9 {m}
  266.619921214287, -171.69379973754, 0,  !- X,Y,Z Vertex 10 {m}
  244.261976122064, -170.028686486133, 0, !- X,Y,Z Vertex 11 {m}
  244.010872078921, -173.249433184873, 0, !- X,Y,Z Vertex 12 {m}
  232.873768938574, -172.472379009722, 0, !- X,Y,Z Vertex 13 {m}
  232.20416763316, -181.801435321929, 0,  !- X,Y,Z Vertex 14 {m}
  224.584035349863, -181.246375108466, 0, !- X,Y,Z Vertex 15 {m}
  222.909969575149, -203.569473878252, 0, !- X,Y,Z Vertex 16 {m}
  197.704846539862, -201.68218437901, 0,  !- X,Y,Z Vertex 17 {m}
  198.960447730453, -184.689979855754, 0, !- X,Y,Z Vertex 18 {m}
  204.989564734188, -185.134052047341, 0, !- X,Y,Z Vertex 19 {m}
  206.077724823658, -170.029869562607, 0, !- X,Y,Z Vertex 20 {m}
  203.649334196813, -169.807818136445, 0, !- X,Y,Z Vertex 21 {m}
  204.988637508869, -152.260309656788, 0; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  266.619921214287, -171.69379973754, 12, !- X,Y,Z Vertex 1 {m}
  266.619921214287, -171.69379973754, 0,  !- X,Y,Z Vertex 2 {m}
  263.857925255708, -208.565799586583, 0, !- X,Y,Z Vertex 3 {m}
  263.857925255708, -208.565799586583, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  235.887681680203, -152.925732076765, 12, !- X,Y,Z Vertex 1 {m}
  235.887681680203, -152.925732076765, 0, !- X,Y,Z Vertex 2 {m}
  235.803994931157, -154.480573997303, 0, !- X,Y,Z Vertex 3 {m}
  235.803994931157, -154.480573997303, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.261976122064, -170.028686486133, 12, !- X,Y,Z Vertex 1 {m}
  244.261976122064, -170.028686486133, 0, !- X,Y,Z Vertex 2 {m}
  266.619921214287, -171.69379973754, 0,  !- X,Y,Z Vertex 3 {m}
  266.619921214287, -171.69379973754, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  232.20416763316, -181.801435321929, 12, !- X,Y,Z Vertex 1 {m}
  232.20416763316, -181.801435321929, 0,  !- X,Y,Z Vertex 2 {m}
  232.873768938574, -172.472379009722, 0, !- X,Y,Z Vertex 3 {m}
  232.873768938574, -172.472379009722, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  203.649334196813, -169.807818136445, 12, !- X,Y,Z Vertex 1 {m}
  203.649334196813, -169.807818136445, 0, !- X,Y,Z Vertex 2 {m}
  206.077724823658, -170.029869562607, 0, !- X,Y,Z Vertex 3 {m}
  206.077724823658, -170.029869562607, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.015182080533, -157.256767858311, 12, !- X,Y,Z Vertex 1 {m}
  245.015182080533, -157.256767858311, 0, !- X,Y,Z Vertex 2 {m}
  245.266273880981, -153.702841216107, 0, !- X,Y,Z Vertex 3 {m}
  245.266273880981, -153.702841216107, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  198.960447730453, -184.689979855754, 12, !- X,Y,Z Vertex 1 {m}
  198.960447730453, -184.689979855754, 0, !- X,Y,Z Vertex 2 {m}
  197.704846539862, -201.68218437901, 0,  !- X,Y,Z Vertex 3 {m}
  197.704846539862, -201.68218437901, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  268.712884296513, -158.921829411558, 12, !- X,Y,Z Vertex 1 {m}
  268.712884296513, -158.921829411558, 0, !- X,Y,Z Vertex 2 {m}
  245.015182080533, -157.256767858311, 0, !- X,Y,Z Vertex 3 {m}
  245.015182080533, -157.256767858311, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.010872078921, -173.249433184873, 12, !- X,Y,Z Vertex 1 {m}
  244.010872078921, -173.249433184873, 0, !- X,Y,Z Vertex 2 {m}
  244.261976122064, -170.028686486133, 0, !- X,Y,Z Vertex 3 {m}
  244.261976122064, -170.028686486133, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.989564734188, -185.134052047341, 12, !- X,Y,Z Vertex 1 {m}
  204.989564734188, -185.134052047341, 0, !- X,Y,Z Vertex 2 {m}
  198.960447730453, -184.689979855754, 0, !- X,Y,Z Vertex 3 {m}
  198.960447730453, -184.689979855754, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.6882822467826, -108.505207861832, 12, !- X,Y,Z Vertex 1 {m}
  72.7673277274681, -123.387250411702, 12, !- X,Y,Z Vertex 2 {m}
  109.527842586198, -125.719048275088, 12, !- X,Y,Z Vertex 3 {m}
  110.532460526799, -110.94805979986, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  110.532460526799, -110.94805979986, 12, !- X,Y,Z Vertex 1 {m}
  110.532460526799, -110.94805979986, 0,  !- X,Y,Z Vertex 2 {m}
  73.6882822467826, -108.505207861832, 0, !- X,Y,Z Vertex 3 {m}
  73.6882822467826, -108.505207861832, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  110.532460526799, -110.94805979986, 0,  !- X,Y,Z Vertex 1 {m}
  109.527842586198, -125.719048275088, 0, !- X,Y,Z Vertex 2 {m}
  72.7673277274681, -123.387250411702, 0, !- X,Y,Z Vertex 3 {m}
  73.6882822467826, -108.505207861832, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7673277274681, -123.387250411702, 12, !- X,Y,Z Vertex 1 {m}
  72.7673277274681, -123.387250411702, 0, !- X,Y,Z Vertex 2 {m}
  109.527842586198, -125.719048275088, 0, !- X,Y,Z Vertex 3 {m}
  109.527842586198, -125.719048275088, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.527842586198, -125.719048275088, 12, !- X,Y,Z Vertex 1 {m}
  109.527842586198, -125.719048275088, 0, !- X,Y,Z Vertex 2 {m}
  110.532460526799, -110.94805979986, 0,  !- X,Y,Z Vertex 3 {m}
  110.532460526799, -110.94805979986, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.6882822467826, -108.505207861832, 12, !- X,Y,Z Vertex 1 {m}
  73.6882822467826, -108.505207861832, 0, !- X,Y,Z Vertex 2 {m}
  72.7673277274681, -123.387250411702, 0, !- X,Y,Z Vertex 3 {m}
  72.7673277274681, -123.387250411702, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.6923456584038, -13.7714007026453, 12, !- X,Y,Z Vertex 1 {m}
  -22.6923456584038, -13.7714007026453, 0, !- X,Y,Z Vertex 2 {m}
  -24.1995663585634, -7.77415756194527, 0, !- X,Y,Z Vertex 3 {m}
  -24.1995663585634, -7.77415756194527, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.1239252088675, -29.7639433166751, 12, !- X,Y,Z Vertex 1 {m}
  -43.1239252088675, -29.7639433166751, 0, !- X,Y,Z Vertex 2 {m}
  -41.3655124514686, -36.5386113569835, 0, !- X,Y,Z Vertex 3 {m}
  -41.3655124514686, -36.5386113569835, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.6923806840435, -24.9884573318295, 12, !- X,Y,Z Vertex 1 {m}
  -22.6923806840435, -24.9884573318295, 0, !- X,Y,Z Vertex 2 {m}
  -23.1947882814604, -22.8783163949912, 0, !- X,Y,Z Vertex 3 {m}
  -23.1947882814604, -22.8783163949912, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.3862614238873, 12.9940720614212, 12, !- X,Y,Z Vertex 1 {m}
  -28.3862614238873, 12.9940720614212, 0, !- X,Y,Z Vertex 2 {m}
  -77.5388402056611, 16.1041095091829, 0, !- X,Y,Z Vertex 3 {m}
  -77.5388402056611, 16.1041095091829, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.5388402056611, 16.1041095091829, 12, !- X,Y,Z Vertex 1 {m}
  -77.5388402056611, 16.1041095091829, 0, !- X,Y,Z Vertex 2 {m}
  -80.218849945674, -27.5424292231085, 0, !- X,Y,Z Vertex 3 {m}
  -80.218849945674, -27.5424292231085, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.1947882814604, -22.8783163949912, 12, !- X,Y,Z Vertex 1 {m}
  -23.1947882814604, -22.8783163949912, 0, !- X,Y,Z Vertex 2 {m}
  -22.6923456584038, -13.7714007026453, 0, !- X,Y,Z Vertex 3 {m}
  -22.6923456584038, -13.7714007026453, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.5388402056611, 16.1041095091829, 12, !- X,Y,Z Vertex 1 {m}
  -80.218849945674, -27.5424292231085, 12, !- X,Y,Z Vertex 2 {m}
  -43.1239252088675, -29.7639433166751, 12, !- X,Y,Z Vertex 3 {m}
  -41.3655124514686, -36.5386113569835, 12, !- X,Y,Z Vertex 4 {m}
  -23.4460430294976, -37.6492908969484, 12, !- X,Y,Z Vertex 5 {m}
  -22.6923806840435, -24.9884573318295, 12, !- X,Y,Z Vertex 6 {m}
  -23.1947882814604, -22.8783163949912, 12, !- X,Y,Z Vertex 7 {m}
  -22.6923456584038, -13.7714007026453, 12, !- X,Y,Z Vertex 8 {m}
  -24.1995663585634, -7.77415756194527, 12, !- X,Y,Z Vertex 9 {m}
  -23.9483480768141, -4.2202393862932, 12, !- X,Y,Z Vertex 10 {m}
  -28.3862614238873, 12.9940720614212, 12; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.4460430294976, -37.6492908969484, 12, !- X,Y,Z Vertex 1 {m}
  -23.4460430294976, -37.6492908969484, 0, !- X,Y,Z Vertex 2 {m}
  -22.6923806840435, -24.9884573318295, 0, !- X,Y,Z Vertex 3 {m}
  -22.6923806840435, -24.9884573318295, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -41.3655124514686, -36.5386113569835, 12, !- X,Y,Z Vertex 1 {m}
  -41.3655124514686, -36.5386113569835, 0, !- X,Y,Z Vertex 2 {m}
  -23.4460430294976, -37.6492908969484, 0, !- X,Y,Z Vertex 3 {m}
  -23.4460430294976, -37.6492908969484, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.3862614238873, 12.9940720614212, 0, !- X,Y,Z Vertex 1 {m}
  -23.9483480768141, -4.2202393862932, 0, !- X,Y,Z Vertex 2 {m}
  -24.1995663585634, -7.77415756194527, 0, !- X,Y,Z Vertex 3 {m}
  -22.6923456584038, -13.7714007026453, 0, !- X,Y,Z Vertex 4 {m}
  -23.1947882814604, -22.8783163949912, 0, !- X,Y,Z Vertex 5 {m}
  -22.6923806840435, -24.9884573318295, 0, !- X,Y,Z Vertex 6 {m}
  -23.4460430294976, -37.6492908969484, 0, !- X,Y,Z Vertex 7 {m}
  -41.3655124514686, -36.5386113569835, 0, !- X,Y,Z Vertex 8 {m}
  -43.1239252088675, -29.7639433166751, 0, !- X,Y,Z Vertex 9 {m}
  -80.218849945674, -27.5424292231085, 0, !- X,Y,Z Vertex 10 {m}
  -77.5388402056611, 16.1041095091829, 0; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.9483480768141, -4.2202393862932, 12, !- X,Y,Z Vertex 1 {m}
  -23.9483480768141, -4.2202393862932, 0, !- X,Y,Z Vertex 2 {m}
  -28.3862614238873, 12.9940720614212, 0, !- X,Y,Z Vertex 3 {m}
  -28.3862614238873, 12.9940720614212, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.218849945674, -27.5424292231085, 12, !- X,Y,Z Vertex 1 {m}
  -80.218849945674, -27.5424292231085, 0, !- X,Y,Z Vertex 2 {m}
  -43.1239252088675, -29.7639433166751, 0, !- X,Y,Z Vertex 3 {m}
  -43.1239252088675, -29.7639433166751, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -24.1995663585634, -7.77415756194527, 12, !- X,Y,Z Vertex 1 {m}
  -24.1995663585634, -7.77415756194527, 0, !- X,Y,Z Vertex 2 {m}
  -23.9483480768141, -4.2202393862932, 0, !- X,Y,Z Vertex 3 {m}
  -23.9483480768141, -4.2202393862932, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.5701505333596, 226.673931138656, 12, !- X,Y,Z Vertex 1 {m}
  84.5701505333596, 226.673931138656, 0,  !- X,Y,Z Vertex 2 {m}
  96.2090187136023, 226.229835869762, 0,  !- X,Y,Z Vertex 3 {m}
  96.2090187136023, 226.229835869762, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  96.5438467377244, 234.004041013942, 12, !- X,Y,Z Vertex 1 {m}
  96.5438467377244, 234.004041013942, 0,  !- X,Y,Z Vertex 2 {m}
  84.9049896897281, 234.55919576353, 0,   !- X,Y,Z Vertex 3 {m}
  84.9049896897281, 234.55919576353, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  96.2090187136023, 226.229835869762, 12, !- X,Y,Z Vertex 1 {m}
  96.2090187136023, 226.229835869762, 0,  !- X,Y,Z Vertex 2 {m}
  96.5438467377244, 234.004041013942, 0,  !- X,Y,Z Vertex 3 {m}
  96.5438467377244, 234.004041013942, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.9049896897281, 234.55919576353, 12,  !- X,Y,Z Vertex 1 {m}
  84.9049896897281, 234.55919576353, 0,   !- X,Y,Z Vertex 2 {m}
  84.5701505333596, 226.673931138656, 0,  !- X,Y,Z Vertex 3 {m}
  84.5701505333596, 226.673931138656, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.9049896897281, 234.55919576353, 12,  !- X,Y,Z Vertex 1 {m}
  84.5701505333596, 226.673931138656, 12, !- X,Y,Z Vertex 2 {m}
  96.2090187136023, 226.229835869762, 12, !- X,Y,Z Vertex 3 {m}
  96.5438467377244, 234.004041013942, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  96.5438467377244, 234.004041013942, 0,  !- X,Y,Z Vertex 1 {m}
  96.2090187136023, 226.229835869762, 0,  !- X,Y,Z Vertex 2 {m}
  84.5701505333596, 226.673931138656, 0,  !- X,Y,Z Vertex 3 {m}
  84.9049896897281, 234.55919576353, 0;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.242769806289, 245.111465896307, 0,  !- X,Y,Z Vertex 1 {m}
  165.120706652527, 245.111276808453, 0,  !- X,Y,Z Vertex 2 {m}
  165.120406343108, 258.327418447072, 0,  !- X,Y,Z Vertex 3 {m}
  173.242454725101, 258.327607534871, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  165.120706652527, 245.111276808453, 12, !- X,Y,Z Vertex 1 {m}
  165.120706652527, 245.111276808453, 0,  !- X,Y,Z Vertex 2 {m}
  173.242769806289, 245.111465896307, 0,  !- X,Y,Z Vertex 3 {m}
  173.242769806289, 245.111465896307, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.242769806289, 245.111465896307, 12, !- X,Y,Z Vertex 1 {m}
  173.242769806289, 245.111465896307, 0,  !- X,Y,Z Vertex 2 {m}
  173.242454725101, 258.327607534871, 0,  !- X,Y,Z Vertex 3 {m}
  173.242454725101, 258.327607534871, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  165.120406343108, 258.327418447072, 12, !- X,Y,Z Vertex 1 {m}
  165.120406343108, 258.327418447072, 0,  !- X,Y,Z Vertex 2 {m}
  165.120706652527, 245.111276808453, 0,  !- X,Y,Z Vertex 3 {m}
  165.120706652527, 245.111276808453, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.242454725101, 258.327607534871, 12, !- X,Y,Z Vertex 1 {m}
  173.242454725101, 258.327607534871, 0,  !- X,Y,Z Vertex 2 {m}
  165.120406343108, 258.327418447072, 0,  !- X,Y,Z Vertex 3 {m}
  165.120406343108, 258.327418447072, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.242454725101, 258.327607534871, 12, !- X,Y,Z Vertex 1 {m}
  165.120406343108, 258.327418447072, 12, !- X,Y,Z Vertex 2 {m}
  165.120706652527, 245.111276808453, 12, !- X,Y,Z Vertex 3 {m}
  173.242769806289, 245.111465896307, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.2972346814456, 249.441392738379, 12, !- X,Y,Z Vertex 1 {m}
  97.2972346814456, 249.441392738379, 0,  !- X,Y,Z Vertex 2 {m}
  88.5890484452746, 249.441281363424, 0,  !- X,Y,Z Vertex 3 {m}
  88.5890484452746, 249.441281363424, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.2972346814456, 249.441392738379, 12, !- X,Y,Z Vertex 1 {m}
  88.5890484452746, 249.441281363424, 12, !- X,Y,Z Vertex 2 {m}
  88.5891743617214, 239.11270020215, 12,  !- X,Y,Z Vertex 3 {m}
  97.2973729758403, 239.112811576824, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.5890484452746, 249.441281363424, 12, !- X,Y,Z Vertex 1 {m}
  88.5890484452746, 249.441281363424, 0,  !- X,Y,Z Vertex 2 {m}
  88.5891743617214, 239.11270020215, 0,   !- X,Y,Z Vertex 3 {m}
  88.5891743617214, 239.11270020215, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.2973729758403, 239.112811576824, 0,  !- X,Y,Z Vertex 1 {m}
  88.5891743617214, 239.11270020215, 0,   !- X,Y,Z Vertex 2 {m}
  88.5890484452746, 249.441281363424, 0,  !- X,Y,Z Vertex 3 {m}
  97.2972346814456, 249.441392738379, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.2973729758403, 239.112811576824, 12, !- X,Y,Z Vertex 1 {m}
  97.2973729758403, 239.112811576824, 0,  !- X,Y,Z Vertex 2 {m}
  97.2972346814456, 249.441392738379, 0,  !- X,Y,Z Vertex 3 {m}
  97.2972346814456, 249.441392738379, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.5891743617214, 239.11270020215, 12,  !- X,Y,Z Vertex 1 {m}
  88.5891743617214, 239.11270020215, 0,   !- X,Y,Z Vertex 2 {m}
  97.2973729758403, 239.112811576824, 0,  !- X,Y,Z Vertex 3 {m}
  97.2973729758403, 239.112811576824, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.7731520538864, 251.773386360164, 12, !- X,Y,Z Vertex 1 {m}
  -74.7731520538864, 251.773386360164, 0, !- X,Y,Z Vertex 2 {m}
  -83.1464002786838, 252.217717393442, 0, !- X,Y,Z Vertex 3 {m}
  -83.1464002786838, 252.217717393442, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.4931618245229, 257.104205140839, 0, !- X,Y,Z Vertex 1 {m}
  -69.1631716990884, 241.333689588828, 0, !- X,Y,Z Vertex 2 {m}
  -83.6489130624404, 242.00020196371, 0,  !- X,Y,Z Vertex 3 {m}
  -83.1464002786838, 252.217717393442, 0, !- X,Y,Z Vertex 4 {m}
  -74.7731520538864, 251.773386360164, 0, !- X,Y,Z Vertex 5 {m}
  -74.5218963674356, 257.437444507557, 0; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -83.6489130624404, 242.00020196371, 12, !- X,Y,Z Vertex 1 {m}
  -83.6489130624404, 242.00020196371, 0,  !- X,Y,Z Vertex 2 {m}
  -69.1631716990884, 241.333689588828, 0, !- X,Y,Z Vertex 3 {m}
  -69.1631716990884, 241.333689588828, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -68.4931618245229, 257.104205140839, 12, !- X,Y,Z Vertex 1 {m}
  -68.4931618245229, 257.104205140839, 0, !- X,Y,Z Vertex 2 {m}
  -74.5218963674356, 257.437444507557, 0, !- X,Y,Z Vertex 3 {m}
  -74.5218963674356, 257.437444507557, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -83.1464002786838, 252.217717393442, 12, !- X,Y,Z Vertex 1 {m}
  -83.1464002786838, 252.217717393442, 0, !- X,Y,Z Vertex 2 {m}
  -83.6489130624404, 242.00020196371, 0,  !- X,Y,Z Vertex 3 {m}
  -83.6489130624404, 242.00020196371, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.5218963674356, 257.437444507557, 12, !- X,Y,Z Vertex 1 {m}
  -74.5218963674356, 257.437444507557, 0, !- X,Y,Z Vertex 2 {m}
  -74.7731520538864, 251.773386360164, 0, !- X,Y,Z Vertex 3 {m}
  -74.7731520538864, 251.773386360164, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.1631716990884, 241.333689588828, 12, !- X,Y,Z Vertex 1 {m}
  -69.1631716990884, 241.333689588828, 0, !- X,Y,Z Vertex 2 {m}
  -68.4931618245229, 257.104205140839, 0, !- X,Y,Z Vertex 3 {m}
  -68.4931618245229, 257.104205140839, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.5218963674356, 257.437444507557, 12, !- X,Y,Z Vertex 1 {m}
  -74.7731520538864, 251.773386360164, 12, !- X,Y,Z Vertex 2 {m}
  -83.1464002786838, 252.217717393442, 12, !- X,Y,Z Vertex 3 {m}
  -83.6489130624404, 242.00020196371, 12, !- X,Y,Z Vertex 4 {m}
  -69.1631716990884, 241.333689588828, 12, !- X,Y,Z Vertex 5 {m}
  -68.4931618245229, 257.104205140839, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.748463282107, 170.589156587437, 12, !- X,Y,Z Vertex 1 {m}
  121.748463282107, 170.589156587437, 0,  !- X,Y,Z Vertex 2 {m}
  147.790423513466, 128.720021017096, 0,  !- X,Y,Z Vertex 3 {m}
  147.790423513466, 128.720021017096, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.891771921717, 164.928003326592, 12, !- X,Y,Z Vertex 1 {m}
  238.891771921717, 164.928003326592, 0,  !- X,Y,Z Vertex 2 {m}
  121.748463282107, 170.589156587437, 0,  !- X,Y,Z Vertex 3 {m}
  121.748463282107, 170.589156587437, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  223.988602999042, 119.503990815723, 12, !- X,Y,Z Vertex 1 {m}
  223.988602999042, 119.503990815723, 0,  !- X,Y,Z Vertex 2 {m}
  238.891771921717, 164.928003326592, 0,  !- X,Y,Z Vertex 3 {m}
  238.891771921717, 164.928003326592, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  147.790423513466, 128.720021017096, 12, !- X,Y,Z Vertex 1 {m}
  147.790423513466, 128.720021017096, 0,  !- X,Y,Z Vertex 2 {m}
  127.861725593173, 129.719182988342, 0,  !- X,Y,Z Vertex 3 {m}
  127.861725593173, 129.719182988342, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  313.081826352714, 115.175943348385, 12, !- X,Y,Z Vertex 1 {m}
  313.081826352714, 115.175943348385, 0,  !- X,Y,Z Vertex 2 {m}
  223.988602999042, 119.503990815723, 0,  !- X,Y,Z Vertex 3 {m}
  223.988602999042, 119.503990815723, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  282.684448933306, 163.930034885307, 12, !- X,Y,Z Vertex 1 {m}
  282.684448933306, 163.930034885307, 0,  !- X,Y,Z Vertex 2 {m}
  313.081826352714, 115.175943348385, 0,  !- X,Y,Z Vertex 3 {m}
  313.081826352714, 115.175943348385, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  322.625433806729, 162.043678342131, 12, !- X,Y,Z Vertex 1 {m}
  322.625433806729, 162.043678342131, 0,  !- X,Y,Z Vertex 2 {m}
  282.684448933306, 163.930034885307, 0,  !- X,Y,Z Vertex 3 {m}
  282.684448933306, 163.930034885307, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  320.199323313794, 112.955053669856, 12, !- X,Y,Z Vertex 1 {m}
  320.199323313794, 112.955053669856, 0,  !- X,Y,Z Vertex 2 {m}
  322.625433806729, 162.043678342131, 0,  !- X,Y,Z Vertex 3 {m}
  322.625433806729, 162.043678342131, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  334.601624791763, 112.289342583629, 12, !- X,Y,Z Vertex 1 {m}
  334.601624791763, 112.289342583629, 0,  !- X,Y,Z Vertex 2 {m}
  320.199323313794, 112.955053669856, 0,  !- X,Y,Z Vertex 3 {m}
  320.199323313794, 112.955053669856, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  337.027653671202, 161.044792019282, 12, !- X,Y,Z Vertex 1 {m}
  337.027653671202, 161.044792019282, 0,  !- X,Y,Z Vertex 2 {m}
  334.601624791763, 112.289342583629, 0,  !- X,Y,Z Vertex 3 {m}
  334.601624791763, 112.289342583629, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  369.017332052906, 93.0776307486457, 12, !- X,Y,Z Vertex 1 {m}
  369.017332052906, 93.0776307486457, 0,  !- X,Y,Z Vertex 2 {m}
  354.193075136408, 160.268188388535, 0,  !- X,Y,Z Vertex 3 {m}
  354.193075136408, 160.268188388535, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  407.953916147508, 91.1916924376637, 12, !- X,Y,Z Vertex 1 {m}
  407.953916147508, 91.1916924376637, 0,  !- X,Y,Z Vertex 2 {m}
  369.017332052906, 93.0776307486457, 0,  !- X,Y,Z Vertex 3 {m}
  369.017332052906, 93.0776307486457, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  354.193075136408, 160.268188388535, 12, !- X,Y,Z Vertex 1 {m}
  354.193075136408, 160.268188388535, 0,  !- X,Y,Z Vertex 2 {m}
  337.027653671202, 161.044792019282, 0,  !- X,Y,Z Vertex 3 {m}
  337.027653671202, 161.044792019282, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  95.2056725303314, 115.725122880275, 12, !- X,Y,Z Vertex 1 {m}
  95.2056725303314, 115.725122880275, 0,  !- X,Y,Z Vertex 2 {m}
  49.7381242489026, 105.729270417566, 0,  !- X,Y,Z Vertex 3 {m}
  49.7381242489026, 105.729270417566, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.0032783113188, 171.587870029841, 0,  !- X,Y,Z Vertex 1 {m}
  49.7381242489026, 105.729270417566, 0,  !- X,Y,Z Vertex 2 {m}
  95.2056725303314, 115.725122880275, 0,  !- X,Y,Z Vertex 3 {m}
  126.689874462502, 105.397024547716, 0,  !- X,Y,Z Vertex 4 {m}
  127.861725593173, 129.719182988342, 0,  !- X,Y,Z Vertex 5 {m}
  147.790423513466, 128.720021017096, 0,  !- X,Y,Z Vertex 6 {m}
  121.748463282107, 170.589156587437, 0,  !- X,Y,Z Vertex 7 {m}
  238.891771921717, 164.928003326592, 0,  !- X,Y,Z Vertex 8 {m}
  223.988602999042, 119.503990815723, 0,  !- X,Y,Z Vertex 9 {m}
  313.081826352714, 115.175943348385, 0,  !- X,Y,Z Vertex 10 {m}
  282.684448933306, 163.930034885307, 0,  !- X,Y,Z Vertex 11 {m}
  322.625433806729, 162.043678342131, 0,  !- X,Y,Z Vertex 12 {m}
  320.199323313794, 112.955053669856, 0,  !- X,Y,Z Vertex 13 {m}
  334.601624791763, 112.289342583629, 0,  !- X,Y,Z Vertex 14 {m}
  337.027653671202, 161.044792019282, 0,  !- X,Y,Z Vertex 15 {m}
  354.193075136408, 160.268188388535, 0,  !- X,Y,Z Vertex 16 {m}
  369.017332052906, 93.0776307486457, 0,  !- X,Y,Z Vertex 17 {m}
  407.953916147508, 91.1916924376637, 0,  !- X,Y,Z Vertex 18 {m}
  409.208449738388, 117.51298020936, 0,   !- X,Y,Z Vertex 19 {m}
  425.285438584037, 116.7364833438, 0,    !- X,Y,Z Vertex 20 {m}
  423.278136283245, 76.9768907820788, 0,  !- X,Y,Z Vertex 21 {m}
  331.087315774822, 56.8702491850414, 0,  !- X,Y,Z Vertex 22 {m}
  332.76044503217, 91.0768003689768, 0,   !- X,Y,Z Vertex 23 {m}
  310.403316896597, 92.186410898312, 0,   !- X,Y,Z Vertex 24 {m}
  317.270912420497, 60.6456721883226, 0,  !- X,Y,Z Vertex 25 {m}
  220.3059441405, 65.4176649827757, 0,    !- X,Y,Z Vertex 26 {m}
  228.092941742455, 75.8575435608169, 0,  !- X,Y,Z Vertex 27 {m}
  49.8220031324976, 84.6278735433331, 0,  !- X,Y,Z Vertex 28 {m}
  6.19635820774374, 74.9654868008247, 0,  !- X,Y,Z Vertex 29 {m}
  38.1824529127938, 172.254137045053, 0;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  126.689874462502, 105.397024547716, 12, !- X,Y,Z Vertex 1 {m}
  126.689874462502, 105.397024547716, 0,  !- X,Y,Z Vertex 2 {m}
  95.2056725303314, 115.725122880275, 0,  !- X,Y,Z Vertex 3 {m}
  95.2056725303314, 115.725122880275, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.7381242489026, 105.729270417566, 12, !- X,Y,Z Vertex 1 {m}
  49.7381242489026, 105.729270417566, 0,  !- X,Y,Z Vertex 2 {m}
  53.0032783113188, 171.587870029841, 0,  !- X,Y,Z Vertex 3 {m}
  53.0032783113188, 171.587870029841, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  127.861725593173, 129.719182988342, 12, !- X,Y,Z Vertex 1 {m}
  127.861725593173, 129.719182988342, 0,  !- X,Y,Z Vertex 2 {m}
  126.689874462502, 105.397024547716, 0,  !- X,Y,Z Vertex 3 {m}
  126.689874462502, 105.397024547716, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 203,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  310.403316896597, 92.186410898312, 12,  !- X,Y,Z Vertex 1 {m}
  310.403316896597, 92.186410898312, 0,   !- X,Y,Z Vertex 2 {m}
  332.76044503217, 91.0768003689768, 0,   !- X,Y,Z Vertex 3 {m}
  332.76044503217, 91.0768003689768, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 204,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  331.087315774822, 56.8702491850414, 12, !- X,Y,Z Vertex 1 {m}
  331.087315774822, 56.8702491850414, 0,  !- X,Y,Z Vertex 2 {m}
  423.278136283245, 76.9768907820788, 0,  !- X,Y,Z Vertex 3 {m}
  423.278136283245, 76.9768907820788, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 205,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  409.208449738388, 117.51298020936, 12,  !- X,Y,Z Vertex 1 {m}
  409.208449738388, 117.51298020936, 0,   !- X,Y,Z Vertex 2 {m}
  407.953916147508, 91.1916924376637, 0,  !- X,Y,Z Vertex 3 {m}
  407.953916147508, 91.1916924376637, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 206,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.19635820774374, 74.9654868008247, 12, !- X,Y,Z Vertex 1 {m}
  6.19635820774374, 74.9654868008247, 0,  !- X,Y,Z Vertex 2 {m}
  49.8220031324976, 84.6278735433331, 0,  !- X,Y,Z Vertex 3 {m}
  49.8220031324976, 84.6278735433331, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 207,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.0032783113188, 171.587870029841, 12, !- X,Y,Z Vertex 1 {m}
  53.0032783113188, 171.587870029841, 0,  !- X,Y,Z Vertex 2 {m}
  38.1824529127938, 172.254137045053, 0,  !- X,Y,Z Vertex 3 {m}
  38.1824529127938, 172.254137045053, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 208,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.1824529127938, 172.254137045053, 12, !- X,Y,Z Vertex 1 {m}
  6.19635820774374, 74.9654868008247, 12, !- X,Y,Z Vertex 2 {m}
  49.8220031324976, 84.6278735433331, 12, !- X,Y,Z Vertex 3 {m}
  228.092941742455, 75.8575435608169, 12, !- X,Y,Z Vertex 4 {m}
  220.3059441405, 65.4176649827757, 12,   !- X,Y,Z Vertex 5 {m}
  317.270912420497, 60.6456721883226, 12, !- X,Y,Z Vertex 6 {m}
  310.403316896597, 92.186410898312, 12,  !- X,Y,Z Vertex 7 {m}
  332.76044503217, 91.0768003689768, 12,  !- X,Y,Z Vertex 8 {m}
  331.087315774822, 56.8702491850414, 12, !- X,Y,Z Vertex 9 {m}
  423.278136283245, 76.9768907820788, 12, !- X,Y,Z Vertex 10 {m}
  425.285438584037, 116.7364833438, 12,   !- X,Y,Z Vertex 11 {m}
  409.208449738388, 117.51298020936, 12,  !- X,Y,Z Vertex 12 {m}
  407.953916147508, 91.1916924376637, 12, !- X,Y,Z Vertex 13 {m}
  369.017332052906, 93.0776307486457, 12, !- X,Y,Z Vertex 14 {m}
  354.193075136408, 160.268188388535, 12, !- X,Y,Z Vertex 15 {m}
  337.027653671202, 161.044792019282, 12, !- X,Y,Z Vertex 16 {m}
  334.601624791763, 112.289342583629, 12, !- X,Y,Z Vertex 17 {m}
  320.199323313794, 112.955053669856, 12, !- X,Y,Z Vertex 18 {m}
  322.625433806729, 162.043678342131, 12, !- X,Y,Z Vertex 19 {m}
  282.684448933306, 163.930034885307, 12, !- X,Y,Z Vertex 20 {m}
  313.081826352714, 115.175943348385, 12, !- X,Y,Z Vertex 21 {m}
  223.988602999042, 119.503990815723, 12, !- X,Y,Z Vertex 22 {m}
  238.891771921717, 164.928003326592, 12, !- X,Y,Z Vertex 23 {m}
  121.748463282107, 170.589156587437, 12, !- X,Y,Z Vertex 24 {m}
  147.790423513466, 128.720021017096, 12, !- X,Y,Z Vertex 25 {m}
  127.861725593173, 129.719182988342, 12, !- X,Y,Z Vertex 26 {m}
  126.689874462502, 105.397024547716, 12, !- X,Y,Z Vertex 27 {m}
  95.2056725303314, 115.725122880275, 12, !- X,Y,Z Vertex 28 {m}
  49.7381242489026, 105.729270417566, 12, !- X,Y,Z Vertex 29 {m}
  53.0032783113188, 171.587870029841, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 209,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.3059441405, 65.4176649827757, 12,   !- X,Y,Z Vertex 1 {m}
  220.3059441405, 65.4176649827757, 0,    !- X,Y,Z Vertex 2 {m}
  317.270912420497, 60.6456721883226, 0,  !- X,Y,Z Vertex 3 {m}
  317.270912420497, 60.6456721883226, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 210,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.1824529127938, 172.254137045053, 12, !- X,Y,Z Vertex 1 {m}
  38.1824529127938, 172.254137045053, 0,  !- X,Y,Z Vertex 2 {m}
  6.19635820774374, 74.9654868008247, 0,  !- X,Y,Z Vertex 3 {m}
  6.19635820774374, 74.9654868008247, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 211,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  332.76044503217, 91.0768003689768, 12,  !- X,Y,Z Vertex 1 {m}
  332.76044503217, 91.0768003689768, 0,   !- X,Y,Z Vertex 2 {m}
  331.087315774822, 56.8702491850414, 0,  !- X,Y,Z Vertex 3 {m}
  331.087315774822, 56.8702491850414, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 212,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.8220031324976, 84.6278735433331, 12, !- X,Y,Z Vertex 1 {m}
  49.8220031324976, 84.6278735433331, 0,  !- X,Y,Z Vertex 2 {m}
  228.092941742455, 75.8575435608169, 0,  !- X,Y,Z Vertex 3 {m}
  228.092941742455, 75.8575435608169, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 213,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  423.278136283245, 76.9768907820788, 12, !- X,Y,Z Vertex 1 {m}
  423.278136283245, 76.9768907820788, 0,  !- X,Y,Z Vertex 2 {m}
  425.285438584037, 116.7364833438, 0,    !- X,Y,Z Vertex 3 {m}
  425.285438584037, 116.7364833438, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 214,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  425.285438584037, 116.7364833438, 12,   !- X,Y,Z Vertex 1 {m}
  425.285438584037, 116.7364833438, 0,    !- X,Y,Z Vertex 2 {m}
  409.208449738388, 117.51298020936, 0,   !- X,Y,Z Vertex 3 {m}
  409.208449738388, 117.51298020936, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 215,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  317.270912420497, 60.6456721883226, 12, !- X,Y,Z Vertex 1 {m}
  317.270912420497, 60.6456721883226, 0,  !- X,Y,Z Vertex 2 {m}
  310.403316896597, 92.186410898312, 0,   !- X,Y,Z Vertex 3 {m}
  310.403316896597, 92.186410898312, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 216,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  228.092941742455, 75.8575435608169, 12, !- X,Y,Z Vertex 1 {m}
  228.092941742455, 75.8575435608169, 0,  !- X,Y,Z Vertex 2 {m}
  220.3059441405, 65.4176649827757, 0,    !- X,Y,Z Vertex 3 {m}
  220.3059441405, 65.4176649827757, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 217,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.932268445557, 209.349483441269, 12, !- X,Y,Z Vertex 1 {m}
  142.932268445557, 209.349483441269, 0,  !- X,Y,Z Vertex 2 {m}
  142.932074027824, 219.233824088383, 0,  !- X,Y,Z Vertex 3 {m}
  142.932074027824, 219.233824088383, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 218,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.932268445557, 209.349483441269, 0,  !- X,Y,Z Vertex 1 {m}
  126.93926125969, 209.349186481396, 0,   !- X,Y,Z Vertex 2 {m}
  126.939088595928, 219.233527128625, 0,  !- X,Y,Z Vertex 3 {m}
  142.932074027824, 219.233824088383, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 219,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  126.93926125969, 209.349186481396, 12,  !- X,Y,Z Vertex 1 {m}
  126.93926125969, 209.349186481396, 0,   !- X,Y,Z Vertex 2 {m}
  142.932268445557, 209.349483441269, 0,  !- X,Y,Z Vertex 3 {m}
  142.932268445557, 209.349483441269, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 220,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  126.939088595928, 219.233527128625, 12, !- X,Y,Z Vertex 1 {m}
  126.939088595928, 219.233527128625, 0,  !- X,Y,Z Vertex 2 {m}
  126.93926125969, 209.349186481396, 0,   !- X,Y,Z Vertex 3 {m}
  126.93926125969, 209.349186481396, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 221,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.932074027824, 219.233824088383, 12, !- X,Y,Z Vertex 1 {m}
  142.932074027824, 219.233824088383, 0,  !- X,Y,Z Vertex 2 {m}
  126.939088595928, 219.233527128625, 0,  !- X,Y,Z Vertex 3 {m}
  126.939088595928, 219.233527128625, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 222,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.932074027824, 219.233824088383, 12, !- X,Y,Z Vertex 1 {m}
  126.939088595928, 219.233527128625, 12, !- X,Y,Z Vertex 2 {m}
  126.93926125969, 209.349186481396, 12,  !- X,Y,Z Vertex 3 {m}
  142.932268445557, 209.349483441269, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 223,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  138.158928753555, 238.669233500383, 12, !- X,Y,Z Vertex 1 {m}
  138.158928753555, 238.669233500383, 0,  !- X,Y,Z Vertex 2 {m}
  129.032066189919, 238.66906571452, 0,   !- X,Y,Z Vertex 3 {m}
  129.032066189919, 238.66906571452, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 224,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  138.159120902718, 228.562772533216, 0,  !- X,Y,Z Vertex 1 {m}
  129.032245645718, 228.562604747005, 0,  !- X,Y,Z Vertex 2 {m}
  129.032066189919, 238.66906571452, 0,   !- X,Y,Z Vertex 3 {m}
  138.158928753555, 238.669233500383, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 225,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.032066189919, 238.66906571452, 12,  !- X,Y,Z Vertex 1 {m}
  129.032066189919, 238.66906571452, 0,   !- X,Y,Z Vertex 2 {m}
  129.032245645718, 228.562604747005, 0,  !- X,Y,Z Vertex 3 {m}
  129.032245645718, 228.562604747005, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 226,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  138.159120902718, 228.562772533216, 12, !- X,Y,Z Vertex 1 {m}
  138.159120902718, 228.562772533216, 0,  !- X,Y,Z Vertex 2 {m}
  138.158928753555, 238.669233500383, 0,  !- X,Y,Z Vertex 3 {m}
  138.158928753555, 238.669233500383, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 227,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.032245645718, 228.562604747005, 12, !- X,Y,Z Vertex 1 {m}
  129.032245645718, 228.562604747005, 0,  !- X,Y,Z Vertex 2 {m}
  138.159120902718, 228.562772533216, 0,  !- X,Y,Z Vertex 3 {m}
  138.159120902718, 228.562772533216, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 228,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  138.158928753555, 238.669233500383, 12, !- X,Y,Z Vertex 1 {m}
  129.032066189919, 238.66906571452, 12,  !- X,Y,Z Vertex 2 {m}
  129.032245645718, 228.562604747005, 12, !- X,Y,Z Vertex 3 {m}
  138.159120902718, 228.562772533216, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 229,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  210.922189557239, 253.886202903285, 12, !- X,Y,Z Vertex 1 {m}
  210.922189557239, 253.886202903285, 0,  !- X,Y,Z Vertex 2 {m}
  201.627893416784, 253.441699027836, 0,  !- X,Y,Z Vertex 3 {m}
  201.627893416784, 253.441699027836, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 230,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  202.214388785478, 240.225573778369, 12, !- X,Y,Z Vertex 1 {m}
  202.214388785478, 240.225573778369, 0,  !- X,Y,Z Vertex 2 {m}
  211.508701793619, 240.670078395993, 0,  !- X,Y,Z Vertex 3 {m}
  211.508701793619, 240.670078395993, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 231,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.508701793619, 240.670078395993, 12, !- X,Y,Z Vertex 1 {m}
  211.508701793619, 240.670078395993, 0,  !- X,Y,Z Vertex 2 {m}
  210.922189557239, 253.886202903285, 0,  !- X,Y,Z Vertex 3 {m}
  210.922189557239, 253.886202903285, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 232,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.627893416784, 253.441699027836, 12, !- X,Y,Z Vertex 1 {m}
  201.627893416784, 253.441699027836, 0,  !- X,Y,Z Vertex 2 {m}
  202.214388785478, 240.225573778369, 0,  !- X,Y,Z Vertex 3 {m}
  202.214388785478, 240.225573778369, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 233,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  210.922189557239, 253.886202903285, 12, !- X,Y,Z Vertex 1 {m}
  201.627893416784, 253.441699027836, 12, !- X,Y,Z Vertex 2 {m}
  202.214388785478, 240.225573778369, 12, !- X,Y,Z Vertex 3 {m}
  211.508701793619, 240.670078395993, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 234,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.508701793619, 240.670078395993, 0,  !- X,Y,Z Vertex 1 {m}
  202.214388785478, 240.225573778369, 0,  !- X,Y,Z Vertex 2 {m}
  201.627893416784, 253.441699027836, 0,  !- X,Y,Z Vertex 3 {m}
  210.922189557239, 253.886202903285, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 235,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9743403753829, -105.173773040462, 12, !- X,Y,Z Vertex 1 {m}
  11.9743403753829, -105.173773040462, 0, !- X,Y,Z Vertex 2 {m}
  12.4767379445381, -92.1797577193756, 0, !- X,Y,Z Vertex 3 {m}
  12.4767379445381, -92.1797577193756, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 236,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.0532776406962, -131.717102390484, 12, !- X,Y,Z Vertex 1 {m}
  11.0532776406962, -131.717102390484, 0, !- X,Y,Z Vertex 2 {m}
  14.4027559335533, -131.828156471524, 0, !- X,Y,Z Vertex 3 {m}
  14.4027559335533, -131.828156471524, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 237,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4767379445381, -92.1797577193756, 0, !- X,Y,Z Vertex 1 {m}
  11.9743403753829, -105.173773040462, 0, !- X,Y,Z Vertex 2 {m}
  15.4912797442392, -105.284826347073, 0, !- X,Y,Z Vertex 3 {m}
  14.4027559335533, -131.828156471524, 0, !- X,Y,Z Vertex 4 {m}
  11.0532776406962, -131.717102390484, 0, !- X,Y,Z Vertex 5 {m}
  10.718341789906, -139.824478972592, 0,  !- X,Y,Z Vertex 6 {m}
  -5.02422225364548, -139.158125466099, 0, !- X,Y,Z Vertex 7 {m}
  -4.1031026138361, -117.501436261285, 0, !- X,Y,Z Vertex 8 {m}
  -4.27057612423987, -117.390376214286, 0, !- X,Y,Z Vertex 9 {m}
  -3.18198656656482, -91.5134080093597, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 238,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.02422225364548, -139.158125466099, 12, !- X,Y,Z Vertex 1 {m}
  -5.02422225364548, -139.158125466099, 0, !- X,Y,Z Vertex 2 {m}
  10.718341789906, -139.824478972592, 0,  !- X,Y,Z Vertex 3 {m}
  10.718341789906, -139.824478972592, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 239,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.27057612423987, -117.390376214286, 12, !- X,Y,Z Vertex 1 {m}
  -4.27057612423987, -117.390376214286, 0, !- X,Y,Z Vertex 2 {m}
  -4.1031026138361, -117.501436261285, 0, !- X,Y,Z Vertex 3 {m}
  -4.1031026138361, -117.501436261285, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 240,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.718341789906, -139.824478972592, 12, !- X,Y,Z Vertex 1 {m}
  10.718341789906, -139.824478972592, 0,  !- X,Y,Z Vertex 2 {m}
  11.0532776406962, -131.717102390484, 0, !- X,Y,Z Vertex 3 {m}
  11.0532776406962, -131.717102390484, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 241,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.1031026138361, -117.501436261285, 12, !- X,Y,Z Vertex 1 {m}
  -4.1031026138361, -117.501436261285, 0, !- X,Y,Z Vertex 2 {m}
  -5.02422225364548, -139.158125466099, 0, !- X,Y,Z Vertex 3 {m}
  -5.02422225364548, -139.158125466099, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 242,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.4912797442392, -105.284826347073, 12, !- X,Y,Z Vertex 1 {m}
  15.4912797442392, -105.284826347073, 0, !- X,Y,Z Vertex 2 {m}
  11.9743403753829, -105.173773040462, 0, !- X,Y,Z Vertex 3 {m}
  11.9743403753829, -105.173773040462, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 243,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4767379445381, -92.1797577193756, 12, !- X,Y,Z Vertex 1 {m}
  12.4767379445381, -92.1797577193756, 0, !- X,Y,Z Vertex 2 {m}
  -3.18198656656482, -91.5134080093597, 0, !- X,Y,Z Vertex 3 {m}
  -3.18198656656482, -91.5134080093597, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 244,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.18198656656482, -91.5134080093597, 12, !- X,Y,Z Vertex 1 {m}
  -3.18198656656482, -91.5134080093597, 0, !- X,Y,Z Vertex 2 {m}
  -4.27057612423987, -117.390376214286, 0, !- X,Y,Z Vertex 3 {m}
  -4.27057612423987, -117.390376214286, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 245,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.4027559335533, -131.828156471524, 12, !- X,Y,Z Vertex 1 {m}
  14.4027559335533, -131.828156471524, 0, !- X,Y,Z Vertex 2 {m}
  15.4912797442392, -105.284826347073, 0, !- X,Y,Z Vertex 3 {m}
  15.4912797442392, -105.284826347073, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 246,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.18198656656482, -91.5134080093597, 12, !- X,Y,Z Vertex 1 {m}
  -4.27057612423987, -117.390376214286, 12, !- X,Y,Z Vertex 2 {m}
  -4.1031026138361, -117.501436261285, 12, !- X,Y,Z Vertex 3 {m}
  -5.02422225364548, -139.158125466099, 12, !- X,Y,Z Vertex 4 {m}
  10.718341789906, -139.824478972592, 12, !- X,Y,Z Vertex 5 {m}
  11.0532776406962, -131.717102390484, 12, !- X,Y,Z Vertex 6 {m}
  14.4027559335533, -131.828156471524, 12, !- X,Y,Z Vertex 7 {m}
  15.4912797442392, -105.284826347073, 12, !- X,Y,Z Vertex 8 {m}
  11.9743403753829, -105.173773040462, 12, !- X,Y,Z Vertex 9 {m}
  12.4767379445381, -92.1797577193756, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 247,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.729761636685, -103.948771358174, 0, !- X,Y,Z Vertex 1 {m}
  219.558076215405, -124.717017520261, 0, !- X,Y,Z Vertex 2 {m}
  239.571225019591, -125.82698482064, 0,  !- X,Y,Z Vertex 3 {m}
  239.738610861944, -123.161540541875, 0, !- X,Y,Z Vertex 4 {m}
  229.522697235191, -122.606570622826, 0, !- X,Y,Z Vertex 5 {m}
  229.941149553621, -115.276600741046, 0, !- X,Y,Z Vertex 6 {m}
  254.476067580833, -116.608502436556, 0, !- X,Y,Z Vertex 7 {m}
  253.890255443807, -126.492858373281, 0, !- X,Y,Z Vertex 8 {m}
  272.814834624742, -127.602772072853, 0, !- X,Y,Z Vertex 9 {m}
  273.98639763112, -107.611937077635, 0,  !- X,Y,Z Vertex 10 {m}
  282.611292328384, -108.055846598956, 0, !- X,Y,Z Vertex 11 {m}
  282.360216053537, -111.498714837866, 0, !- X,Y,Z Vertex 12 {m}
  286.798275297819, -111.831720901975, 0, !- X,Y,Z Vertex 13 {m}
  285.040988919261, -142.040095876982, 0, !- X,Y,Z Vertex 14 {m}
  203.732159381034, -137.267252443821, 0, !- X,Y,Z Vertex 15 {m}
  204.318056218699, -127.93820045483, 0,  !- X,Y,Z Vertex 16 {m}
  207.332588083061, -128.049175025823, 0, !- X,Y,Z Vertex 17 {m}
  208.755404145431, -103.282765474962, 0; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shading Surface 248,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  219.558076215405, -124.717017520261, 12, !- X,Y,Z Vertex 1 {m}
  219.558076215405, -124.717017520261, 0, !- X,Y,Z Vertex 2 {m}
  220.729761636685, -103.948771358174, 0, !- X,Y,Z Vertex 3 {m}
  220.729761636685, -103.948771358174, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 249,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  239.571225019591, -125.82698482064, 12, !- X,Y,Z Vertex 1 {m}
  239.571225019591, -125.82698482064, 0,  !- X,Y,Z Vertex 2 {m}
  219.558076215405, -124.717017520261, 0, !- X,Y,Z Vertex 3 {m}
  219.558076215405, -124.717017520261, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 250,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  239.738610861944, -123.161540541875, 12, !- X,Y,Z Vertex 1 {m}
  239.738610861944, -123.161540541875, 0, !- X,Y,Z Vertex 2 {m}
  239.571225019591, -125.82698482064, 0,  !- X,Y,Z Vertex 3 {m}
  239.571225019591, -125.82698482064, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 251,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  229.522697235191, -122.606570622826, 12, !- X,Y,Z Vertex 1 {m}
  229.522697235191, -122.606570622826, 0, !- X,Y,Z Vertex 2 {m}
  239.738610861944, -123.161540541875, 0, !- X,Y,Z Vertex 3 {m}
  239.738610861944, -123.161540541875, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 252,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  229.941149553621, -115.276600741046, 12, !- X,Y,Z Vertex 1 {m}
  229.941149553621, -115.276600741046, 0, !- X,Y,Z Vertex 2 {m}
  229.522697235191, -122.606570622826, 0, !- X,Y,Z Vertex 3 {m}
  229.522697235191, -122.606570622826, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 253,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.729761636685, -103.948771358174, 12, !- X,Y,Z Vertex 1 {m}
  220.729761636685, -103.948771358174, 0, !- X,Y,Z Vertex 2 {m}
  208.755404145431, -103.282765474962, 0, !- X,Y,Z Vertex 3 {m}
  208.755404145431, -103.282765474962, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 254,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  273.98639763112, -107.611937077635, 12, !- X,Y,Z Vertex 1 {m}
  273.98639763112, -107.611937077635, 0,  !- X,Y,Z Vertex 2 {m}
  272.814834624742, -127.602772072853, 0, !- X,Y,Z Vertex 3 {m}
  272.814834624742, -127.602772072853, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 255,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  253.890255443807, -126.492858373281, 12, !- X,Y,Z Vertex 1 {m}
  253.890255443807, -126.492858373281, 0, !- X,Y,Z Vertex 2 {m}
  254.476067580833, -116.608502436556, 0, !- X,Y,Z Vertex 3 {m}
  254.476067580833, -116.608502436556, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 256,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  282.360216053537, -111.498714837866, 12, !- X,Y,Z Vertex 1 {m}
  282.360216053537, -111.498714837866, 0, !- X,Y,Z Vertex 2 {m}
  282.611292328384, -108.055846598956, 0, !- X,Y,Z Vertex 3 {m}
  282.611292328384, -108.055846598956, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 257,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  286.798275297819, -111.831720901975, 12, !- X,Y,Z Vertex 1 {m}
  286.798275297819, -111.831720901975, 0, !- X,Y,Z Vertex 2 {m}
  282.360216053537, -111.498714837866, 0, !- X,Y,Z Vertex 3 {m}
  282.360216053537, -111.498714837866, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 258,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.755404145431, -103.282765474962, 12, !- X,Y,Z Vertex 1 {m}
  207.332588083061, -128.049175025823, 12, !- X,Y,Z Vertex 2 {m}
  204.318056218699, -127.93820045483, 12, !- X,Y,Z Vertex 3 {m}
  203.732159381034, -137.267252443821, 12, !- X,Y,Z Vertex 4 {m}
  285.040988919261, -142.040095876982, 12, !- X,Y,Z Vertex 5 {m}
  286.798275297819, -111.831720901975, 12, !- X,Y,Z Vertex 6 {m}
  282.360216053537, -111.498714837866, 12, !- X,Y,Z Vertex 7 {m}
  282.611292328384, -108.055846598956, 12, !- X,Y,Z Vertex 8 {m}
  273.98639763112, -107.611937077635, 12, !- X,Y,Z Vertex 9 {m}
  272.814834624742, -127.602772072853, 12, !- X,Y,Z Vertex 10 {m}
  253.890255443807, -126.492858373281, 12, !- X,Y,Z Vertex 11 {m}
  254.476067580833, -116.608502436556, 12, !- X,Y,Z Vertex 12 {m}
  229.941149553621, -115.276600741046, 12, !- X,Y,Z Vertex 13 {m}
  229.522697235191, -122.606570622826, 12, !- X,Y,Z Vertex 14 {m}
  239.738610861944, -123.161540541875, 12, !- X,Y,Z Vertex 15 {m}
  239.571225019591, -125.82698482064, 12, !- X,Y,Z Vertex 16 {m}
  219.558076215405, -124.717017520261, 12, !- X,Y,Z Vertex 17 {m}
  220.729761636685, -103.948771358174, 12; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shading Surface 259,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  254.476067580833, -116.608502436556, 12, !- X,Y,Z Vertex 1 {m}
  254.476067580833, -116.608502436556, 0, !- X,Y,Z Vertex 2 {m}
  229.941149553621, -115.276600741046, 0, !- X,Y,Z Vertex 3 {m}
  229.941149553621, -115.276600741046, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 260,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  272.814834624742, -127.602772072853, 12, !- X,Y,Z Vertex 1 {m}
  272.814834624742, -127.602772072853, 0, !- X,Y,Z Vertex 2 {m}
  253.890255443807, -126.492858373281, 0, !- X,Y,Z Vertex 3 {m}
  253.890255443807, -126.492858373281, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 261,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  282.611292328384, -108.055846598956, 12, !- X,Y,Z Vertex 1 {m}
  282.611292328384, -108.055846598956, 0, !- X,Y,Z Vertex 2 {m}
  273.98639763112, -107.611937077635, 0,  !- X,Y,Z Vertex 3 {m}
  273.98639763112, -107.611937077635, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 262,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  285.040988919261, -142.040095876982, 12, !- X,Y,Z Vertex 1 {m}
  285.040988919261, -142.040095876982, 0, !- X,Y,Z Vertex 2 {m}
  286.798275297819, -111.831720901975, 0, !- X,Y,Z Vertex 3 {m}
  286.798275297819, -111.831720901975, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 263,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  203.732159381034, -137.267252443821, 12, !- X,Y,Z Vertex 1 {m}
  203.732159381034, -137.267252443821, 0, !- X,Y,Z Vertex 2 {m}
  285.040988919261, -142.040095876982, 0, !- X,Y,Z Vertex 3 {m}
  285.040988919261, -142.040095876982, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 264,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.318056218699, -127.93820045483, 12, !- X,Y,Z Vertex 1 {m}
  204.318056218699, -127.93820045483, 0,  !- X,Y,Z Vertex 2 {m}
  203.732159381034, -137.267252443821, 0, !- X,Y,Z Vertex 3 {m}
  203.732159381034, -137.267252443821, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 265,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.332588083061, -128.049175025823, 12, !- X,Y,Z Vertex 1 {m}
  207.332588083061, -128.049175025823, 0, !- X,Y,Z Vertex 2 {m}
  204.318056218699, -127.93820045483, 0,  !- X,Y,Z Vertex 3 {m}
  204.318056218699, -127.93820045483, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 266,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.755404145431, -103.282765474962, 12, !- X,Y,Z Vertex 1 {m}
  208.755404145431, -103.282765474962, 0, !- X,Y,Z Vertex 2 {m}
  207.332588083061, -128.049175025823, 0, !- X,Y,Z Vertex 3 {m}
  207.332588083061, -128.049175025823, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 267,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.334933372996108, 181.472016809908, 12, !- X,Y,Z Vertex 1 {m}
  0.334933372996108, 181.472016809908, 0, !- X,Y,Z Vertex 2 {m}
  1.17226680484249, 181.472016896446, 0,  !- X,Y,Z Vertex 3 {m}
  1.17226680484249, 181.472016896446, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 268,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.2586553866054, 186.580802414597, 12, !- X,Y,Z Vertex 1 {m}
  -19.5936079883043, 179.36190318991, 12, !- X,Y,Z Vertex 2 {m}
  -25.2037428373066, 179.58404048396, 12, !- X,Y,Z Vertex 3 {m}
  -26.5435829607435, 150.486325586765, 12, !- X,Y,Z Vertex 4 {m}
  -1.08853826856042, 149.375677229409, 12, !- X,Y,Z Vertex 5 {m}
  0.334933372996108, 181.472016809908, 12, !- X,Y,Z Vertex 6 {m}
  1.17226680484249, 181.472016896446, 12, !- X,Y,Z Vertex 7 {m}
  1.3397327126608, 185.692296999857, 12;  !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 269,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.5435829607435, 150.486325586765, 12, !- X,Y,Z Vertex 1 {m}
  -26.5435829607435, 150.486325586765, 0, !- X,Y,Z Vertex 2 {m}
  -1.08853826856042, 149.375677229409, 0, !- X,Y,Z Vertex 3 {m}
  -1.08853826856042, 149.375677229409, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 270,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.2586553866054, 186.580802414597, 12, !- X,Y,Z Vertex 1 {m}
  -19.2586553866054, 186.580802414597, 0, !- X,Y,Z Vertex 2 {m}
  -19.5936079883043, 179.36190318991, 0,  !- X,Y,Z Vertex 3 {m}
  -19.5936079883043, 179.36190318991, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 271,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.17226680484249, 181.472016896446, 12, !- X,Y,Z Vertex 1 {m}
  1.17226680484249, 181.472016896446, 0,  !- X,Y,Z Vertex 2 {m}
  1.3397327126608, 185.692296999857, 0,   !- X,Y,Z Vertex 3 {m}
  1.3397327126608, 185.692296999857, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 272,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.08853826856042, 149.375677229409, 12, !- X,Y,Z Vertex 1 {m}
  -1.08853826856042, 149.375677229409, 0, !- X,Y,Z Vertex 2 {m}
  0.334933372996108, 181.472016809908, 0, !- X,Y,Z Vertex 3 {m}
  0.334933372996108, 181.472016809908, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 273,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.3397327126608, 185.692296999857, 0,   !- X,Y,Z Vertex 1 {m}
  1.17226680484249, 181.472016896446, 0,  !- X,Y,Z Vertex 2 {m}
  0.334933372996108, 181.472016809908, 0, !- X,Y,Z Vertex 3 {m}
  -1.08853826856042, 149.375677229409, 0, !- X,Y,Z Vertex 4 {m}
  -26.5435829607435, 150.486325586765, 0, !- X,Y,Z Vertex 5 {m}
  -25.2037428373066, 179.58404048396, 0,  !- X,Y,Z Vertex 6 {m}
  -19.5936079883043, 179.36190318991, 0,  !- X,Y,Z Vertex 7 {m}
  -19.2586553866054, 186.580802414597, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 274,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.3397327126608, 185.692296999857, 12,  !- X,Y,Z Vertex 1 {m}
  1.3397327126608, 185.692296999857, 0,   !- X,Y,Z Vertex 2 {m}
  -19.2586553866054, 186.580802414597, 0, !- X,Y,Z Vertex 3 {m}
  -19.2586553866054, 186.580802414597, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 275,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.5936079883043, 179.36190318991, 12, !- X,Y,Z Vertex 1 {m}
  -19.5936079883043, 179.36190318991, 0,  !- X,Y,Z Vertex 2 {m}
  -25.2037428373066, 179.58404048396, 0,  !- X,Y,Z Vertex 3 {m}
  -25.2037428373066, 179.58404048396, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 276,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.2037428373066, 179.58404048396, 12, !- X,Y,Z Vertex 1 {m}
  -25.2037428373066, 179.58404048396, 0,  !- X,Y,Z Vertex 2 {m}
  -26.5435829607435, 150.486325586765, 0, !- X,Y,Z Vertex 3 {m}
  -26.5435829607435, 150.486325586765, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  260.495210734885, 159.708925684595, 12, !- X,Y,Z Vertex 1 {m}
  260.495210734885, 159.708925684595, 0,  !- X,Y,Z Vertex 2 {m}
  245.590589740489, 160.930066679601, 0,  !- X,Y,Z Vertex 3 {m}
  245.590589740489, 160.930066679601, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  258.737643567042, 136.164143781216, 12, !- X,Y,Z Vertex 1 {m}
  258.737643567042, 136.164143781216, 0,  !- X,Y,Z Vertex 2 {m}
  260.495210734885, 159.708925684595, 0,  !- X,Y,Z Vertex 3 {m}
  260.495210734885, 159.708925684595, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  260.495210734885, 159.708925684595, 0,  !- X,Y,Z Vertex 1 {m}
  258.737643567042, 136.164143781216, 0,  !- X,Y,Z Vertex 2 {m}
  243.749244451827, 137.274225531999, 0,  !- X,Y,Z Vertex 3 {m}
  245.590589740489, 160.930066679601, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.590589740489, 160.930066679601, 12, !- X,Y,Z Vertex 1 {m}
  245.590589740489, 160.930066679601, 0,  !- X,Y,Z Vertex 2 {m}
  243.749244451827, 137.274225531999, 0,  !- X,Y,Z Vertex 3 {m}
  243.749244451827, 137.274225531999, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  243.749244451827, 137.274225531999, 12, !- X,Y,Z Vertex 1 {m}
  243.749244451827, 137.274225531999, 0,  !- X,Y,Z Vertex 2 {m}
  258.737643567042, 136.164143781216, 0,  !- X,Y,Z Vertex 3 {m}
  258.737643567042, 136.164143781216, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.590589740489, 160.930066679601, 12, !- X,Y,Z Vertex 1 {m}
  243.749244451827, 137.274225531999, 12, !- X,Y,Z Vertex 2 {m}
  258.737643567042, 136.164143781216, 12, !- X,Y,Z Vertex 3 {m}
  260.495210734885, 159.708925684595, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.8051879055405, -44.4235372154684, 12, !- X,Y,Z Vertex 1 {m}
  -81.7265580778405, -68.8567181411638, 12, !- X,Y,Z Vertex 2 {m}
  -38.8536178916901, -70.4119132259435, 12, !- X,Y,Z Vertex 3 {m}
  -37.9323916620507, -45.9787269251229, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -81.7265580778405, -68.8567181411638, 12, !- X,Y,Z Vertex 1 {m}
  -81.7265580778405, -68.8567181411638, 0, !- X,Y,Z Vertex 2 {m}
  -38.8536178916901, -70.4119132259435, 0, !- X,Y,Z Vertex 3 {m}
  -38.8536178916901, -70.4119132259435, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.8051879055405, -44.4235372154684, 12, !- X,Y,Z Vertex 1 {m}
  -80.8051879055405, -44.4235372154684, 0, !- X,Y,Z Vertex 2 {m}
  -81.7265580778405, -68.8567181411638, 0, !- X,Y,Z Vertex 3 {m}
  -81.7265580778405, -68.8567181411638, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.9323916620507, -45.9787269251229, 12, !- X,Y,Z Vertex 1 {m}
  -37.9323916620507, -45.9787269251229, 0, !- X,Y,Z Vertex 2 {m}
  -80.8051879055405, -44.4235372154684, 0, !- X,Y,Z Vertex 3 {m}
  -80.8051879055405, -44.4235372154684, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -37.9323916620507, -45.9787269251229, 0, !- X,Y,Z Vertex 1 {m}
  -38.8536178916901, -70.4119132259435, 0, !- X,Y,Z Vertex 2 {m}
  -81.7265580778405, -68.8567181411638, 0, !- X,Y,Z Vertex 3 {m}
  -80.8051879055405, -44.4235372154684, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.8536178916901, -70.4119132259435, 12, !- X,Y,Z Vertex 1 {m}
  -38.8536178916901, -70.4119132259435, 0, !- X,Y,Z Vertex 2 {m}
  -37.9323916620507, -45.9787269251229, 0, !- X,Y,Z Vertex 3 {m}
  -37.9323916620507, -45.9787269251229, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.8361834573639, -86.5153752065052, 12, !- X,Y,Z Vertex 1 {m}
  -69.8361834573639, -86.5153752065052, 0, !- X,Y,Z Vertex 2 {m}
  -69.9199337784089, -87.9591538134471, 0, !- X,Y,Z Vertex 3 {m}
  -69.9199337784089, -87.9591538134471, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -49.6556337733452, -76.2980251795688, 0, !- X,Y,Z Vertex 1 {m}
  -50.3256119540032, -88.9588555069999, 0, !- X,Y,Z Vertex 2 {m}
  -69.9199337784089, -87.9591538134471, 0, !- X,Y,Z Vertex 3 {m}
  -69.8361834573639, -86.5153752065052, 0, !- X,Y,Z Vertex 4 {m}
  -84.6575226877673, -85.7377979821265, 0, !- X,Y,Z Vertex 5 {m}
  -84.0712379717638, -74.5207492274258, 0; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -84.0712379717638, -74.5207492274258, 12, !- X,Y,Z Vertex 1 {m}
  -84.0712379717638, -74.5207492274258, 0, !- X,Y,Z Vertex 2 {m}
  -84.6575226877673, -85.7377979821265, 0, !- X,Y,Z Vertex 3 {m}
  -84.6575226877673, -85.7377979821265, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.9199337784089, -87.9591538134471, 12, !- X,Y,Z Vertex 1 {m}
  -69.9199337784089, -87.9591538134471, 0, !- X,Y,Z Vertex 2 {m}
  -50.3256119540032, -88.9588555069999, 0, !- X,Y,Z Vertex 3 {m}
  -50.3256119540032, -88.9588555069999, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.3256119540032, -88.9588555069999, 12, !- X,Y,Z Vertex 1 {m}
  -50.3256119540032, -88.9588555069999, 0, !- X,Y,Z Vertex 2 {m}
  -49.6556337733452, -76.2980251795688, 0, !- X,Y,Z Vertex 3 {m}
  -49.6556337733452, -76.2980251795688, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -84.6575226877673, -85.7377979821265, 12, !- X,Y,Z Vertex 1 {m}
  -84.6575226877673, -85.7377979821265, 0, !- X,Y,Z Vertex 2 {m}
  -69.8361834573639, -86.5153752065052, 0, !- X,Y,Z Vertex 3 {m}
  -69.8361834573639, -86.5153752065052, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -84.0712379717638, -74.5207492274258, 12, !- X,Y,Z Vertex 1 {m}
  -84.6575226877673, -85.7377979821265, 12, !- X,Y,Z Vertex 2 {m}
  -69.8361834573639, -86.5153752065052, 12, !- X,Y,Z Vertex 3 {m}
  -69.9199337784089, -87.9591538134471, 12, !- X,Y,Z Vertex 4 {m}
  -50.3256119540032, -88.9588555069999, 12, !- X,Y,Z Vertex 5 {m}
  -49.6556337733452, -76.2980251795688, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -49.6556337733452, -76.2980251795688, 12, !- X,Y,Z Vertex 1 {m}
  -49.6556337733452, -76.2980251795688, 0, !- X,Y,Z Vertex 2 {m}
  -84.0712379717638, -74.5207492274258, 0, !- X,Y,Z Vertex 3 {m}
  -84.0712379717638, -74.5207492274258, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.883345060427, -1.99788277587468, 12, !- X,Y,Z Vertex 1 {m}
  131.883345060427, -1.99788277587468, 0, !- X,Y,Z Vertex 2 {m}
  129.203808456265, -1.88687093970471, 0, !- X,Y,Z Vertex 3 {m}
  129.203808456265, -1.88687093970471, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  126.775945212935, -28.5413058660921, 12, !- X,Y,Z Vertex 1 {m}
  126.775945212935, -28.5413058660921, 0, !- X,Y,Z Vertex 2 {m}
  130.544058537644, -28.7633590859716, 0, !- X,Y,Z Vertex 3 {m}
  130.544058537644, -28.7633590859716, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.7060626157, 6.99793564465237, 0,    !- X,Y,Z Vertex 1 {m}
  129.203808456265, -1.88687093970471, 0, !- X,Y,Z Vertex 2 {m}
  131.883345060427, -1.99788277587468, 0, !- X,Y,Z Vertex 3 {m}
  130.544058537644, -28.7633590859716, 0, !- X,Y,Z Vertex 4 {m}
  126.775945212935, -28.5413058660921, 0, !- X,Y,Z Vertex 5 {m}
  126.357401567047, -36.3155106601402, 0, !- X,Y,Z Vertex 6 {m}
  68.2446927557316, -33.4287296627685, 0, !- X,Y,Z Vertex 7 {m}
  70.1702434206379, 5.22015738168305, 0,  !- X,Y,Z Vertex 8 {m}
  76.8690768649, 4.88704523765711, 0,     !- X,Y,Z Vertex 9 {m}
  77.1202334991172, 9.55156669209617, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  126.357401567047, -36.3155106601402, 12, !- X,Y,Z Vertex 1 {m}
  126.357401567047, -36.3155106601402, 0, !- X,Y,Z Vertex 2 {m}
  126.775945212935, -28.5413058660921, 0, !- X,Y,Z Vertex 3 {m}
  126.775945212935, -28.5413058660921, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.1702434206379, 5.22015738168305, 12, !- X,Y,Z Vertex 1 {m}
  70.1702434206379, 5.22015738168305, 0,  !- X,Y,Z Vertex 2 {m}
  68.2446927557316, -33.4287296627685, 0, !- X,Y,Z Vertex 3 {m}
  68.2446927557316, -33.4287296627685, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.1202334991172, 9.55156669209617, 12, !- X,Y,Z Vertex 1 {m}
  77.1202334991172, 9.55156669209617, 0,  !- X,Y,Z Vertex 2 {m}
  76.8690768649, 4.88704523765711, 0,     !- X,Y,Z Vertex 3 {m}
  76.8690768649, 4.88704523765711, 12;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.1202334991172, 9.55156669209617, 12, !- X,Y,Z Vertex 1 {m}
  76.8690768649, 4.88704523765711, 12,    !- X,Y,Z Vertex 2 {m}
  70.1702434206379, 5.22015738168305, 12, !- X,Y,Z Vertex 3 {m}
  68.2446927557316, -33.4287296627685, 12, !- X,Y,Z Vertex 4 {m}
  126.357401567047, -36.3155106601402, 12, !- X,Y,Z Vertex 5 {m}
  126.775945212935, -28.5413058660921, 12, !- X,Y,Z Vertex 6 {m}
  130.544058537644, -28.7633590859716, 12, !- X,Y,Z Vertex 7 {m}
  131.883345060427, -1.99788277587468, 12, !- X,Y,Z Vertex 8 {m}
  129.203808456265, -1.88687093970471, 12, !- X,Y,Z Vertex 9 {m}
  129.7060626157, 6.99793564465237, 12;   !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  130.544058537644, -28.7633590859716, 12, !- X,Y,Z Vertex 1 {m}
  130.544058537644, -28.7633590859716, 0, !- X,Y,Z Vertex 2 {m}
  131.883345060427, -1.99788277587468, 0, !- X,Y,Z Vertex 3 {m}
  131.883345060427, -1.99788277587468, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.203808456265, -1.88687093970471, 12, !- X,Y,Z Vertex 1 {m}
  129.203808456265, -1.88687093970471, 0, !- X,Y,Z Vertex 2 {m}
  129.7060626157, 6.99793564465237, 0,    !- X,Y,Z Vertex 3 {m}
  129.7060626157, 6.99793564465237, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.2446927557316, -33.4287296627685, 12, !- X,Y,Z Vertex 1 {m}
  68.2446927557316, -33.4287296627685, 0, !- X,Y,Z Vertex 2 {m}
  126.357401567047, -36.3155106601402, 0, !- X,Y,Z Vertex 3 {m}
  126.357401567047, -36.3155106601402, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.8690768649, 4.88704523765711, 12,    !- X,Y,Z Vertex 1 {m}
  76.8690768649, 4.88704523765711, 0,     !- X,Y,Z Vertex 2 {m}
  70.1702434206379, 5.22015738168305, 0,  !- X,Y,Z Vertex 3 {m}
  70.1702434206379, 5.22015738168305, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.7060626157, 6.99793564465237, 12,   !- X,Y,Z Vertex 1 {m}
  129.7060626157, 6.99793564465237, 0,    !- X,Y,Z Vertex 2 {m}
  77.1202334991172, 9.55156669209617, 0,  !- X,Y,Z Vertex 3 {m}
  77.1202334991172, 9.55156669209617, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.2015489002184, 237.335610120778, 0, !- X,Y,Z Vertex 1 {m}
  -77.2016893083243, 224.119468912377, 0, !- X,Y,Z Vertex 2 {m}
  -86.83096725702, 224.119577588608, 0,   !- X,Y,Z Vertex 3 {m}
  -86.8308332233689, 235.336638595076, 0, !- X,Y,Z Vertex 4 {m}
  -80.9695426503919, 235.336570924977, 0, !- X,Y,Z Vertex 5 {m}
  -80.9695203754808, 237.335651126698, 0; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -86.83096725702, 224.119577588608, 12,  !- X,Y,Z Vertex 1 {m}
  -86.83096725702, 224.119577588608, 0,   !- X,Y,Z Vertex 2 {m}
  -77.2016893083243, 224.119468912377, 0, !- X,Y,Z Vertex 3 {m}
  -77.2016893083243, 224.119468912377, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -86.8308332233689, 235.336638595076, 12, !- X,Y,Z Vertex 1 {m}
  -86.8308332233689, 235.336638595076, 0, !- X,Y,Z Vertex 2 {m}
  -86.83096725702, 224.119577588608, 0,   !- X,Y,Z Vertex 3 {m}
  -86.83096725702, 224.119577588608, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.2016893083243, 224.119468912377, 12, !- X,Y,Z Vertex 1 {m}
  -77.2016893083243, 224.119468912377, 0, !- X,Y,Z Vertex 2 {m}
  -77.2015489002184, 237.335610120778, 0, !- X,Y,Z Vertex 3 {m}
  -77.2015489002184, 237.335610120778, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.9695203754808, 237.335651126698, 12, !- X,Y,Z Vertex 1 {m}
  -80.9695203754808, 237.335651126698, 0, !- X,Y,Z Vertex 2 {m}
  -80.9695426503919, 235.336570924977, 0, !- X,Y,Z Vertex 3 {m}
  -80.9695426503919, 235.336570924977, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.2015489002184, 237.335610120778, 12, !- X,Y,Z Vertex 1 {m}
  -77.2015489002184, 237.335610120778, 0, !- X,Y,Z Vertex 2 {m}
  -80.9695203754808, 237.335651126698, 0, !- X,Y,Z Vertex 3 {m}
  -80.9695203754808, 237.335651126698, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.9695426503919, 235.336570924977, 12, !- X,Y,Z Vertex 1 {m}
  -80.9695426503919, 235.336570924977, 0, !- X,Y,Z Vertex 2 {m}
  -86.8308332233689, 235.336638595076, 0, !- X,Y,Z Vertex 3 {m}
  -86.8308332233689, 235.336638595076, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.9695203754808, 237.335651126698, 12, !- X,Y,Z Vertex 1 {m}
  -80.9695426503919, 235.336570924977, 12, !- X,Y,Z Vertex 2 {m}
  -86.8308332233689, 235.336638595076, 12, !- X,Y,Z Vertex 3 {m}
  -86.83096725702, 224.119577588608, 12,  !- X,Y,Z Vertex 4 {m}
  -77.2016893083243, 224.119468912377, 12, !- X,Y,Z Vertex 5 {m}
  -77.2015489002184, 237.335610120778, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  289.382048998703, 191.139998745586, 12, !- X,Y,Z Vertex 1 {m}
  289.382048998703, 191.139998745586, 0,  !- X,Y,Z Vertex 2 {m}
  289.716733969775, 197.3593722995, 0,    !- X,Y,Z Vertex 3 {m}
  289.716733969775, 197.3593722995, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  256.557665446299, 218.237407168803, 12, !- X,Y,Z Vertex 1 {m}
  256.557665446299, 218.237407168803, 0,  !- X,Y,Z Vertex 2 {m}
  257.227076705738, 231.00933188509, 0,   !- X,Y,Z Vertex 3 {m}
  257.227076705738, 231.00933188509, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  290.804505051387, 216.350676788376, 12, !- X,Y,Z Vertex 1 {m}
  290.804505051387, 216.350676788376, 0,  !- X,Y,Z Vertex 2 {m}
  256.557665446299, 218.237407168803, 0,  !- X,Y,Z Vertex 3 {m}
  256.557665446299, 218.237407168803, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  233.112611882742, 213.127856929375, 12, !- X,Y,Z Vertex 1 {m}
  233.112611882742, 213.127856929375, 0,  !- X,Y,Z Vertex 2 {m}
  242.993121895183, 212.572880557406, 0,  !- X,Y,Z Vertex 3 {m}
  242.993121895183, 212.572880557406, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  291.306564337271, 224.79125753974, 12,  !- X,Y,Z Vertex 1 {m}
  291.306564337271, 224.79125753974, 0,   !- X,Y,Z Vertex 2 {m}
  290.804505051387, 216.350676788376, 0,  !- X,Y,Z Vertex 3 {m}
  290.804505051387, 216.350676788376, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  234.200521371552, 232.341273434911, 12, !- X,Y,Z Vertex 1 {m}
  233.112611882742, 213.127856929375, 12, !- X,Y,Z Vertex 2 {m}
  242.993121895183, 212.572880557406, 12, !- X,Y,Z Vertex 3 {m}
  241.90521789882, 193.803703344889, 12,  !- X,Y,Z Vertex 4 {m}
  289.382048998703, 191.139998745586, 12, !- X,Y,Z Vertex 5 {m}
  289.716733969775, 197.3593722995, 12,   !- X,Y,Z Vertex 6 {m}
  298.257534522947, 196.915477796856, 12, !- X,Y,Z Vertex 7 {m}
  299.763599897757, 224.347361433454, 12, !- X,Y,Z Vertex 8 {m}
  291.306564337271, 224.79125753974, 12,  !- X,Y,Z Vertex 9 {m}
  290.804505051387, 216.350676788376, 12, !- X,Y,Z Vertex 10 {m}
  256.557665446299, 218.237407168803, 12, !- X,Y,Z Vertex 11 {m}
  257.227076705738, 231.00933188509, 12;  !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  242.993121895183, 212.572880557406, 12, !- X,Y,Z Vertex 1 {m}
  242.993121895183, 212.572880557406, 0,  !- X,Y,Z Vertex 2 {m}
  241.90521789882, 193.803703344889, 0,   !- X,Y,Z Vertex 3 {m}
  241.90521789882, 193.803703344889, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  257.227076705738, 231.00933188509, 0,   !- X,Y,Z Vertex 1 {m}
  256.557665446299, 218.237407168803, 0,  !- X,Y,Z Vertex 2 {m}
  290.804505051387, 216.350676788376, 0,  !- X,Y,Z Vertex 3 {m}
  291.306564337271, 224.79125753974, 0,   !- X,Y,Z Vertex 4 {m}
  299.763599897757, 224.347361433454, 0,  !- X,Y,Z Vertex 5 {m}
  298.257534522947, 196.915477796856, 0,  !- X,Y,Z Vertex 6 {m}
  289.716733969775, 197.3593722995, 0,    !- X,Y,Z Vertex 7 {m}
  289.382048998703, 191.139998745586, 0,  !- X,Y,Z Vertex 8 {m}
  241.90521789882, 193.803703344889, 0,   !- X,Y,Z Vertex 9 {m}
  242.993121895183, 212.572880557406, 0,  !- X,Y,Z Vertex 10 {m}
  233.112611882742, 213.127856929375, 0,  !- X,Y,Z Vertex 11 {m}
  234.200521371552, 232.341273434911, 0;  !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  298.257534522947, 196.915477796856, 12, !- X,Y,Z Vertex 1 {m}
  298.257534522947, 196.915477796856, 0,  !- X,Y,Z Vertex 2 {m}
  299.763599897757, 224.347361433454, 0,  !- X,Y,Z Vertex 3 {m}
  299.763599897757, 224.347361433454, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  234.200521371552, 232.341273434911, 12, !- X,Y,Z Vertex 1 {m}
  234.200521371552, 232.341273434911, 0,  !- X,Y,Z Vertex 2 {m}
  233.112611882742, 213.127856929375, 0,  !- X,Y,Z Vertex 3 {m}
  233.112611882742, 213.127856929375, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  289.716733969775, 197.3593722995, 12,   !- X,Y,Z Vertex 1 {m}
  289.716733969775, 197.3593722995, 0,    !- X,Y,Z Vertex 2 {m}
  298.257534522947, 196.915477796856, 0,  !- X,Y,Z Vertex 3 {m}
  298.257534522947, 196.915477796856, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  299.763599897757, 224.347361433454, 12, !- X,Y,Z Vertex 1 {m}
  299.763599897757, 224.347361433454, 0,  !- X,Y,Z Vertex 2 {m}
  291.306564337271, 224.79125753974, 0,   !- X,Y,Z Vertex 3 {m}
  291.306564337271, 224.79125753974, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  257.227076705738, 231.00933188509, 12,  !- X,Y,Z Vertex 1 {m}
  257.227076705738, 231.00933188509, 0,   !- X,Y,Z Vertex 2 {m}
  234.200521371552, 232.341273434911, 0,  !- X,Y,Z Vertex 3 {m}
  234.200521371552, 232.341273434911, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  241.90521789882, 193.803703344889, 12,  !- X,Y,Z Vertex 1 {m}
  241.90521789882, 193.803703344889, 0,   !- X,Y,Z Vertex 2 {m}
  289.382048998703, 191.139998745586, 0,  !- X,Y,Z Vertex 3 {m}
  289.382048998703, 191.139998745586, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space,                 !- Space Name 1
  Building Story 1 Space 7,               !- Space Name 2
  Building Story 1 Space 1,               !- Space Name 3
  Building Story 1 Space 4,               !- Space Name 4
  Building Story 1 Space 3,               !- Space Name 5
  Building Story 1 Space 2,               !- Space Name 6
  Building Story 1 Space 8,               !- Space Name 7
  Building Story 1 Space 5,               !- Space Name 8
  Building Story 1 Space 6,               !- Space Name 9
  Building Story 1 Space 9,               !- Space Name 10
  Building Story 1 Space 10;              !- Space Name 11

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  7.78471982154374;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.33545409498152;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.0764348430565583;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.0581540174008557;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.271164513413121;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.0664105571667254;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.0681451753400981;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0396914854335721;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.497074009714748;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.0517329837709781;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.420391401166654;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  64.2409333941895;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.76822861535466;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.630754320560502;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.479897599925706;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.23769921646142;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.548032077893409;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.562346464678608;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.327541405536277;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.10194574526582;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.426910054683902;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  3.46914681850188;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  7.78471982154379;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.335454094981523;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.0764348430565589;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.0581540174008561;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.271164513413123;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.0664105571667259;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.0681451753400985;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0396914854335724;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.497074009714751;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.0517329837709785;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.420391401166656;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  13.9959324451149;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.603103638849715;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.137420090176144;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.104553499369617;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.487519178370366;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.119397703842296;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.122516325877402;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0713602238114175;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.893675613210498;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.0930093006095183;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.75581007231021;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  115.496997272525;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.97692165952029;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.13401574653955;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.862794621142969;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  4.02309752746762;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.985291714510428;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.01102715458169;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.588877633357737;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  7.37477479733915;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.76752977916569;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  6.23708310985937;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  13.995932445115;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.603103638849717;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.137420090176144;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.104553499369617;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.487519178370368;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.119397703842297;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.122516325877403;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0713602238114178;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.893675613210502;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.0930093006095187;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.755810072310213;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  62.6090232456055;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.69790740219173;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.614731290965496;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.467706778245168;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.1808550227693;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.534110438489821;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.548061197416094;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.319220882848721;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.99774416323766;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.416065273732537;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  3.38102020512747;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  516.661123893682;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  22.2636258851922;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  5.07287517386945;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.85960197387047;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  17.9968149749446;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.40757713710008;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.52270135422359;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.63426917644063;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  32.990116844903;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  3.43344682277683;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  27.9007978168868;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  62.6090232456055;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.69790740219173;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.614731290965496;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.467706778245168;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.1808550227693;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.534110438489821;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.548061197416094;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.319220882848721;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.99774416323766;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.416065273732537;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  3.38102020512747;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  39.6275365383892;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.70760408987929;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.389085876623003;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.296028694960731;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.3803427624274;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.338057995790185;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.346887940428044;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.202046550850679;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.5303182303032;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.263342901429919;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.13997112189616;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  327.013687543819;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  14.0914616217784;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.21080789774674;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.44288299536643;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  11.3908412242209;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.78971648161692;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.862582801582;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.66732513350112;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  20.8806493522303;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  2.17315384219407;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  17.6594335388629;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  39.6275365383893;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.7076040898793;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.389085876623003;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.296028694960732;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.3803427624274;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.338057995790185;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.346887940428045;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.202046550850679;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.53031823030321;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.26334290142992;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.13997112189616;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  60.4972109535914;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.60690655727655;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.593996306944838;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.45193095437579;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.10729443668384;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.516094808620127;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.529575006233411;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.308453511800254;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.86289961804911;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.402031326007434;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  3.26697785693866;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  499.234062175047;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  21.5126702501759;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.90176628903656;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.72941698665659;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  17.3897795492024;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.25890886065028;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.37014991965653;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.54541485898133;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  31.877354967198;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  3.31763611645301;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  26.9596994778252;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  60.4972109535914;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.60690655727655;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.593996306944838;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.45193095437579;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.10729443668384;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.516094808620127;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.529575006233411;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.308453511800254;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.86289961804911;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.402031326007434;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  3.26697785693866;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  68.4958032123972;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.95157670454099;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.672531072227372;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.511682658234632;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.38590875133735;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.58432988716293;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.599592358745166;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.34923545584028;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.37362992271016;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.455185588845556;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  3.69891882387424;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  33.6579404032826;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.45036612694509;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.330472958732859;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.251434155211678;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.17240430499322;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.287132051828062;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.294631830425135;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.171609728014079;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.14914444945072;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.223672235425716;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.81760025420077;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  565.239910082796;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  24.3569514164814;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  5.54984955231364;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.22249898777919;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  19.688955889601;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.82199722301944;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.94794593316206;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.8819549286073;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  36.0919949589069;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  3.75627482624336;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  30.5241554278441;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  277.751487169657;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  11.9686868499003;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.72712336695612;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.07488068784146;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.67489499875091;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.3694662672093;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.43135581344479;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.41615489829681;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  17.7351335175319;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.84578424240109;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  14.9991701106873;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  68.4958032123972;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.95157670454099;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.672531072227372;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.511682658234632;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.38590875133735;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.58432988716293;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.599592358745166;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.34923545584028;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.37362992271016;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.455185588845556;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  3.69891882387424;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  33.6579404032826;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.45036612694509;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.330472958732859;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.251434155211678;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.17240430499322;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.287132051828062;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.294631830425135;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.171609728014079;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.14914444945072;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.223672235425716;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.81760025420077;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  13.6646677718587;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.588828996510115;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.134167543663108;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.102078860331289;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.47598026290601;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.116571722686273;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.119616531182087;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0696712244312702;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.87252352769078;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.0908078970448019;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.737921076515934;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  112.763340532354;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.8591246971651;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.10717513715407;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.842373446678101;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  3.9278762842142;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.961971200557581;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.98709751778692;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.574939701207296;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  7.20022391456236;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.749363393860042;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  6.08945984098736;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  13.6646677718587;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.588828996510117;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.134167543663108;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.102078860331289;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.475980262906011;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.116571722686274;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.119616531182087;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0696712244312704;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.872523527690784;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.0908078970448023;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.737921076515937;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  53.2922043102475;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.29643308638939;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.523253420286107;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.398107555292018;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.85632302533339;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.454629718476455;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.466504471610128;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.271717775281947;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.40284175799396;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.354150798474719;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.87789219841207;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  439.77702807617;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  18.9505863189434;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.31798303490078;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.28525644204451;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  15.318717508435;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.75168768217447;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.84968031936889;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.2422648347084;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  28.0808732667925;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  2.92251723605409;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  23.7488933798501;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  53.2922043102475;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.29643308638939;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.523253420286107;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.398107555292018;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.85632302533339;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.454629718476455;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.466504471610128;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.271717775281947;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  3.40284175799396;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.354150798474719;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.87789219841207;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  26.583990028888;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.14554004775601;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.261016857671857;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.198589782826321;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.925997966017122;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.226784987771471;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.23270852429969;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.135542200257195;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.69745486296202;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.176662636068974;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.4355919124946;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  219.375953399301;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  9.45320622903002;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.1539589031906;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.63879925081008;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  7.64150477110742;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.87147124472106;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.92035335278541;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.11851905507598;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  14.0077083428755;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.45785242078222;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  11.8467673270114;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  26.5839900288881;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.14554004775601;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.261016857671858;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.198589782826321;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.925997966017124;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.226784987771472;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.232708524299691;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.135542200257195;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.69745486296202;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.176662636068974;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.4355919124946;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  43.3542641125322;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.86819381620022;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.425677024894757;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.32386838414199;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.51015556140175;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.36985028379553;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.379510630750429;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.221047793877388;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.76827919240067;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.288108691533046;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.34122232458231;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  357.767325870822;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  15.4166774482779;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  3.51276475333419;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.67262120809681;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  12.4620802108247;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.05207226358715;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  3.13179121552387;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.824126870194;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  22.8443467834745;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  2.37752567688316;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  19.3201953136775;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  43.3542641125323;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.86819381620022;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.425677024894758;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.323868384141991;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.51015556140175;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.36985028379553;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.37951063075043;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.221047793877388;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.76827919240068;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.288108691533046;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.34122232458231;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  33.7958286887084;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.45630791946383;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.331826824985913;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.252464218969123;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.17720735644273;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.288308361068704;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.295838864410056;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.172312770769361;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.15794896451363;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.224588565440882;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.82504651441867;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  33.6579404032825;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.45036612694509;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.330472958732859;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.251434155211678;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.17240430499322;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.287132051828061;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.294631830425135;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.171609728014079;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.14914444945071;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.223672235425715;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.81760025420077;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  278.889366549127;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  12.0177196097411;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.73829571917699;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.08338096257847;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.71453065877851;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.37917338645205;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.4413164789032;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.42195653584456;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  17.8077899879883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.85334596547153;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  15.0606180134583;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  277.751487169657;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  11.9686868499003;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.72712336695612;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.07488068784146;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.67489499875091;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.3694662672093;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.43135581344479;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.41615489829681;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  17.7351335175319;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.84578424240109;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  14.9991701106873;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  33.7958286887085;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.45630791946383;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.331826824985913;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.252464218969123;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.17720735644273;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.288308361068705;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.295838864410057;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.172312770769362;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.15794896451363;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.224588565440883;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.82504651441867;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  33.6579404032826;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.45036612694509;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.330472958732859;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.251434155211678;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.17240430499322;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.287132051828062;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.294631830425135;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.171609728014079;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.14914444945072;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.223672235425716;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.81760025420077;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  26.5839900288883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.14554004775602;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.26101685767186;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.198589782826323;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.925997966017131;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.226784987771473;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.232708524299693;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.135542200257196;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.69745486296204;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.176662636068975;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.43559191249461;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  219.375953399303;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  9.45320622903011;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.15395890319062;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.6387992508101;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  7.64150477110749;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.87147124472108;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.92035335278543;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.11851905507599;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  14.0077083428756;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.45785242078224;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  11.8467673270116;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  26.5839900288883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.14554004775602;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.26101685767186;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.198589782826323;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.925997966017131;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.226784987771473;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.232708524299693;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.135542200257196;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.69745486296204;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.176662636068975;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.43559191249461;                       !- Surface Area {m2}

Lights,
  Office OfficeLarge Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.132749154387202,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.090560114,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.271680342,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.815041026,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.45280057,                             !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.271680342,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.181120228,                            !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.090560114,                            !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.045280057;                            !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.090560114,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.271680342,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.135840171,                            !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.045280057,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Office OfficeLarge Main Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.238666032887612,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Auditorium Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.82026164052328,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Cafeteria Lights 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.535655237977144,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool ComputerRoom Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56002645338625,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.332384,                               !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1178633664,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.52954305908611,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4899,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.17371854,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Kitchen Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.343842354351385,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Library Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.31882013764028,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4625,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1640025,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Lobby Lights 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.497550995101991,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.475,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.168435,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Mechanical Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.378665757331514,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
