  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 4 DSOA Space List, !- Name
  Building Story 3 Space 4,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 5,               !- Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8852697258904, 4.77585080780564, 7.2, !- X,Y,Z Vertex 1 {m}
  62.6341047481885, 0.000269911091706376, 7.2, !- X,Y,Z Vertex 2 {m}
  59.9590179300126, 2.9741412121439, 7.2, !- X,Y,Z Vertex 3 {m}
  60.2249735527726, 7.76296049298544, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 1 {m}
  62.6341047481885, 0.000269911091706376, 7.2, !- X,Y,Z Vertex 2 {m}
  62.8852697258904, 4.77585080780564, 7.2, !- X,Y,Z Vertex 3 {m}
  62.8852697258904, 4.77585080780564, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 182,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.6354387818033, 0.0256348545041114, 9.05359576834404, !- X,Y,Z Vertex 1 {m}
  62.6354387818033, 0.0256348545041114, 7.962, !- X,Y,Z Vertex 2 {m}
  62.8839356922756, 4.75048586439324, 7.962, !- X,Y,Z Vertex 3 {m}
  62.8839356922756, 4.75048586439324, 9.05359576834404; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 1 {m}
  59.9590179300126, 2.9741412121439, 7.2, !- X,Y,Z Vertex 2 {m}
  62.6341047481885, 0.000269911091706376, 7.2, !- X,Y,Z Vertex 3 {m}
  62.6341047481885, 0.000269911091706376, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 1 {m}
  60.2249735527726, 7.76296049298544, 7.2, !- X,Y,Z Vertex 2 {m}
  59.9590179300126, 2.9741412121439, 7.2, !- X,Y,Z Vertex 3 {m}
  59.9590179300126, 2.9741412121439, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8852697258904, 4.77585080780564, 10.8, !- X,Y,Z Vertex 1 {m}
  62.8852697258904, 4.77585080780564, 7.2, !- X,Y,Z Vertex 2 {m}
  60.2249735527726, 7.76296049298544, 7.2, !- X,Y,Z Vertex 3 {m}
  60.2249735527726, 7.76296049298544, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 1 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 2 {m}
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 3 {m}
  62.8852697258904, 4.77585080780564, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 3 Space 5,               !- Space or SpaceList Name
  27.0561420480991;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 5 Thermostat, !- Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 6, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 5 Inlet Node List, !- Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 5 Return Node List, !- Name
  Building Story 3 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.356201980881029,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 5 DSOA Space List, !- Name
  Building Story 3 Space 5,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 6,               !- Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.6341047481885, 0.000269911091706376, 7.2, !- X,Y,Z Vertex 1 {m}
  -3.0880187296134e-11, 3.33179910871391, 7.2, !- X,Y,Z Vertex 2 {m}
  2.97352165594084, 6.00727457327477, 7.2, !- X,Y,Z Vertex 3 {m}
  59.9590179300126, 2.9741412121439, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 1 {m}
  -3.0880187296134e-11, 3.33179910871391, 7.2, !- X,Y,Z Vertex 2 {m}
  62.6341047481885, 0.000269911091706376, 7.2, !- X,Y,Z Vertex 3 {m}
  62.6341047481885, 0.000269911091706376, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 188,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253641450390815, 3.33044998126628, 9.04287541702688, !- X,Y,Z Vertex 1 {m}
  0.0253641450390815, 3.33044998126628, 7.962, !- X,Y,Z Vertex 2 {m}
  62.6087406031185, 0.00161903853933243, 7.962, !- X,Y,Z Vertex 3 {m}
  62.6087406031185, 0.00161903853933243, 9.04287541702688; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 1 {m}
  2.97352165594084, 6.00727457327477, 7.2, !- X,Y,Z Vertex 2 {m}
  -3.0880187296134e-11, 3.33179910871391, 7.2, !- X,Y,Z Vertex 3 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 1 {m}
  59.9590179300126, 2.9741412121439, 7.2, !- X,Y,Z Vertex 2 {m}
  2.97352165594084, 6.00727457327477, 7.2, !- X,Y,Z Vertex 3 {m}
  2.97352165594084, 6.00727457327477, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 1 {m}
  62.6341047481885, 0.000269911091706376, 7.2, !- X,Y,Z Vertex 2 {m}
  59.9590179300126, 2.9741412121439, 7.2, !- X,Y,Z Vertex 3 {m}
  59.9590179300126, 2.9741412121439, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 1 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 2 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 3 {m}
  62.6341047481885, 0.000269911091706376, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 3 Space 6,               !- Space or SpaceList Name
  338.836021588775;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 6 DaylightingControls, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 6 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 6 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.45,                                   !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 6 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.108,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 6 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or Space Name
  31.3816563391599,                       !- X-Coordinate of Reference Point {m}
  2.88061534531232,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 6 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or Space Name
  31.4472391521967,                       !- X-Coordinate of Reference Point {m}
  4.11359892065229,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 6 Thermostat, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 7, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 6 Inlet Node List, !- Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 6 Return Node List, !- Name
  Building Story 3 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.356201980881029,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 6 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 6 DSOA Space List, !- Name
  Building Story 3 Space 6,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 7,               !- Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0880187296134e-11, 3.33179910871391, 7.2, !- X,Y,Z Vertex 1 {m}
  2.26084224563451, 46.534129481117, 7.2, !- X,Y,Z Vertex 2 {m}
  4.93491699633971, 43.5593481063533, 7.2, !- X,Y,Z Vertex 3 {m}
  2.97352165594084, 6.00727457327477, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 1 {m}
  2.26084224563451, 46.534129481117, 7.2, !- X,Y,Z Vertex 2 {m}
  -3.0880187296134e-11, 3.33179910871391, 7.2, !- X,Y,Z Vertex 3 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 194,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25951484219277, 46.5087641898689, 9.04326968708838, !- X,Y,Z Vertex 1 {m}
  2.25951484219277, 46.5087641898689, 7.962, !- X,Y,Z Vertex 2 {m}
  0.00132740341085791, 3.35716439996205, 7.962, !- X,Y,Z Vertex 3 {m}
  0.00132740341085791, 3.35716439996205, 9.04326968708838; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 1 {m}
  4.93491699633971, 43.5593481063533, 7.2, !- X,Y,Z Vertex 2 {m}
  2.26084224563451, 46.534129481117, 7.2, !- X,Y,Z Vertex 3 {m}
  2.26084224563451, 46.534129481117, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 1 {m}
  2.97352165594084, 6.00727457327477, 7.2, !- X,Y,Z Vertex 2 {m}
  4.93491699633971, 43.5593481063533, 7.2, !- X,Y,Z Vertex 3 {m}
  4.93491699633971, 43.5593481063533, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 1 {m}
  -3.0880187296134e-11, 3.33179910871391, 7.2, !- X,Y,Z Vertex 2 {m}
  2.97352165594084, 6.00727457327477, 7.2, !- X,Y,Z Vertex 3 {m}
  2.97352165594084, 6.00727457327477, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 1 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 2 {m}
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 3 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 3 Space 7,               !- Space or SpaceList Name
  228.666010991862;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 7 DaylightingControls, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 7 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 7 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.454,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 7 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.106,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 7 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or Space Name
  2.34531670645647,                       !- X-Coordinate of Reference Point {m}
  24.8693870009148,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 7 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or Space Name
  3.57861979895437,                       !- X-Coordinate of Reference Point {m}
  24.8048464145809,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 7 Thermostat, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 8, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 7 Inlet Node List, !- Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 7 Return Node List, !- Name
  Building Story 3 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.356201980881029,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 7 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 7 DSOA Space List, !- Name
  Building Story 3 Space 7,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 8,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 8,               !- Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.26084224563451, 46.534129481117, 7.2, !- X,Y,Z Vertex 1 {m}
  10.466862886315, 46.0898967552553, 7.2, !- X,Y,Z Vertex 2 {m}
  13.1386803349183, 43.1130878058367, 7.2, !- X,Y,Z Vertex 3 {m}
  4.93491699633971, 43.5593481063533, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 1 {m}
  10.466862886315, 46.0898967552553, 7.2, !- X,Y,Z Vertex 2 {m}
  2.26084224563451, 46.534129481117, 7.2, !- X,Y,Z Vertex 3 {m}
  2.26084224563451, 46.534129481117, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 200,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4415000232735, 46.0912697732232, 9.04871757241685, !- X,Y,Z Vertex 1 {m}
  10.4415000232735, 46.0912697732232, 7.962, !- X,Y,Z Vertex 2 {m}
  2.28620510867597, 46.5327564631491, 7.962, !- X,Y,Z Vertex 3 {m}
  2.28620510867597, 46.5327564631491, 9.04871757241685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 1 {m}
  13.1386803349183, 43.1130878058367, 7.2, !- X,Y,Z Vertex 2 {m}
  10.466862886315, 46.0898967552553, 7.2, !- X,Y,Z Vertex 3 {m}
  10.466862886315, 46.0898967552553, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 1 {m}
  4.93491699633971, 43.5593481063533, 7.2, !- X,Y,Z Vertex 2 {m}
  13.1386803349183, 43.1130878058367, 7.2, !- X,Y,Z Vertex 3 {m}
  13.1386803349183, 43.1130878058367, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 1 {m}
  2.26084224563451, 46.534129481117, 7.2, !- X,Y,Z Vertex 2 {m}
  4.93491699633971, 43.5593481063533, 7.2, !- X,Y,Z Vertex 3 {m}
  4.93491699633971, 43.5593481063533, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 1 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 2 {m}
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 3 {m}
  2.26084224563451, 46.534129481117, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 8 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 3 Space 8,               !- Space or SpaceList Name
  46.4519159148129;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 8 Thermostat, !- Name
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 8 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 9, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 8,         !- Zone Name
  Building Story 3 ThermalZone 8 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 8 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 8 Inlet Node List, !- Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 8 Return Node List, !- Name
  Building Story 3 ThermalZone 8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 8 VAV Terminal, !- Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.356201980881029,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 8,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 8 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 8 DSOA Space List, !- Name
  Building Story 3 Space 8,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 9,               !- Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid2 Blended Space Type;          !- Space Type

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.466862886315, 46.0898967552553, 7.2, !- X,Y,Z Vertex 1 {m}
  10.801793254927, 52.3092560458752, 7.2, !- X,Y,Z Vertex 2 {m}
  13.4768269474147, 49.3353369575246, 7.2, !- X,Y,Z Vertex 3 {m}
  13.1386803349183, 43.1130878058367, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.801793254927, 52.3092560458752, 10.8, !- X,Y,Z Vertex 1 {m}
  10.801793254927, 52.3092560458752, 7.2, !- X,Y,Z Vertex 2 {m}
  10.466862886315, 46.0898967552553, 7.2, !- X,Y,Z Vertex 3 {m}
  10.466862886315, 46.0898967552553, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 206,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8004273711299, 52.2838927976319, 9.05088116022366, !- X,Y,Z Vertex 1 {m}
  10.8004273711299, 52.2838927976319, 7.962, !- X,Y,Z Vertex 2 {m}
  10.4682287701121, 46.1152600034986, 7.962, !- X,Y,Z Vertex 3 {m}
  10.4682287701121, 46.1152600034986, 9.05088116022366; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 1 {m}
  13.4768269474147, 49.3353369575246, 7.2, !- X,Y,Z Vertex 2 {m}
  10.801793254927, 52.3092560458752, 7.2, !- X,Y,Z Vertex 3 {m}
  10.801793254927, 52.3092560458752, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 1 {m}
  13.1386803349183, 43.1130878058367, 7.2, !- X,Y,Z Vertex 2 {m}
  13.4768269474147, 49.3353369575246, 7.2, !- X,Y,Z Vertex 3 {m}
  13.4768269474147, 49.3353369575246, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 1 {m}
  10.466862886315, 46.0898967552553, 7.2, !- X,Y,Z Vertex 2 {m}
  13.1386803349183, 43.1130878058367, 7.2, !- X,Y,Z Vertex 3 {m}
  13.1386803349183, 43.1130878058367, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 1 {m}
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 2 {m}
  10.801793254927, 52.3092560458752, 10.8, !- X,Y,Z Vertex 3 {m}
  10.466862886315, 46.0898967552553, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 9 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 3 Space 9,               !- Space or SpaceList Name
  35.2643631799099;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 9 Thermostat, !- Name
  Building Story 3 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 9 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 10, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 9,         !- Zone Name
  Building Story 3 ThermalZone 9 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 9 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 9 Inlet Node List, !- Name
  Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 9 Return Node List, !- Name
  Building Story 3 ThermalZone 9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 9 VAV Terminal, !- Name
  Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.356201980881029,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 9,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 3 ThermalZone 9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 3 ThermalZone 9 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 9 DSOA Space List, !- Name
  Building Story 3 Space 9,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space,                 !- Name
  Building Story 4 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

SpaceList,
  Story Top Blended Space Type,           !- Name
  Building Story 4 Space 3,               !- Space Name 1
  Building Story 4 Space 8,               !- Space Name 2
  Building Story 4 Space,                 !- Space Name 3
  Building Story 4 Space 6,               !- Space Name 4
  Building Story 4 Space 1,               !- Space Name 5
  Building Story 4 Space 2,               !- Space Name 6
  Building Story 4 Space 4,               !- Space Name 7
  Building Story 4 Space 5,               !- Space Name 8
  Building Story 4 Space 7,               !- Space Name 9
  Building Story 4 Space 9,               !- Space Name 10
  Building Story 4 Space 10;              !- Space Name 11

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  15.6847468031195;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  3.9416655505923;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  450.285171157765;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  28.7518447257485;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  4.42115800916701;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  3.84133145264199;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  3.36375518697386;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  2.29584207545928;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  19.4033964017954;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  2.99234859902734;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  24.3163554202316;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  1.17240430499322;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  0.294631830425135;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  33.6579404032826;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  2.14914444945072;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  0.330472958732859;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  0.287132051828062;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  0.251434155211678;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  0.171609728014079;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  1.45036612694509;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.223672235425716;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  1.81760025420077;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  1.17240430499322;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  0.294631830425135;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  33.6579404032825;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  2.14914444945071;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  0.330472958732859;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  0.287132051828061;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  0.251434155211678;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  0.171609728014079;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  1.45036612694509;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.223672235425715;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  1.81760025420077;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  129.433402586365;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  32.5273458650382;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  3715.83568218913;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  237.265487304412;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  36.4842054310137;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  31.6993705170039;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  27.7583237257594;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  18.9457091885306;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  160.12037998069;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  24.6934085553501;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  200.663017391777;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  9.67489499875091;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  2.43135581344479;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  277.751487169657;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  17.7351335175319;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  2.72712336695612;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  2.3694662672093;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  2.07488068784146;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  1.41615489829681;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  11.9686868499003;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  1.84578424240109;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  14.9991701106873;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  9.67489499875091;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  2.43135581344479;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  277.751487169657;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  17.7351335175319;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  2.72712336695612;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  2.3694662672093;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  2.07488068784146;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  1.41615489829681;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  11.9686868499003;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  1.84578424240109;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  14.9991701106873;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  15.6847468031195;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  3.9416655505923;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  450.285171157766;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  28.7518447257485;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  4.42115800916702;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  3.841331452642;                         !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  3.36375518697386;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  2.29584207545928;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  19.4033964017954;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  2.99234859902734;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  24.3163554202316;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  1.17240430499322;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  0.294631830425136;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  33.6579404032826;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  2.14914444945072;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  0.33047295873286;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  0.287132051828062;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  0.251434155211679;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  0.171609728014079;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  1.4503661269451;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.223672235425716;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  1.81760025420077;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  1.17240430499322;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 8 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  0.294631830425135;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  33.6579404032826;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  2.14914444945072;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  0.330472958732859;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  0.287132051828062;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  0.251434155211678;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  0.171609728014079;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  1.45036612694509;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 9 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  0.223672235425716;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 10 Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  1.81760025420077;                       !- Surface Area {m2}

Lights,
  Office WholeBuilding - Lg Office Lights 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Lg Office People 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeLarge ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07007467139934,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.64807984031347e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.95877631160495e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.95877631160494e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.63342734982795e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.63342734982795e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  2.64807984031347e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.95877631160495e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.95877631160494e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.2498657786377, 46.8589499058811, 10.8, !- X,Y,Z Vertex 1 {m}
  60.7616247861902, 37.6253784294074, 10.8, !- X,Y,Z Vertex 2 {m}
  68.8039841657022, 37.2880975559134, 10.8, !- X,Y,Z Vertex 3 {m}
  67.2573649374875, 7.3175510674538, 10.8, !- X,Y,Z Vertex 4 {m}
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 5 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 6 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 7 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 8 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 9 {m}
  13.4768269474147, 49.3353369575246, 10.8; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.7616247861902, 37.6253784294074, 14.4, !- X,Y,Z Vertex 1 {m}
  60.7616247861902, 37.6253784294074, 10.8, !- X,Y,Z Vertex 2 {m}
  61.2498657786377, 46.8589499058811, 10.8, !- X,Y,Z Vertex 3 {m}
  61.2498657786377, 46.8589499058811, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.8039841657022, 37.2880975559134, 14.4, !- X,Y,Z Vertex 1 {m}
  68.8039841657022, 37.2880975559134, 10.8, !- X,Y,Z Vertex 2 {m}
  60.7616247861902, 37.6253784294074, 10.8, !- X,Y,Z Vertex 3 {m}
  60.7616247861902, 37.6253784294074, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.2573649374875, 7.3175510674538, 14.4, !- X,Y,Z Vertex 1 {m}
  67.2573649374875, 7.3175510674538, 10.8, !- X,Y,Z Vertex 2 {m}
  68.8039841657022, 37.2880975559134, 10.8, !- X,Y,Z Vertex 3 {m}
  68.8039841657022, 37.2880975559134, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.2249735527726, 7.76296049298544, 14.4, !- X,Y,Z Vertex 1 {m}
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 2 {m}
  67.2573649374875, 7.3175510674538, 10.8, !- X,Y,Z Vertex 3 {m}
  67.2573649374875, 7.3175510674538, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9590179300126, 2.9741412121439, 14.4, !- X,Y,Z Vertex 1 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 2 {m}
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 3 {m}
  60.2249735527726, 7.76296049298544, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97352165594084, 6.00727457327477, 14.4, !- X,Y,Z Vertex 1 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 2 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 3 {m}
  59.9590179300126, 2.9741412121439, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93491699633971, 43.5593481063533, 14.4, !- X,Y,Z Vertex 1 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 2 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 3 {m}
  2.97352165594084, 6.00727457327477, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1386803349183, 43.1130878058367, 14.4, !- X,Y,Z Vertex 1 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 2 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 3 {m}
  4.93491699633971, 43.5593481063533, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4768269474147, 49.3353369575246, 14.4, !- X,Y,Z Vertex 1 {m}
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 2 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 3 {m}
  13.1386803349183, 43.1130878058367, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.2498657786377, 46.8589499058811, 14.4, !- X,Y,Z Vertex 1 {m}
  61.2498657786377, 46.8589499058811, 10.8, !- X,Y,Z Vertex 2 {m}
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 3 {m}
  13.4768269474147, 49.3353369575246, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 Space,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4768269474147, 49.3353369575246, 14.4, !- X,Y,Z Vertex 1 {m}
  13.1386803349183, 43.1130878058367, 14.4, !- X,Y,Z Vertex 2 {m}
  4.93491699633971, 43.5593481063533, 14.4, !- X,Y,Z Vertex 3 {m}
  2.97352165594084, 6.00727457327477, 14.4, !- X,Y,Z Vertex 4 {m}
  59.9590179300126, 2.9741412121439, 14.4, !- X,Y,Z Vertex 5 {m}
  60.2249735527726, 7.76296049298544, 14.4, !- X,Y,Z Vertex 6 {m}
  67.2573649374875, 7.3175510674538, 14.4, !- X,Y,Z Vertex 7 {m}
  68.8039841657022, 37.2880975559134, 14.4, !- X,Y,Z Vertex 8 {m}
  60.7616247861902, 37.6253784294074, 14.4, !- X,Y,Z Vertex 9 {m}
  61.2498657786377, 46.8589499058811, 14.4; !- X,Y,Z Vertex 10 {m}

InternalMass,
  Building Story 4 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 Space,                 !- Space or SpaceList Name
  5306.54076045711;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone Thermostat, !- Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone Thermostat Schedule, !- Name
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone Inlet Node List, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone Return Node List, !- Name
  Building Story 4 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone VAV Terminal, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.26401406448,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  11 Zone PVAV 3 Occ Sch Sunday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  11 Zone PVAV 3 Occ Sch Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  11 Zone PVAV 3 Occ Sch Saturday,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  11 Zone PVAV 3 Occ Sch Week Rule - Jan1-Dec31, !- Name
  11 Zone PVAV 3 Occ Sch Sunday,          !- Sunday Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Default,         !- Monday Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Default,         !- Tuesday Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Default,         !- Wednesday Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Default,         !- Thursday Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Default,         !- Friday Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Saturday,        !- Saturday Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Default,         !- Holiday Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Default,         !- CustomDay1 Schedule:Day Name
  11 Zone PVAV 3 Occ Sch Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  11 Zone PVAV 3 Occ Sch,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  11 Zone PVAV 3 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  11 Zone PVAV 3 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  11 Zone PVAV 3 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  11 Zone PVAV 3 Ventilation Controller,  !- Name
  11 Zone PVAV 3 Occ Sch,                 !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 1
  Building Story 4 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 2
  Building Story 4 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name 3
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 3
  Building Story 4 ThermalZone 10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name 4
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 4
  Building Story 4 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name 5
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 5
  Building Story 4 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name 6
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 6
  Building Story 4 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name 7
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 7
  Building Story 4 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name 8
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 8
  Building Story 4 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name 9
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 9
  Building Story 4 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name 10
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 10
  Building Story 4 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name 11
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 11
  Building Story 4 ThermalZone 9 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 11

DesignSpecification:OutdoorAir,
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone DSOA Space List, !- Name
  Building Story 4 Space,                 !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 1,               !- Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.2246402454341, 49.5330323413524, 10.8, !- X,Y,Z Vertex 1 {m}
  63.7223118927703, 40.3150497582003, 10.8, !- X,Y,Z Vertex 2 {m}
  60.7616247861902, 37.6253784294074, 10.8, !- X,Y,Z Vertex 3 {m}
  61.2498657786377, 46.8589499058811, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.7223118927703, 40.3150497582003, 14.4, !- X,Y,Z Vertex 1 {m}
  63.7223118927703, 40.3150497582003, 10.8, !- X,Y,Z Vertex 2 {m}
  64.2246402454341, 49.5330323413524, 10.8, !- X,Y,Z Vertex 3 {m}
  64.2246402454341, 49.5330323413524, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 230,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.7236939996592, 40.3404121275799, 12.6479759110947, !- X,Y,Z Vertex 1 {m}
  63.7236939996592, 40.3404121275799, 11.562, !- X,Y,Z Vertex 2 {m}
  64.2232581385452, 49.5076699719728, 11.562, !- X,Y,Z Vertex 3 {m}
  64.2232581385452, 49.5076699719728, 12.6479759110947; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.7616247861902, 37.6253784294074, 14.4, !- X,Y,Z Vertex 1 {m}
  60.7616247861902, 37.6253784294074, 10.8, !- X,Y,Z Vertex 2 {m}
  63.7223118927703, 40.3150497582003, 10.8, !- X,Y,Z Vertex 3 {m}
  63.7223118927703, 40.3150497582003, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.2498657786377, 46.8589499058811, 14.4, !- X,Y,Z Vertex 1 {m}
  61.2498657786377, 46.8589499058811, 10.8, !- X,Y,Z Vertex 2 {m}
  60.7616247861902, 37.6253784294074, 10.8, !- X,Y,Z Vertex 3 {m}
  60.7616247861902, 37.6253784294074, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.2246402454341, 49.5330323413524, 14.4, !- X,Y,Z Vertex 1 {m}
  64.2246402454341, 49.5330323413524, 10.8, !- X,Y,Z Vertex 2 {m}
  61.2498657786377, 46.8589499058811, 10.8, !- X,Y,Z Vertex 3 {m}
  61.2498657786377, 46.8589499058811, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.2498657786377, 46.8589499058811, 14.4, !- X,Y,Z Vertex 1 {m}
  60.7616247861902, 37.6253784294074, 14.4, !- X,Y,Z Vertex 2 {m}
  63.7223118927703, 40.3150497582003, 14.4, !- X,Y,Z Vertex 3 {m}
  64.2246402454341, 49.5330323413524, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 Space 1,               !- Space or SpaceList Name
  52.1026600181914;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 1 Thermostat, !- Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 1, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 1 Inlet Node List, !- Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 1 Return Node List, !- Name
  Building Story 4 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 1 VAV Terminal, !- Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 1 DSOA Space List, !- Name
  Building Story 4 Space 1,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 10,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 10,              !- Name
  Building Story 4 ThermalZone 10,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone Name
  Building Story 4 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.801793254927, 52.3092560458752, 10.8, !- X,Y,Z Vertex 1 {m}
  64.2246402454341, 49.5330323413524, 10.8, !- X,Y,Z Vertex 2 {m}
  61.2498657786377, 46.8589499058811, 10.8, !- X,Y,Z Vertex 3 {m}
  13.4768269474147, 49.3353369575246, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone Name
  Building Story 4 Space 10,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.2246402454341, 49.5330323413524, 14.4, !- X,Y,Z Vertex 1 {m}
  64.2246402454341, 49.5330323413524, 10.8, !- X,Y,Z Vertex 2 {m}
  10.801793254927, 52.3092560458752, 10.8, !- X,Y,Z Vertex 3 {m}
  10.801793254927, 52.3092560458752, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 284,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.1992744733169, 49.5343505237744, 12.6430265672873, !- X,Y,Z Vertex 1 {m}
  64.1992744733169, 49.5343505237744, 11.562, !- X,Y,Z Vertex 2 {m}
  10.8271590270442, 52.3079378634532, 11.562, !- X,Y,Z Vertex 3 {m}
  10.8271590270442, 52.3079378634532, 12.6430265672873; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone Name
  Building Story 4 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.2498657786377, 46.8589499058811, 14.4, !- X,Y,Z Vertex 1 {m}
  61.2498657786377, 46.8589499058811, 10.8, !- X,Y,Z Vertex 2 {m}
  64.2246402454341, 49.5330323413524, 10.8, !- X,Y,Z Vertex 3 {m}
  64.2246402454341, 49.5330323413524, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone Name
  Building Story 4 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4768269474147, 49.3353369575246, 14.4, !- X,Y,Z Vertex 1 {m}
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 2 {m}
  61.2498657786377, 46.8589499058811, 10.8, !- X,Y,Z Vertex 3 {m}
  61.2498657786377, 46.8589499058811, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone Name
  Building Story 4 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.801793254927, 52.3092560458752, 14.4, !- X,Y,Z Vertex 1 {m}
  10.801793254927, 52.3092560458752, 10.8, !- X,Y,Z Vertex 2 {m}
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 3 {m}
  13.4768269474147, 49.3353369575246, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone Name
  Building Story 4 Space 10,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4768269474147, 49.3353369575246, 14.4, !- X,Y,Z Vertex 1 {m}
  61.2498657786377, 46.8589499058811, 14.4, !- X,Y,Z Vertex 2 {m}
  64.2246402454341, 49.5330323413524, 14.4, !- X,Y,Z Vertex 3 {m}
  10.801793254927, 52.3092560458752, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 10 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 Space 10,              !- Space or SpaceList Name
  286.564469470417;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 10 DaylightingControls, !- Name
  Building Story 4 ThermalZone 10,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 10 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 10 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.452,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 10 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.107,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 10 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 10,        !- Zone or Space Name
  37.4500894333299,                       !- X-Coordinate of Reference Point {m}
  49.706385821103,                        !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 10 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 10,        !- Zone or Space Name
  37.3860056419816,                       !- X-Coordinate of Reference Point {m}
  48.4732220187057,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 10 Thermostat, !- Name
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 4 ThermalZone 10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 10 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 2, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 10,        !- Zone Name
  Building Story 4 ThermalZone 10 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 10 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 10 Inlet Node List, !- Name
  Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 10 Return Node List, !- Name
  Building Story 4 ThermalZone 10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 10 VAV Terminal, !- Name
  Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 10,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 10 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 10 DSOA Space List, !- Name
  Building Story 4 Space 10,              !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 2,               !- Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.7223118927703, 40.3150497582003, 10.8, !- X,Y,Z Vertex 1 {m}
  71.7608722672347, 39.981944759267, 10.8, !- X,Y,Z Vertex 2 {m}
  68.8039841657022, 37.2880975559134, 10.8, !- X,Y,Z Vertex 3 {m}
  60.7616247861902, 37.6253784294074, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.7608722672347, 39.981944759267, 14.4, !- X,Y,Z Vertex 1 {m}
  71.7608722672347, 39.981944759267, 10.8, !- X,Y,Z Vertex 2 {m}
  63.7223118927703, 40.3150497582003, 10.8, !- X,Y,Z Vertex 3 {m}
  63.7223118927703, 40.3150497582003, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 236,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.7354940468697, 39.9829963918571, 12.648862581561, !- X,Y,Z Vertex 1 {m}
  71.7354940468697, 39.9829963918571, 11.562, !- X,Y,Z Vertex 2 {m}
  63.7476901131353, 40.3139981256102, 11.562, !- X,Y,Z Vertex 3 {m}
  63.7476901131353, 40.3139981256102, 12.648862581561; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.8039841657022, 37.2880975559134, 14.4, !- X,Y,Z Vertex 1 {m}
  68.8039841657022, 37.2880975559134, 10.8, !- X,Y,Z Vertex 2 {m}
  71.7608722672347, 39.981944759267, 10.8, !- X,Y,Z Vertex 3 {m}
  71.7608722672347, 39.981944759267, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.7616247861902, 37.6253784294074, 14.4, !- X,Y,Z Vertex 1 {m}
  60.7616247861902, 37.6253784294074, 10.8, !- X,Y,Z Vertex 2 {m}
  68.8039841657022, 37.2880975559134, 10.8, !- X,Y,Z Vertex 3 {m}
  68.8039841657022, 37.2880975559134, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.7223118927703, 40.3150497582003, 14.4, !- X,Y,Z Vertex 1 {m}
  63.7223118927703, 40.3150497582003, 10.8, !- X,Y,Z Vertex 2 {m}
  60.7616247861902, 37.6253784294074, 10.8, !- X,Y,Z Vertex 3 {m}
  60.7616247861902, 37.6253784294074, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.7616247861902, 37.6253784294074, 14.4, !- X,Y,Z Vertex 1 {m}
  68.8039841657022, 37.2880975559134, 14.4, !- X,Y,Z Vertex 2 {m}
  71.7608722672347, 39.981944759267, 14.4, !- X,Y,Z Vertex 3 {m}
  63.7223118927703, 40.3150497582003, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 Space 2,               !- Space or SpaceList Name
  45.2694941640188;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 2 Thermostat, !- Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 3, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 2 Inlet Node List, !- Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 2 Return Node List, !- Name
  Building Story 4 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 2 VAV Terminal, !- Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 2 DSOA Space List, !- Name
  Building Story 4 Space 2,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 3,               !- Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.7608722672347, 39.981944759267, 10.8, !- X,Y,Z Vertex 1 {m}
  69.9190458466222, 4.33167519294936, 10.8, !- X,Y,Z Vertex 2 {m}
  67.2573649374875, 7.3175510674538, 10.8, !- X,Y,Z Vertex 3 {m}
  68.8039841657022, 37.2880975559134, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.9190458466222, 4.33167519294936, 14.4, !- X,Y,Z Vertex 1 {m}
  69.9190458466222, 4.33167519294936, 10.8, !- X,Y,Z Vertex 2 {m}
  71.7608722672347, 39.981944759267, 10.8, !- X,Y,Z Vertex 3 {m}
  71.7608722672347, 39.981944759267, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 242,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.920356357929, 4.35704136254815, 12.6435390909714, !- X,Y,Z Vertex 1 {m}
  69.920356357929, 4.35704136254815, 11.562, !- X,Y,Z Vertex 2 {m}
  71.7595617559279, 39.9565785896682, 11.562, !- X,Y,Z Vertex 3 {m}
  71.7595617559279, 39.9565785896682, 12.6435390909714; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.2573649374875, 7.3175510674538, 14.4, !- X,Y,Z Vertex 1 {m}
  67.2573649374875, 7.3175510674538, 10.8, !- X,Y,Z Vertex 2 {m}
  69.9190458466222, 4.33167519294936, 10.8, !- X,Y,Z Vertex 3 {m}
  69.9190458466222, 4.33167519294936, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.8039841657022, 37.2880975559134, 14.4, !- X,Y,Z Vertex 1 {m}
  68.8039841657022, 37.2880975559134, 10.8, !- X,Y,Z Vertex 2 {m}
  67.2573649374875, 7.3175510674538, 10.8, !- X,Y,Z Vertex 3 {m}
  67.2573649374875, 7.3175510674538, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.7608722672347, 39.981944759267, 14.4, !- X,Y,Z Vertex 1 {m}
  71.7608722672347, 39.981944759267, 10.8, !- X,Y,Z Vertex 2 {m}
  68.8039841657022, 37.2880975559134, 10.8, !- X,Y,Z Vertex 3 {m}
  68.8039841657022, 37.2880975559134, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.8039841657022, 37.2880975559134, 14.4, !- X,Y,Z Vertex 1 {m}
  67.2573649374875, 7.3175510674538, 14.4, !- X,Y,Z Vertex 2 {m}
  69.9190458466222, 4.33167519294936, 14.4, !- X,Y,Z Vertex 3 {m}
  71.7608722672347, 39.981944759267, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 Space 3,               !- Space or SpaceList Name
  184.842303410079;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 3 DaylightingControls, !- Name
  Building Story 4 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.459,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.104,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 3 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 3,         !- Zone or Space Name
  69.6248438340636,                       !- X-Coordinate of Reference Point {m}
  22.2195873786015,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 3 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 3,         !- Zone or Space Name
  68.3913177744887,                       !- X-Coordinate of Reference Point {m}
  22.2833159538599,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 3 Thermostat, !- Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 4, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 3 Inlet Node List, !- Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 3 Return Node List, !- Name
  Building Story 4 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 3 DSOA Space List, !- Name
  Building Story 4 Space 3,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 4,               !- Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.9190458466222, 4.33167519294936, 10.8, !- X,Y,Z Vertex 1 {m}
  62.8852697258904, 4.77585080780564, 10.8, !- X,Y,Z Vertex 2 {m}
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 3 {m}
  67.2573649374875, 7.3175510674538, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8852697258904, 4.77585080780564, 14.4, !- X,Y,Z Vertex 1 {m}
  62.8852697258904, 4.77585080780564, 10.8, !- X,Y,Z Vertex 2 {m}
  69.9190458466222, 4.33167519294936, 10.8, !- X,Y,Z Vertex 3 {m}
  69.9190458466222, 4.33167519294936, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.9106192319196, 4.77425001297886, 12.6498410895614, !- X,Y,Z Vertex 1 {m}
  62.9106192319196, 4.77425001297886, 11.562, !- X,Y,Z Vertex 2 {m}
  69.893696340593, 4.33327598777614, 11.562, !- X,Y,Z Vertex 3 {m}
  69.893696340593, 4.33327598777614, 12.6498410895614; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.2249735527726, 7.76296049298544, 14.4, !- X,Y,Z Vertex 1 {m}
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 2 {m}
  62.8852697258904, 4.77585080780564, 10.8, !- X,Y,Z Vertex 3 {m}
  62.8852697258904, 4.77585080780564, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.2573649374875, 7.3175510674538, 14.4, !- X,Y,Z Vertex 1 {m}
  67.2573649374875, 7.3175510674538, 10.8, !- X,Y,Z Vertex 2 {m}
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 3 {m}
  60.2249735527726, 7.76296049298544, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.9190458466222, 4.33167519294936, 14.4, !- X,Y,Z Vertex 1 {m}
  69.9190458466222, 4.33167519294936, 10.8, !- X,Y,Z Vertex 2 {m}
  67.2573649374875, 7.3175510674538, 10.8, !- X,Y,Z Vertex 3 {m}
  67.2573649374875, 7.3175510674538, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.2573649374875, 7.3175510674538, 14.4, !- X,Y,Z Vertex 1 {m}
  60.2249735527726, 7.76296049298544, 14.4, !- X,Y,Z Vertex 2 {m}
  62.8852697258904, 4.77585080780564, 14.4, !- X,Y,Z Vertex 3 {m}
  69.9190458466222, 4.33167519294936, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 Space 4,               !- Space or SpaceList Name
  39.6413320962368;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 4 Thermostat, !- Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 5, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 4 Inlet Node List, !- Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 4 Return Node List, !- Name
  Building Story 4 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 4 DSOA Space List, !- Name
  Building Story 4 Space 4,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 5,               !- Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8852697258904, 4.77585080780564, 10.8, !- X,Y,Z Vertex 1 {m}
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 2 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 3 {m}
  60.2249735527726, 7.76296049298544, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.6341047481885, 0.000269911091706376, 14.4, !- X,Y,Z Vertex 1 {m}
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 2 {m}
  62.8852697258904, 4.77585080780564, 10.8, !- X,Y,Z Vertex 3 {m}
  62.8852697258904, 4.77585080780564, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 254,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.6354387818033, 0.025634854504111, 12.653595768344, !- X,Y,Z Vertex 1 {m}
  62.6354387818033, 0.025634854504111, 11.562, !- X,Y,Z Vertex 2 {m}
  62.8839356922756, 4.75048586439324, 11.562, !- X,Y,Z Vertex 3 {m}
  62.8839356922756, 4.75048586439324, 12.653595768344; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9590179300126, 2.9741412121439, 14.4, !- X,Y,Z Vertex 1 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 2 {m}
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 3 {m}
  62.6341047481885, 0.000269911091706376, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.2249735527726, 7.76296049298544, 14.4, !- X,Y,Z Vertex 1 {m}
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 2 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 3 {m}
  59.9590179300126, 2.9741412121439, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.8852697258904, 4.77585080780564, 14.4, !- X,Y,Z Vertex 1 {m}
  62.8852697258904, 4.77585080780564, 10.8, !- X,Y,Z Vertex 2 {m}
  60.2249735527726, 7.76296049298544, 10.8, !- X,Y,Z Vertex 3 {m}
  60.2249735527726, 7.76296049298544, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.2249735527726, 7.76296049298544, 14.4, !- X,Y,Z Vertex 1 {m}
  59.9590179300126, 2.9741412121439, 14.4, !- X,Y,Z Vertex 2 {m}
  62.6341047481885, 0.000269911091706376, 14.4, !- X,Y,Z Vertex 3 {m}
  62.8852697258904, 4.77585080780564, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 Space 5,               !- Space or SpaceList Name
  27.0561420480991;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 5 Thermostat, !- Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 6, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 5 Inlet Node List, !- Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 5 Return Node List, !- Name
  Building Story 4 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 5 VAV Terminal, !- Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 5 DSOA Space List, !- Name
  Building Story 4 Space 5,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 6,               !- Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 1 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 2 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 3 {m}
  59.9590179300126, 2.9741412121439, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0880187296134e-11, 3.33179910871391, 14.4, !- X,Y,Z Vertex 1 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 2 {m}
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 3 {m}
  62.6341047481885, 0.000269911091706376, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 260,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253641450390816, 3.33044998126628, 12.6428754170269, !- X,Y,Z Vertex 1 {m}
  0.0253641450390816, 3.33044998126628, 11.562, !- X,Y,Z Vertex 2 {m}
  62.6087406031185, 0.00161903853933243, 11.562, !- X,Y,Z Vertex 3 {m}
  62.6087406031185, 0.00161903853933243, 12.6428754170269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97352165594084, 6.00727457327477, 14.4, !- X,Y,Z Vertex 1 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 2 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 3 {m}
  -3.0880187296134e-11, 3.33179910871391, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9590179300126, 2.9741412121439, 14.4, !- X,Y,Z Vertex 1 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 2 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 3 {m}
  2.97352165594084, 6.00727457327477, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.6341047481885, 0.000269911091706376, 14.4, !- X,Y,Z Vertex 1 {m}
  62.6341047481885, 0.000269911091706376, 10.8, !- X,Y,Z Vertex 2 {m}
  59.9590179300126, 2.9741412121439, 10.8, !- X,Y,Z Vertex 3 {m}
  59.9590179300126, 2.9741412121439, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9590179300126, 2.9741412121439, 14.4, !- X,Y,Z Vertex 1 {m}
  2.97352165594084, 6.00727457327477, 14.4, !- X,Y,Z Vertex 2 {m}
  -3.0880187296134e-11, 3.33179910871391, 14.4, !- X,Y,Z Vertex 3 {m}
  62.6341047481885, 0.000269911091706376, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 Space 6,               !- Space or SpaceList Name
  338.836021588775;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 6 DaylightingControls, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 6 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 6 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.45,                                   !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 6 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.108,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 6 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or Space Name
  31.3816563391599,                       !- X-Coordinate of Reference Point {m}
  2.88061534531234,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 6 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or Space Name
  31.4472391521967,                       !- X-Coordinate of Reference Point {m}
  4.11359892065231,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 6 Thermostat, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 7, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 6 Inlet Node List, !- Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 6 Return Node List, !- Name
  Building Story 4 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 6 VAV Terminal, !- Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 6 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 6 DSOA Space List, !- Name
  Building Story 4 Space 6,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 7,               !- Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 1 {m}
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 2 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 3 {m}
  2.97352165594084, 6.00727457327477, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.26084224563451, 46.534129481117, 14.4, !- X,Y,Z Vertex 1 {m}
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 2 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 3 {m}
  -3.0880187296134e-11, 3.33179910871391, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 266,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25951484219277, 46.5087641898689, 12.6432696870884, !- X,Y,Z Vertex 1 {m}
  2.25951484219277, 46.5087641898689, 11.562, !- X,Y,Z Vertex 2 {m}
  0.00132740341085791, 3.35716439996205, 11.562, !- X,Y,Z Vertex 3 {m}
  0.00132740341085791, 3.35716439996205, 12.6432696870884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93491699633971, 43.5593481063533, 14.4, !- X,Y,Z Vertex 1 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 2 {m}
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 3 {m}
  2.26084224563451, 46.534129481117, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97352165594084, 6.00727457327477, 14.4, !- X,Y,Z Vertex 1 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 2 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 3 {m}
  4.93491699633971, 43.5593481063533, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0880187296134e-11, 3.33179910871391, 14.4, !- X,Y,Z Vertex 1 {m}
  -3.0880187296134e-11, 3.33179910871391, 10.8, !- X,Y,Z Vertex 2 {m}
  2.97352165594084, 6.00727457327477, 10.8, !- X,Y,Z Vertex 3 {m}
  2.97352165594084, 6.00727457327477, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97352165594084, 6.00727457327477, 14.4, !- X,Y,Z Vertex 1 {m}
  4.93491699633971, 43.5593481063533, 14.4, !- X,Y,Z Vertex 2 {m}
  2.26084224563451, 46.534129481117, 14.4, !- X,Y,Z Vertex 3 {m}
  -3.0880187296134e-11, 3.33179910871391, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 Space 7,               !- Space or SpaceList Name
  228.666010991862;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 7 DaylightingControls, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 7 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 7 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.454,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 7 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.106,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 7 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or Space Name
  2.34531670645648,                       !- X-Coordinate of Reference Point {m}
  24.8693870009148,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 7 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or Space Name
  3.5786197989544,                        !- X-Coordinate of Reference Point {m}
  24.8048464145809,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 7 Thermostat, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 8, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 7 Inlet Node List, !- Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 7 Return Node List, !- Name
  Building Story 4 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 7 VAV Terminal, !- Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 7 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 7 DSOA Space List, !- Name
  Building Story 4 Space 7,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 8,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 8,               !- Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 1 {m}
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 2 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 3 {m}
  4.93491699633971, 43.5593481063533, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.466862886315, 46.0898967552553, 14.4, !- X,Y,Z Vertex 1 {m}
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 2 {m}
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 3 {m}
  2.26084224563451, 46.534129481117, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 272,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4415000232735, 46.0912697732232, 12.6487175724168, !- X,Y,Z Vertex 1 {m}
  10.4415000232735, 46.0912697732232, 11.562, !- X,Y,Z Vertex 2 {m}
  2.28620510867597, 46.5327564631491, 11.562, !- X,Y,Z Vertex 3 {m}
  2.28620510867597, 46.5327564631491, 12.6487175724168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1386803349183, 43.1130878058367, 14.4, !- X,Y,Z Vertex 1 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 2 {m}
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 3 {m}
  10.466862886315, 46.0898967552553, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93491699633971, 43.5593481063533, 14.4, !- X,Y,Z Vertex 1 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 2 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 3 {m}
  13.1386803349183, 43.1130878058367, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.26084224563451, 46.534129481117, 14.4, !- X,Y,Z Vertex 1 {m}
  2.26084224563451, 46.534129481117, 10.8, !- X,Y,Z Vertex 2 {m}
  4.93491699633971, 43.5593481063533, 10.8, !- X,Y,Z Vertex 3 {m}
  4.93491699633971, 43.5593481063533, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.93491699633971, 43.5593481063533, 14.4, !- X,Y,Z Vertex 1 {m}
  13.1386803349183, 43.1130878058367, 14.4, !- X,Y,Z Vertex 2 {m}
  10.466862886315, 46.0898967552553, 14.4, !- X,Y,Z Vertex 3 {m}
  2.26084224563451, 46.534129481117, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 8 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 Space 8,               !- Space or SpaceList Name
  46.4519159148129;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 8 Thermostat, !- Name
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 8 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 9, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 8,         !- Zone Name
  Building Story 4 ThermalZone 8 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 8 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 8 Inlet Node List, !- Name
  Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 8 Return Node List, !- Name
  Building Story 4 ThermalZone 8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 8 VAV Terminal, !- Name
  Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 8,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 8 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 8 DSOA Space List, !- Name
  Building Story 4 Space 8,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 4 ThermalZone 9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 4 Space 9,               !- Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 1 {m}
  10.801793254927, 52.3092560458752, 10.8, !- X,Y,Z Vertex 2 {m}
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 3 {m}
  13.1386803349183, 43.1130878058367, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.801793254927, 52.3092560458752, 14.4, !- X,Y,Z Vertex 1 {m}
  10.801793254927, 52.3092560458752, 10.8, !- X,Y,Z Vertex 2 {m}
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 3 {m}
  10.466862886315, 46.0898967552553, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 278,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8004273711299, 52.2838927976319, 12.6508811602237, !- X,Y,Z Vertex 1 {m}
  10.8004273711299, 52.2838927976319, 11.562, !- X,Y,Z Vertex 2 {m}
  10.4682287701121, 46.1152600034986, 11.562, !- X,Y,Z Vertex 3 {m}
  10.4682287701121, 46.1152600034986, 12.6508811602237; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4768269474147, 49.3353369575246, 14.4, !- X,Y,Z Vertex 1 {m}
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 2 {m}
  10.801793254927, 52.3092560458752, 10.8, !- X,Y,Z Vertex 3 {m}
  10.801793254927, 52.3092560458752, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1386803349183, 43.1130878058367, 14.4, !- X,Y,Z Vertex 1 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 2 {m}
  13.4768269474147, 49.3353369575246, 10.8, !- X,Y,Z Vertex 3 {m}
  13.4768269474147, 49.3353369575246, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.466862886315, 46.0898967552553, 14.4, !- X,Y,Z Vertex 1 {m}
  10.466862886315, 46.0898967552553, 10.8, !- X,Y,Z Vertex 2 {m}
  13.1386803349183, 43.1130878058367, 10.8, !- X,Y,Z Vertex 3 {m}
  13.1386803349183, 43.1130878058367, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 Space 9,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1386803349183, 43.1130878058367, 14.4, !- X,Y,Z Vertex 1 {m}
  13.4768269474147, 49.3353369575246, 14.4, !- X,Y,Z Vertex 2 {m}
  10.801793254927, 52.3092560458752, 14.4, !- X,Y,Z Vertex 3 {m}
  10.466862886315, 46.0898967552553, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 9 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 Space 9,               !- Space or SpaceList Name
  35.2643631799099;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 9 Thermostat, !- Name
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 9 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 10, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 9,         !- Zone Name
  Building Story 4 ThermalZone 9 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 9 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 9 Inlet Node List, !- Name
  Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 9 Return Node List, !- Name
  Building Story 4 ThermalZone 9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 9 VAV Terminal, !- Name
  Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 9,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 4 ThermalZone 9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 4 ThermalZone 9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 4 ThermalZone 9 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 4 ThermalZone 9 DSOA Space List, !- Name
  Building Story 4 Space 9,               !- Space Name 1
  Blended OA 3;                           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  5,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2023,                                   !- Begin Year
  5,                                      !- End Month
  1,                                      !- End Day of Month
  2023,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
