    ConvergenceLimits,
      0,                       !- Minimum System Timestep {minutes}
      25;                      !- Maximum HVAC Iterations
    
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_37,                                 !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -147.207505127758, 111.838865556537, 0, !- X,Y,Z Vertex 1 {m}
  -147.626337448705, 104.286796494434, 0, !- X,Y,Z Vertex 2 {m}
  -138.666610039309, 103.731320199241, 0, !- X,Y,Z Vertex 3 {m}
  -140.676931045598, 69.6359510043806, 0, !- X,Y,Z Vertex 4 {m}
  -209.842973329041, 73.6357774552519, 0, !- X,Y,Z Vertex 5 {m}
  -207.748529606094, 109.952324620204, 0, !- X,Y,Z Vertex 6 {m}
  -199.877376257778, 109.507864019565, 0, !- X,Y,Z Vertex 7 {m}
  -199.542286649737, 114.838733123597, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -147.626337448705, 104.286796494434, 12, !- X,Y,Z Vertex 1 {m}
  -147.626337448705, 104.286796494434, 0, !- X,Y,Z Vertex 2 {m}
  -147.207505127758, 111.838865556537, 0, !- X,Y,Z Vertex 3 {m}
  -147.207505127758, 111.838865556537, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.748529606094, 109.952324620204, 12, !- X,Y,Z Vertex 1 {m}
  -207.748529606094, 109.952324620204, 0, !- X,Y,Z Vertex 2 {m}
  -209.842973329041, 73.6357774552519, 0, !- X,Y,Z Vertex 3 {m}
  -209.842973329041, 73.6357774552519, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.877376257778, 109.507864019565, 12, !- X,Y,Z Vertex 1 {m}
  -199.877376257778, 109.507864019565, 0, !- X,Y,Z Vertex 2 {m}
  -207.748529606094, 109.952324620204, 0, !- X,Y,Z Vertex 3 {m}
  -207.748529606094, 109.952324620204, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.542286649737, 114.838733123597, 12, !- X,Y,Z Vertex 1 {m}
  -199.877376257778, 109.507864019565, 12, !- X,Y,Z Vertex 2 {m}
  -207.748529606094, 109.952324620204, 12, !- X,Y,Z Vertex 3 {m}
  -209.842973329041, 73.6357774552519, 12, !- X,Y,Z Vertex 4 {m}
  -140.676931045598, 69.6359510043806, 12, !- X,Y,Z Vertex 5 {m}
  -138.666610039309, 103.731320199241, 12, !- X,Y,Z Vertex 6 {m}
  -147.626337448705, 104.286796494434, 12, !- X,Y,Z Vertex 7 {m}
  -147.207505127758, 111.838865556537, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -140.676931045598, 69.6359510043806, 12, !- X,Y,Z Vertex 1 {m}
  -140.676931045598, 69.6359510043806, 0, !- X,Y,Z Vertex 2 {m}
  -138.666610039309, 103.731320199241, 0, !- X,Y,Z Vertex 3 {m}
  -138.666610039309, 103.731320199241, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -138.666610039309, 103.731320199241, 12, !- X,Y,Z Vertex 1 {m}
  -138.666610039309, 103.731320199241, 0, !- X,Y,Z Vertex 2 {m}
  -147.626337448705, 104.286796494434, 0, !- X,Y,Z Vertex 3 {m}
  -147.626337448705, 104.286796494434, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -209.842973329041, 73.6357774552519, 12, !- X,Y,Z Vertex 1 {m}
  -209.842973329041, 73.6357774552519, 0, !- X,Y,Z Vertex 2 {m}
  -140.676931045598, 69.6359510043806, 0, !- X,Y,Z Vertex 3 {m}
  -140.676931045598, 69.6359510043806, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.542286649737, 114.838733123597, 12, !- X,Y,Z Vertex 1 {m}
  -199.542286649737, 114.838733123597, 0, !- X,Y,Z Vertex 2 {m}
  -199.877376257778, 109.507864019565, 0, !- X,Y,Z Vertex 3 {m}
  -199.877376257778, 109.507864019565, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -147.207505127758, 111.838865556537, 12, !- X,Y,Z Vertex 1 {m}
  -147.207505127758, 111.838865556537, 0, !- X,Y,Z Vertex 2 {m}
  -199.542286649737, 114.838733123597, 0, !- X,Y,Z Vertex 3 {m}
  -199.542286649737, 114.838733123597, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.2986376759439, 33.7626568725159, 12, !- X,Y,Z Vertex 1 {m}
  -79.2986376759439, 33.7626568725159, 0, !- X,Y,Z Vertex 2 {m}
  -80.3036472067847, 18.4363948374543, 0, !- X,Y,Z Vertex 3 {m}
  -80.3036472067847, 18.4363948374543, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.0536684082422, 39.8707951155524, 12, !- X,Y,Z Vertex 1 {m}
  -63.4724135436408, 32.7629618614665, 12, !- X,Y,Z Vertex 2 {m}
  -79.2986376759439, 33.7626568725159, 12, !- X,Y,Z Vertex 3 {m}
  -80.3036472067847, 18.4363948374543, 12, !- X,Y,Z Vertex 4 {m}
  -26.1259117993776, 15.1041996914063, 12, !- X,Y,Z Vertex 5 {m}
  -25.2047550922696, 29.7641097255793, 12, !- X,Y,Z Vertex 6 {m}
  -44.2129848884678, 30.9858599619028, 12, !- X,Y,Z Vertex 7 {m}
  -43.7942551420969, 38.6489940664114, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.3036472067847, 18.4363948374543, 12, !- X,Y,Z Vertex 1 {m}
  -80.3036472067847, 18.4363948374543, 0, !- X,Y,Z Vertex 2 {m}
  -26.1259117993776, 15.1041996914063, 0, !- X,Y,Z Vertex 3 {m}
  -26.1259117993776, 15.1041996914063, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.4724135436408, 32.7629618614665, 12, !- X,Y,Z Vertex 1 {m}
  -63.4724135436408, 32.7629618614665, 0, !- X,Y,Z Vertex 2 {m}
  -79.2986376759439, 33.7626568725159, 0, !- X,Y,Z Vertex 3 {m}
  -79.2986376759439, 33.7626568725159, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.2047550922696, 29.7641097255793, 12, !- X,Y,Z Vertex 1 {m}
  -25.2047550922696, 29.7641097255793, 0, !- X,Y,Z Vertex 2 {m}
  -44.2129848884678, 30.9858599619028, 0, !- X,Y,Z Vertex 3 {m}
  -44.2129848884678, 30.9858599619028, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.1259117993776, 15.1041996914063, 12, !- X,Y,Z Vertex 1 {m}
  -26.1259117993776, 15.1041996914063, 0, !- X,Y,Z Vertex 2 {m}
  -25.2047550922696, 29.7641097255793, 0, !- X,Y,Z Vertex 3 {m}
  -25.2047550922696, 29.7641097255793, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.0536684082422, 39.8707951155524, 12, !- X,Y,Z Vertex 1 {m}
  -63.0536684082422, 39.8707951155524, 0, !- X,Y,Z Vertex 2 {m}
  -63.4724135436408, 32.7629618614665, 0, !- X,Y,Z Vertex 3 {m}
  -63.4724135436408, 32.7629618614665, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.7942551420969, 38.6489940664114, 12, !- X,Y,Z Vertex 1 {m}
  -43.7942551420969, 38.6489940664114, 0, !- X,Y,Z Vertex 2 {m}
  -63.0536684082422, 39.8707951155524, 0, !- X,Y,Z Vertex 3 {m}
  -63.0536684082422, 39.8707951155524, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -44.2129848884678, 30.9858599619028, 12, !- X,Y,Z Vertex 1 {m}
  -44.2129848884678, 30.9858599619028, 0, !- X,Y,Z Vertex 2 {m}
  -43.7942551420969, 38.6489940664114, 0, !- X,Y,Z Vertex 3 {m}
  -43.7942551420969, 38.6489940664114, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.7942551420969, 38.6489940664114, 0, !- X,Y,Z Vertex 1 {m}
  -44.2129848884678, 30.9858599619028, 0, !- X,Y,Z Vertex 2 {m}
  -25.2047550922696, 29.7641097255793, 0, !- X,Y,Z Vertex 3 {m}
  -26.1259117993776, 15.1041996914063, 0, !- X,Y,Z Vertex 4 {m}
  -80.3036472067847, 18.4363948374543, 0, !- X,Y,Z Vertex 5 {m}
  -79.2986376759439, 33.7626568725159, 0, !- X,Y,Z Vertex 6 {m}
  -63.4724135436408, 32.7629618614665, 0, !- X,Y,Z Vertex 7 {m}
  -63.0536684082422, 39.8707951155524, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.194123302863, 164.484675238001, 12, !- X,Y,Z Vertex 1 {m}
  -266.194123302863, 164.484675238001, 0, !- X,Y,Z Vertex 2 {m}
  -244.590504081476, 162.818016437145, 0, !- X,Y,Z Vertex 3 {m}
  -244.590504081476, 162.818016437145, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.407691691578, 248.000370653304, 12, !- X,Y,Z Vertex 1 {m}
  -224.407691691578, 248.000370653304, 0, !- X,Y,Z Vertex 2 {m}
  -258.571159805145, 250.555885623149, 0, !- X,Y,Z Vertex 3 {m}
  -258.571159805145, 250.555885623149, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.403396676655, 231.230281677575, 12, !- X,Y,Z Vertex 1 {m}
  -223.403396676655, 231.230281677575, 0, !- X,Y,Z Vertex 2 {m}
  -222.56571247174, 242.336254623476, 0,  !- X,Y,Z Vertex 3 {m}
  -222.56571247174, 242.336254623476, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -237.722361651575, 219.569437581891, 12, !- X,Y,Z Vertex 1 {m}
  -237.722361651575, 219.569437581891, 0, !- X,Y,Z Vertex 2 {m}
  -231.107265818353, 221.679363898182, 0, !- X,Y,Z Vertex 3 {m}
  -231.107265818353, 221.679363898182, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.502743451921, 225.900673458968, 12, !- X,Y,Z Vertex 1 {m}
  -261.502743451921, 225.900673458968, 0, !- X,Y,Z Vertex 2 {m}
  -266.194123302863, 164.484675238001, 0, !- X,Y,Z Vertex 3 {m}
  -266.194123302863, 164.484675238001, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -260.079118383672, 229.787721844276, 12, !- X,Y,Z Vertex 1 {m}
  -260.079118383672, 229.787721844276, 0, !- X,Y,Z Vertex 2 {m}
  -262.507444735896, 229.010389257226, 0, !- X,Y,Z Vertex 3 {m}
  -262.507444735896, 229.010389257226, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.56571247174, 242.336254623476, 12, !- X,Y,Z Vertex 1 {m}
  -222.56571247174, 242.336254623476, 0,  !- X,Y,Z Vertex 2 {m}
  -224.407691691578, 248.000370653304, 0, !- X,Y,Z Vertex 3 {m}
  -224.407691691578, 248.000370653304, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.166763434797, 227.010087713298, 12, !- X,Y,Z Vertex 1 {m}
  -226.166763434797, 227.010087713298, 0, !- X,Y,Z Vertex 2 {m}
  -225.915453038885, 230.452939435144, 0, !- X,Y,Z Vertex 3 {m}
  -225.915453038885, 230.452939435144, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.168432877982, 173.368117360605, 12, !- X,Y,Z Vertex 1 {m}
  -226.168432877982, 173.368117360605, 0, !- X,Y,Z Vertex 2 {m}
  -235.12718378626, 201.244456139839, 0,  !- X,Y,Z Vertex 3 {m}
  -235.12718378626, 201.244456139839, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.107265818353, 221.679363898182, 12, !- X,Y,Z Vertex 1 {m}
  -231.107265818353, 221.679363898182, 0, !- X,Y,Z Vertex 2 {m}
  -230.772204313504, 225.566452697217, 0, !- X,Y,Z Vertex 3 {m}
  -230.772204313504, 225.566452697217, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.742210721546, 201.799973073293, 12, !- X,Y,Z Vertex 1 {m}
  -241.742210721546, 201.799973073293, 0, !- X,Y,Z Vertex 2 {m}
  -240.988255499917, 212.128526294746, 0, !- X,Y,Z Vertex 3 {m}
  -240.988255499917, 212.128526294746, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.772204313504, 225.566452697217, 12, !- X,Y,Z Vertex 1 {m}
  -230.772204313504, 225.566452697217, 0, !- X,Y,Z Vertex 2 {m}
  -226.166763434797, 227.010087713298, 0, !- X,Y,Z Vertex 3 {m}
  -226.166763434797, 227.010087713298, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -244.590504081476, 162.818016437145, 12, !- X,Y,Z Vertex 1 {m}
  -244.590504081476, 162.818016437145, 0, !- X,Y,Z Vertex 2 {m}
  -244.422936572397, 165.705570119975, 0, !- X,Y,Z Vertex 3 {m}
  -244.422936572397, 165.705570119975, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -240.988255499917, 212.128526294746, 12, !- X,Y,Z Vertex 1 {m}
  -240.988255499917, 212.128526294746, 0, !- X,Y,Z Vertex 2 {m}
  -238.30875473285, 211.906317971907, 0,  !- X,Y,Z Vertex 3 {m}
  -238.30875473285, 211.906317971907, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.407691691578, 248.000370653304, 0, !- X,Y,Z Vertex 1 {m}
  -222.56571247174, 242.336254623476, 0,  !- X,Y,Z Vertex 2 {m}
  -223.403396676655, 231.230281677575, 0, !- X,Y,Z Vertex 3 {m}
  -225.915453038885, 230.452939435144, 0, !- X,Y,Z Vertex 4 {m}
  -226.166763434797, 227.010087713298, 0, !- X,Y,Z Vertex 5 {m}
  -230.772204313504, 225.566452697217, 0, !- X,Y,Z Vertex 6 {m}
  -231.107265818353, 221.679363898182, 0, !- X,Y,Z Vertex 7 {m}
  -237.722361651575, 219.569437581891, 0, !- X,Y,Z Vertex 8 {m}
  -238.30875473285, 211.906317971907, 0,  !- X,Y,Z Vertex 9 {m}
  -240.988255499917, 212.128526294746, 0, !- X,Y,Z Vertex 10 {m}
  -241.742210721546, 201.799973073293, 0, !- X,Y,Z Vertex 11 {m}
  -235.12718378626, 201.244456139839, 0,  !- X,Y,Z Vertex 12 {m}
  -226.168432877982, 173.368117360605, 0, !- X,Y,Z Vertex 13 {m}
  -226.838590792622, 164.48334027109, 0,  !- X,Y,Z Vertex 14 {m}
  -244.422936572397, 165.705570119975, 0, !- X,Y,Z Vertex 15 {m}
  -244.590504081476, 162.818016437145, 0, !- X,Y,Z Vertex 16 {m}
  -266.194123302863, 164.484675238001, 0, !- X,Y,Z Vertex 17 {m}
  -261.502743451921, 225.900673458968, 0, !- X,Y,Z Vertex 18 {m}
  -262.507444735896, 229.010389257226, 0, !- X,Y,Z Vertex 19 {m}
  -260.079118383672, 229.787721844276, 0, !- X,Y,Z Vertex 20 {m}
  -258.571159805145, 250.555885623149, 0; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -238.30875473285, 211.906317971907, 12, !- X,Y,Z Vertex 1 {m}
  -238.30875473285, 211.906317971907, 0,  !- X,Y,Z Vertex 2 {m}
  -237.722361651575, 219.569437581891, 0, !- X,Y,Z Vertex 3 {m}
  -237.722361651575, 219.569437581891, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -244.422936572397, 165.705570119975, 12, !- X,Y,Z Vertex 1 {m}
  -244.422936572397, 165.705570119975, 0, !- X,Y,Z Vertex 2 {m}
  -226.838590792622, 164.48334027109, 0,  !- X,Y,Z Vertex 3 {m}
  -226.838590792622, 164.48334027109, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.507444735896, 229.010389257226, 12, !- X,Y,Z Vertex 1 {m}
  -262.507444735896, 229.010389257226, 0, !- X,Y,Z Vertex 2 {m}
  -261.502743451921, 225.900673458968, 0, !- X,Y,Z Vertex 3 {m}
  -261.502743451921, 225.900673458968, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.571159805145, 250.555885623149, 12, !- X,Y,Z Vertex 1 {m}
  -260.079118383672, 229.787721844276, 12, !- X,Y,Z Vertex 2 {m}
  -262.507444735896, 229.010389257226, 12, !- X,Y,Z Vertex 3 {m}
  -261.502743451921, 225.900673458968, 12, !- X,Y,Z Vertex 4 {m}
  -266.194123302863, 164.484675238001, 12, !- X,Y,Z Vertex 5 {m}
  -244.590504081476, 162.818016437145, 12, !- X,Y,Z Vertex 6 {m}
  -244.422936572397, 165.705570119975, 12, !- X,Y,Z Vertex 7 {m}
  -226.838590792622, 164.48334027109, 12, !- X,Y,Z Vertex 8 {m}
  -226.168432877982, 173.368117360605, 12, !- X,Y,Z Vertex 9 {m}
  -235.12718378626, 201.244456139839, 12, !- X,Y,Z Vertex 10 {m}
  -241.742210721546, 201.799973073293, 12, !- X,Y,Z Vertex 11 {m}
  -240.988255499917, 212.128526294746, 12, !- X,Y,Z Vertex 12 {m}
  -238.30875473285, 211.906317971907, 12, !- X,Y,Z Vertex 13 {m}
  -237.722361651575, 219.569437581891, 12, !- X,Y,Z Vertex 14 {m}
  -231.107265818353, 221.679363898182, 12, !- X,Y,Z Vertex 15 {m}
  -230.772204313504, 225.566452697217, 12, !- X,Y,Z Vertex 16 {m}
  -226.166763434797, 227.010087713298, 12, !- X,Y,Z Vertex 17 {m}
  -225.915453038885, 230.452939435144, 12, !- X,Y,Z Vertex 18 {m}
  -223.403396676655, 231.230281677575, 12, !- X,Y,Z Vertex 19 {m}
  -222.56571247174, 242.336254623476, 12, !- X,Y,Z Vertex 20 {m}
  -224.407691691578, 248.000370653304, 12; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.571159805145, 250.555885623149, 12, !- X,Y,Z Vertex 1 {m}
  -258.571159805145, 250.555885623149, 0, !- X,Y,Z Vertex 2 {m}
  -260.079118383672, 229.787721844276, 0, !- X,Y,Z Vertex 3 {m}
  -260.079118383672, 229.787721844276, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.838590792622, 164.48334027109, 12, !- X,Y,Z Vertex 1 {m}
  -226.838590792622, 164.48334027109, 0,  !- X,Y,Z Vertex 2 {m}
  -226.168432877982, 173.368117360605, 0, !- X,Y,Z Vertex 3 {m}
  -226.168432877982, 173.368117360605, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.915453038885, 230.452939435144, 12, !- X,Y,Z Vertex 1 {m}
  -225.915453038885, 230.452939435144, 0, !- X,Y,Z Vertex 2 {m}
  -223.403396676655, 231.230281677575, 0, !- X,Y,Z Vertex 3 {m}
  -223.403396676655, 231.230281677575, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -235.12718378626, 201.244456139839, 12, !- X,Y,Z Vertex 1 {m}
  -235.12718378626, 201.244456139839, 0,  !- X,Y,Z Vertex 2 {m}
  -241.742210721546, 201.799973073293, 0, !- X,Y,Z Vertex 3 {m}
  -241.742210721546, 201.799973073293, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.77304104550716, -42.6470159772299, 12, !- X,Y,Z Vertex 1 {m}
  -4.77304104550716, -42.6470159772299, 0, !- X,Y,Z Vertex 2 {m}
  -6.02911857350924, -59.6391853020124, 0, !- X,Y,Z Vertex 3 {m}
  -6.02911857350924, -59.6391853020124, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.25606351031347, -43.0912571870227, 12, !- X,Y,Z Vertex 1 {m}
  1.25606351031347, -43.0912571870227, 0, !- X,Y,Z Vertex 2 {m}
  -4.77304104550716, -42.6470159772299, 0, !- X,Y,Z Vertex 3 {m}
  -4.77304104550716, -42.6470159772299, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.34464701205212, -27.9871052076987, 12, !- X,Y,Z Vertex 1 {m}
  2.34464701205212, -27.9871052076987, 0, !- X,Y,Z Vertex 2 {m}
  1.25606351031347, -43.0912571870227, 0, !- X,Y,Z Vertex 3 {m}
  1.25606351031347, -43.0912571870227, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0837373903613923, -27.7649857048508, 12, !- X,Y,Z Vertex 1 {m}
  -0.0837373903613923, -27.7649857048508, 0, !- X,Y,Z Vertex 2 {m}
  2.34464701205212, -27.9871052076987, 0, !- X,Y,Z Vertex 3 {m}
  2.34464701205212, -27.9871052076987, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.25605782864676, -10.2175147721295, 12, !- X,Y,Z Vertex 1 {m}
  1.25605782864676, -10.2175147721295, 0, !- X,Y,Z Vertex 2 {m}
  -0.0837373903613923, -27.7649857048508, 0, !- X,Y,Z Vertex 3 {m}
  -0.0837373903613923, -27.7649857048508, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0713530166275, -12.4386429815852, 12, !- X,Y,Z Vertex 1 {m}
  32.0713530166275, -12.4386429815852, 0, !- X,Y,Z Vertex 2 {m}
  1.25605782864676, -10.2175147721295, 0, !- X,Y,Z Vertex 3 {m}
  1.25605782864676, -10.2175147721295, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.2824623440392, -15.2150950668357, 12, !- X,Y,Z Vertex 1 {m}
  41.2824623440392, -15.2150950668357, 0, !- X,Y,Z Vertex 2 {m}
  41.533653771384, -11.661175464035, 0,   !- X,Y,Z Vertex 3 {m}
  41.533653771384, -11.661175464035, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.2312977907419, -13.3269005443452, 12, !- X,Y,Z Vertex 1 {m}
  65.2312977907419, -13.3269005443452, 0, !- X,Y,Z Vertex 2 {m}
  64.9801178925922, -16.8808209577608, 0, !- X,Y,Z Vertex 3 {m}
  64.9801178925922, -16.8808209577608, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.1820245896749, -67.4130247403655, 12, !- X,Y,Z Vertex 1 {m}
  72.1820245896749, -67.4130247403655, 0, !- X,Y,Z Vertex 2 {m}
  76.2008834987716, -14.2152733493133, 0, !- X,Y,Z Vertex 3 {m}
  76.2008834987716, -14.2152733493133, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.2777040223461, -31.2077322377684, 12, !- X,Y,Z Vertex 1 {m}
  40.2777040223461, -31.2077322377684, 0, !- X,Y,Z Vertex 2 {m}
  40.5288983521289, -27.9869925785584, 0, !- X,Y,Z Vertex 3 {m}
  40.5288983521289, -27.9869925785584, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.9801178925922, -16.8808209577608, 12, !- X,Y,Z Vertex 1 {m}
  64.9801178925922, -16.8808209577608, 0, !- X,Y,Z Vertex 2 {m}
  41.2824623440392, -15.2150950668357, 0, !- X,Y,Z Vertex 3 {m}
  41.2824623440392, -15.2150950668357, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.123767193049, -66.5246550295581, 12, !- X,Y,Z Vertex 1 {m}
  60.123767193049, -66.5246550295581, 0,  !- X,Y,Z Vertex 2 {m}
  72.1820245896749, -67.4130247403655, 0, !- X,Y,Z Vertex 3 {m}
  72.1820245896749, -67.4130247403655, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.25605782864676, -10.2175147721295, 12, !- X,Y,Z Vertex 1 {m}
  -0.0837373903613923, -27.7649857048508, 12, !- X,Y,Z Vertex 2 {m}
  2.34464701205212, -27.9871052076987, 12, !- X,Y,Z Vertex 3 {m}
  1.25606351031347, -43.0912571870227, 12, !- X,Y,Z Vertex 4 {m}
  -4.77304104550716, -42.6470159772299, 12, !- X,Y,Z Vertex 5 {m}
  -6.02911857350924, -59.6391853020124, 12, !- X,Y,Z Vertex 6 {m}
  19.1759515597994, -61.5271813939157, 12, !- X,Y,Z Vertex 7 {m}
  20.8506431115967, -39.2041295537099, 12, !- X,Y,Z Vertex 8 {m}
  28.4707598368471, -39.759403388055, 12, !- X,Y,Z Vertex 9 {m}
  29.1406226617826, -30.4303658474865, 12, !- X,Y,Z Vertex 10 {m}
  40.2777040223461, -31.2077322377684, 12, !- X,Y,Z Vertex 11 {m}
  40.5288983521289, -27.9869925785584, 12, !- X,Y,Z Vertex 12 {m}
  62.8867967749131, -29.6527326090573, 12, !- X,Y,Z Vertex 13 {m}
  60.123767193049, -66.5246550295581, 12, !- X,Y,Z Vertex 14 {m}
  72.1820245896749, -67.4130247403655, 12, !- X,Y,Z Vertex 15 {m}
  76.2008834987716, -14.2152733493133, 12, !- X,Y,Z Vertex 16 {m}
  65.2312977907419, -13.3269005443452, 12, !- X,Y,Z Vertex 17 {m}
  64.9801178925922, -16.8808209577608, 12, !- X,Y,Z Vertex 18 {m}
  41.2824623440392, -15.2150950668357, 12, !- X,Y,Z Vertex 19 {m}
  41.533653771384, -11.661175464035, 12,  !- X,Y,Z Vertex 20 {m}
  32.1550833524148, -10.8838034072628, 12, !- X,Y,Z Vertex 21 {m}
  32.0713530166275, -12.4386429815852, 12; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.1550833524148, -10.8838034072628, 12, !- X,Y,Z Vertex 1 {m}
  32.1550833524148, -10.8838034072628, 0, !- X,Y,Z Vertex 2 {m}
  32.0713530166275, -12.4386429815852, 0, !- X,Y,Z Vertex 3 {m}
  32.0713530166275, -12.4386429815852, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.2008834987716, -14.2152733493133, 12, !- X,Y,Z Vertex 1 {m}
  76.2008834987716, -14.2152733493133, 0, !- X,Y,Z Vertex 2 {m}
  65.2312977907419, -13.3269005443452, 0, !- X,Y,Z Vertex 3 {m}
  65.2312977907419, -13.3269005443452, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.5288983521289, -27.9869925785584, 12, !- X,Y,Z Vertex 1 {m}
  40.5288983521289, -27.9869925785584, 0, !- X,Y,Z Vertex 2 {m}
  62.8867967749131, -29.6527326090573, 0, !- X,Y,Z Vertex 3 {m}
  62.8867967749131, -29.6527326090573, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.1406226617826, -30.4303658474865, 12, !- X,Y,Z Vertex 1 {m}
  29.1406226617826, -30.4303658474865, 0, !- X,Y,Z Vertex 2 {m}
  40.2777040223461, -31.2077322377684, 0, !- X,Y,Z Vertex 3 {m}
  40.2777040223461, -31.2077322377684, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.4707598368471, -39.759403388055, 12, !- X,Y,Z Vertex 1 {m}
  28.4707598368471, -39.759403388055, 0,  !- X,Y,Z Vertex 2 {m}
  29.1406226617826, -30.4303658474865, 0, !- X,Y,Z Vertex 3 {m}
  29.1406226617826, -30.4303658474865, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.8867967749131, -29.6527326090573, 12, !- X,Y,Z Vertex 1 {m}
  62.8867967749131, -29.6527326090573, 0, !- X,Y,Z Vertex 2 {m}
  60.123767193049, -66.5246550295581, 0,  !- X,Y,Z Vertex 3 {m}
  60.123767193049, -66.5246550295581, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.8506431115967, -39.2041295537099, 12, !- X,Y,Z Vertex 1 {m}
  20.8506431115967, -39.2041295537099, 0, !- X,Y,Z Vertex 2 {m}
  28.4707598368471, -39.759403388055, 0,  !- X,Y,Z Vertex 3 {m}
  28.4707598368471, -39.759403388055, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1759515597994, -61.5271813939157, 12, !- X,Y,Z Vertex 1 {m}
  19.1759515597994, -61.5271813939157, 0, !- X,Y,Z Vertex 2 {m}
  20.8506431115967, -39.2041295537099, 0, !- X,Y,Z Vertex 3 {m}
  20.8506431115967, -39.2041295537099, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0713530166275, -12.4386429815852, 0, !- X,Y,Z Vertex 1 {m}
  32.1550833524148, -10.8838034072628, 0, !- X,Y,Z Vertex 2 {m}
  41.533653771384, -11.661175464035, 0,   !- X,Y,Z Vertex 3 {m}
  41.2824623440392, -15.2150950668357, 0, !- X,Y,Z Vertex 4 {m}
  64.9801178925922, -16.8808209577608, 0, !- X,Y,Z Vertex 5 {m}
  65.2312977907419, -13.3269005443452, 0, !- X,Y,Z Vertex 6 {m}
  76.2008834987716, -14.2152733493133, 0, !- X,Y,Z Vertex 7 {m}
  72.1820245896749, -67.4130247403655, 0, !- X,Y,Z Vertex 8 {m}
  60.123767193049, -66.5246550295581, 0,  !- X,Y,Z Vertex 9 {m}
  62.8867967749131, -29.6527326090573, 0, !- X,Y,Z Vertex 10 {m}
  40.5288983521289, -27.9869925785584, 0, !- X,Y,Z Vertex 11 {m}
  40.2777040223461, -31.2077322377684, 0, !- X,Y,Z Vertex 12 {m}
  29.1406226617826, -30.4303658474865, 0, !- X,Y,Z Vertex 13 {m}
  28.4707598368471, -39.759403388055, 0,  !- X,Y,Z Vertex 14 {m}
  20.8506431115967, -39.2041295537099, 0, !- X,Y,Z Vertex 15 {m}
  19.1759515597994, -61.5271813939157, 0, !- X,Y,Z Vertex 16 {m}
  -6.02911857350924, -59.6391853020124, 0, !- X,Y,Z Vertex 17 {m}
  -4.77304104550716, -42.6470159772299, 0, !- X,Y,Z Vertex 18 {m}
  1.25606351031347, -43.0912571870227, 0, !- X,Y,Z Vertex 19 {m}
  2.34464701205212, -27.9871052076987, 0, !- X,Y,Z Vertex 20 {m}
  -0.0837373903613923, -27.7649857048508, 0, !- X,Y,Z Vertex 21 {m}
  1.25605782864676, -10.2175147721295, 0; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.533653771384, -11.661175464035, 12,  !- X,Y,Z Vertex 1 {m}
  41.533653771384, -11.661175464035, 0,   !- X,Y,Z Vertex 2 {m}
  32.1550833524148, -10.8838034072628, 0, !- X,Y,Z Vertex 3 {m}
  32.1550833524148, -10.8838034072628, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.02911857350924, -59.6391853020124, 12, !- X,Y,Z Vertex 1 {m}
  -6.02911857350924, -59.6391853020124, 0, !- X,Y,Z Vertex 2 {m}
  19.1759515597994, -61.5271813939157, 0, !- X,Y,Z Vertex 3 {m}
  19.1759515597994, -61.5271813939157, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.644763264987, -21.6554601537597, 12, !- X,Y,Z Vertex 1 {m}
  130.044994484095, -73.9647557473069, 12, !- X,Y,Z Vertex 2 {m}
  127.114165236303, -73.8537476673748, 12, !- X,Y,Z Vertex 3 {m}
  126.69558017413, -79.8509912967333, 12, !- X,Y,Z Vertex 4 {m}
  179.19938805179, -83.4038041526508, 12, !- X,Y,Z Vertex 5 {m}
  179.115677389998, -84.5144055235186, 12, !- X,Y,Z Vertex 6 {m}
  188.075665401204, -85.1805387584895, 12, !- X,Y,Z Vertex 7 {m}
  189.58238252219, -63.4127528770682, 12, !- X,Y,Z Vertex 8 {m}
  193.434327298913, -63.6347712438403, 12, !- X,Y,Z Vertex 9 {m}
  191.760186584748, -86.9574013595513, 12, !- X,Y,Z Vertex 10 {m}
  244.431557561047, -90.6207984300165, 12, !- X,Y,Z Vertex 11 {m}
  244.598951559985, -88.1774743441694, 12, !- X,Y,Z Vertex 12 {m}
  273.991095363151, -90.1755044341947, 12, !- X,Y,Z Vertex 13 {m}
  274.911702053329, -76.6261581145313, 12, !- X,Y,Z Vertex 14 {m}
  284.290378923567, -77.2921568910047, 12, !- X,Y,Z Vertex 15 {m}
  285.629426835462, -57.9676759533994, 12, !- X,Y,Z Vertex 16 {m}
  276.669463433592, -57.3016629583796, 12, !- X,Y,Z Vertex 17 {m}
  278.594354150703, -29.2034251680004, 12, !- X,Y,Z Vertex 18 {m}
  249.872354736639, -27.2053905027862, 12, !- X,Y,Z Vertex 19 {m}
  250.123429288954, -23.2072239932121, 12, !- X,Y,Z Vertex 20 {m}
  230.445112562897, -21.8751553076642, 12, !- X,Y,Z Vertex 21 {m}
  230.277708296755, -24.096359438361, 12, !- X,Y,Z Vertex 22 {m}
  208.589693619163, -22.6532350365718, 12, !- X,Y,Z Vertex 23 {m}
  208.33860260393, -26.8735199946679, 12; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.115677389998, -84.5144055235186, 12, !- X,Y,Z Vertex 1 {m}
  179.115677389998, -84.5144055235186, 0, !- X,Y,Z Vertex 2 {m}
  188.075665401204, -85.1805387584895, 0, !- X,Y,Z Vertex 3 {m}
  188.075665401204, -85.1805387584895, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.644763264987, -21.6554601537597, 12, !- X,Y,Z Vertex 1 {m}
  133.644763264987, -21.6554601537597, 0, !- X,Y,Z Vertex 2 {m}
  130.044994484095, -73.9647557473069, 0, !- X,Y,Z Vertex 3 {m}
  130.044994484095, -73.9647557473069, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  126.69558017413, -79.8509912967333, 12, !- X,Y,Z Vertex 1 {m}
  126.69558017413, -79.8509912967333, 0,  !- X,Y,Z Vertex 2 {m}
  179.19938805179, -83.4038041526508, 0,  !- X,Y,Z Vertex 3 {m}
  179.19938805179, -83.4038041526508, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.123429288954, -23.2072239932121, 12, !- X,Y,Z Vertex 1 {m}
  250.123429288954, -23.2072239932121, 0, !- X,Y,Z Vertex 2 {m}
  230.445112562897, -21.8751553076642, 0, !- X,Y,Z Vertex 3 {m}
  230.445112562897, -21.8751553076642, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.431557561047, -90.6207984300165, 12, !- X,Y,Z Vertex 1 {m}
  244.431557561047, -90.6207984300165, 0, !- X,Y,Z Vertex 2 {m}
  244.598951559985, -88.1774743441694, 0, !- X,Y,Z Vertex 3 {m}
  244.598951559985, -88.1774743441694, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  193.434327298913, -63.6347712438403, 12, !- X,Y,Z Vertex 1 {m}
  193.434327298913, -63.6347712438403, 0, !- X,Y,Z Vertex 2 {m}
  191.760186584748, -86.9574013595513, 0, !- X,Y,Z Vertex 3 {m}
  191.760186584748, -86.9574013595513, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.589693619163, -22.6532350365718, 12, !- X,Y,Z Vertex 1 {m}
  208.589693619163, -22.6532350365718, 0, !- X,Y,Z Vertex 2 {m}
  208.33860260393, -26.8735199946679, 0,  !- X,Y,Z Vertex 3 {m}
  208.33860260393, -26.8735199946679, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  278.594354150703, -29.2034251680004, 12, !- X,Y,Z Vertex 1 {m}
  278.594354150703, -29.2034251680004, 0, !- X,Y,Z Vertex 2 {m}
  249.872354736639, -27.2053905027862, 0, !- X,Y,Z Vertex 3 {m}
  249.872354736639, -27.2053905027862, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  191.760186584748, -86.9574013595513, 12, !- X,Y,Z Vertex 1 {m}
  191.760186584748, -86.9574013595513, 0, !- X,Y,Z Vertex 2 {m}
  244.431557561047, -90.6207984300165, 0, !- X,Y,Z Vertex 3 {m}
  244.431557561047, -90.6207984300165, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  276.669463433592, -57.3016629583796, 12, !- X,Y,Z Vertex 1 {m}
  276.669463433592, -57.3016629583796, 0, !- X,Y,Z Vertex 2 {m}
  278.594354150703, -29.2034251680004, 0, !- X,Y,Z Vertex 3 {m}
  278.594354150703, -29.2034251680004, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  273.991095363151, -90.1755044341947, 12, !- X,Y,Z Vertex 1 {m}
  273.991095363151, -90.1755044341947, 0, !- X,Y,Z Vertex 2 {m}
  274.911702053329, -76.6261581145313, 0, !- X,Y,Z Vertex 3 {m}
  274.911702053329, -76.6261581145313, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  188.075665401204, -85.1805387584895, 12, !- X,Y,Z Vertex 1 {m}
  188.075665401204, -85.1805387584895, 0, !- X,Y,Z Vertex 2 {m}
  189.58238252219, -63.4127528770682, 0,  !- X,Y,Z Vertex 3 {m}
  189.58238252219, -63.4127528770682, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.33860260393, -26.8735199946679, 0,  !- X,Y,Z Vertex 1 {m}
  208.589693619163, -22.6532350365718, 0, !- X,Y,Z Vertex 2 {m}
  230.277708296755, -24.096359438361, 0,  !- X,Y,Z Vertex 3 {m}
  230.445112562897, -21.8751553076642, 0, !- X,Y,Z Vertex 4 {m}
  250.123429288954, -23.2072239932121, 0, !- X,Y,Z Vertex 5 {m}
  249.872354736639, -27.2053905027862, 0, !- X,Y,Z Vertex 6 {m}
  278.594354150703, -29.2034251680004, 0, !- X,Y,Z Vertex 7 {m}
  276.669463433592, -57.3016629583796, 0, !- X,Y,Z Vertex 8 {m}
  285.629426835462, -57.9676759533994, 0, !- X,Y,Z Vertex 9 {m}
  284.290378923567, -77.2921568910047, 0, !- X,Y,Z Vertex 10 {m}
  274.911702053329, -76.6261581145313, 0, !- X,Y,Z Vertex 11 {m}
  273.991095363151, -90.1755044341947, 0, !- X,Y,Z Vertex 12 {m}
  244.598951559985, -88.1774743441694, 0, !- X,Y,Z Vertex 13 {m}
  244.431557561047, -90.6207984300165, 0, !- X,Y,Z Vertex 14 {m}
  191.760186584748, -86.9574013595513, 0, !- X,Y,Z Vertex 15 {m}
  193.434327298913, -63.6347712438403, 0, !- X,Y,Z Vertex 16 {m}
  189.58238252219, -63.4127528770682, 0,  !- X,Y,Z Vertex 17 {m}
  188.075665401204, -85.1805387584895, 0, !- X,Y,Z Vertex 18 {m}
  179.115677389998, -84.5144055235186, 0, !- X,Y,Z Vertex 19 {m}
  179.19938805179, -83.4038041526508, 0,  !- X,Y,Z Vertex 20 {m}
  126.69558017413, -79.8509912967333, 0,  !- X,Y,Z Vertex 21 {m}
  127.114165236303, -73.8537476673748, 0, !- X,Y,Z Vertex 22 {m}
  130.044994484095, -73.9647557473069, 0, !- X,Y,Z Vertex 23 {m}
  133.644763264987, -21.6554601537597, 0; !- X,Y,Z Vertex 24 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  285.629426835462, -57.9676759533994, 12, !- X,Y,Z Vertex 1 {m}
  285.629426835462, -57.9676759533994, 0, !- X,Y,Z Vertex 2 {m}
  276.669463433592, -57.3016629583796, 0, !- X,Y,Z Vertex 3 {m}
  276.669463433592, -57.3016629583796, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  127.114165236303, -73.8537476673748, 12, !- X,Y,Z Vertex 1 {m}
  127.114165236303, -73.8537476673748, 0, !- X,Y,Z Vertex 2 {m}
  126.69558017413, -79.8509912967333, 0,  !- X,Y,Z Vertex 3 {m}
  126.69558017413, -79.8509912967333, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  284.290378923567, -77.2921568910047, 12, !- X,Y,Z Vertex 1 {m}
  284.290378923567, -77.2921568910047, 0, !- X,Y,Z Vertex 2 {m}
  285.629426835462, -57.9676759533994, 0, !- X,Y,Z Vertex 3 {m}
  285.629426835462, -57.9676759533994, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  189.58238252219, -63.4127528770682, 12, !- X,Y,Z Vertex 1 {m}
  189.58238252219, -63.4127528770682, 0,  !- X,Y,Z Vertex 2 {m}
  193.434327298913, -63.6347712438403, 0, !- X,Y,Z Vertex 3 {m}
  193.434327298913, -63.6347712438403, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.19938805179, -83.4038041526508, 12, !- X,Y,Z Vertex 1 {m}
  179.19938805179, -83.4038041526508, 0,  !- X,Y,Z Vertex 2 {m}
  179.115677389998, -84.5144055235186, 0, !- X,Y,Z Vertex 3 {m}
  179.115677389998, -84.5144055235186, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  130.044994484095, -73.9647557473069, 12, !- X,Y,Z Vertex 1 {m}
  130.044994484095, -73.9647557473069, 0, !- X,Y,Z Vertex 2 {m}
  127.114165236303, -73.8537476673748, 0, !- X,Y,Z Vertex 3 {m}
  127.114165236303, -73.8537476673748, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  274.911702053329, -76.6261581145313, 12, !- X,Y,Z Vertex 1 {m}
  274.911702053329, -76.6261581145313, 0, !- X,Y,Z Vertex 2 {m}
  284.290378923567, -77.2921568910047, 0, !- X,Y,Z Vertex 3 {m}
  284.290378923567, -77.2921568910047, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.33860260393, -26.8735199946679, 12, !- X,Y,Z Vertex 1 {m}
  208.33860260393, -26.8735199946679, 0,  !- X,Y,Z Vertex 2 {m}
  133.644763264987, -21.6554601537597, 0, !- X,Y,Z Vertex 3 {m}
  133.644763264987, -21.6554601537597, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.445112562897, -21.8751553076642, 12, !- X,Y,Z Vertex 1 {m}
  230.445112562897, -21.8751553076642, 0, !- X,Y,Z Vertex 2 {m}
  230.277708296755, -24.096359438361, 0,  !- X,Y,Z Vertex 3 {m}
  230.277708296755, -24.096359438361, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  244.598951559985, -88.1774743441694, 12, !- X,Y,Z Vertex 1 {m}
  244.598951559985, -88.1774743441694, 0, !- X,Y,Z Vertex 2 {m}
  273.991095363151, -90.1755044341947, 0, !- X,Y,Z Vertex 3 {m}
  273.991095363151, -90.1755044341947, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.872354736639, -27.2053905027862, 12, !- X,Y,Z Vertex 1 {m}
  249.872354736639, -27.2053905027862, 0, !- X,Y,Z Vertex 2 {m}
  250.123429288954, -23.2072239932121, 0, !- X,Y,Z Vertex 3 {m}
  250.123429288954, -23.2072239932121, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.277708296755, -24.096359438361, 12, !- X,Y,Z Vertex 1 {m}
  230.277708296755, -24.096359438361, 0,  !- X,Y,Z Vertex 2 {m}
  208.589693619163, -22.6532350365718, 0, !- X,Y,Z Vertex 3 {m}
  208.589693619163, -22.6532350365718, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.1989610361894, 31.0973830149038, 0, !- X,Y,Z Vertex 1 {m}
  -94.2039930526044, 16.3264227058216, 0, !- X,Y,Z Vertex 2 {m}
  -130.96444252754, 18.6592510861893, 0,  !- X,Y,Z Vertex 3 {m}
  -130.043070819187, 33.5412678152473, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -94.2039930526044, 16.3264227058216, 12, !- X,Y,Z Vertex 1 {m}
  -94.2039930526044, 16.3264227058216, 0, !- X,Y,Z Vertex 2 {m}
  -93.1989610361894, 31.0973830149038, 0, !- X,Y,Z Vertex 3 {m}
  -93.1989610361894, 31.0973830149038, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.043070819187, 33.5412678152473, 12, !- X,Y,Z Vertex 1 {m}
  -130.96444252754, 18.6592510861893, 12, !- X,Y,Z Vertex 2 {m}
  -94.2039930526044, 16.3264227058216, 12, !- X,Y,Z Vertex 3 {m}
  -93.1989610361894, 31.0973830149038, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.96444252754, 18.6592510861893, 12, !- X,Y,Z Vertex 1 {m}
  -130.96444252754, 18.6592510861893, 0,  !- X,Y,Z Vertex 2 {m}
  -94.2039930526044, 16.3264227058216, 0, !- X,Y,Z Vertex 3 {m}
  -94.2039930526044, 16.3264227058216, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -130.043070819187, 33.5412678152473, 12, !- X,Y,Z Vertex 1 {m}
  -130.043070819187, 33.5412678152473, 0, !- X,Y,Z Vertex 2 {m}
  -130.96444252754, 18.6592510861893, 0,  !- X,Y,Z Vertex 3 {m}
  -130.96444252754, 18.6592510861893, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.1989610361894, 31.0973830149038, 12, !- X,Y,Z Vertex 1 {m}
  -93.1989610361894, 31.0973830149038, 0, !- X,Y,Z Vertex 2 {m}
  -130.043070819187, 33.5412678152473, 0, !- X,Y,Z Vertex 3 {m}
  -130.043070819187, 33.5412678152473, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  269.5416848936, 214.2396688917, 12,     !- X,Y,Z Vertex 1 {m}
  269.5416848936, 214.2396688917, 0,      !- X,Y,Z Vertex 2 {m}
  247.351985055947, 215.12735963004, 0,   !- X,Y,Z Vertex 3 {m}
  247.351985055947, 215.12735963004, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  234.122073368528, 210.351342140901, 12, !- X,Y,Z Vertex 1 {m}
  234.122073368528, 210.351342140901, 0,  !- X,Y,Z Vertex 2 {m}
  237.722666825459, 210.240399045084, 0,  !- X,Y,Z Vertex 3 {m}
  237.722666825459, 210.240399045084, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.278318776212, 202.355527562907, 12, !- X,Y,Z Vertex 1 {m}
  249.278318776212, 202.355527562907, 0,  !- X,Y,Z Vertex 2 {m}
  268.956015365363, 201.467749322775, 0,  !- X,Y,Z Vertex 3 {m}
  268.956015365363, 201.467749322775, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.722666825459, 210.240399045084, 12, !- X,Y,Z Vertex 1 {m}
  237.722666825459, 210.240399045084, 0,  !- X,Y,Z Vertex 2 {m}
  236.718527544817, 189.472149993914, 0,  !- X,Y,Z Vertex 3 {m}
  236.718527544817, 189.472149993914, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  268.956015365363, 201.467749322775, 12, !- X,Y,Z Vertex 1 {m}
  268.956015365363, 201.467749322775, 0,  !- X,Y,Z Vertex 2 {m}
  269.5416848936, 214.2396688917, 0,      !- X,Y,Z Vertex 3 {m}
  269.5416848936, 214.2396688917, 12;     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  247.351985055947, 215.12735963004, 12,  !- X,Y,Z Vertex 1 {m}
  247.351985055947, 215.12735963004, 0,   !- X,Y,Z Vertex 2 {m}
  248.356018279764, 238.005750726755, 0,  !- X,Y,Z Vertex 3 {m}
  248.356018279764, 238.005750726755, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.608900585116, 188.917247129692, 12, !- X,Y,Z Vertex 1 {m}
  248.608900585116, 188.917247129692, 0,  !- X,Y,Z Vertex 2 {m}
  249.278318776212, 202.355527562907, 0,  !- X,Y,Z Vertex 3 {m}
  249.278318776212, 202.355527562907, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.356018279764, 238.005750726755, 0,  !- X,Y,Z Vertex 1 {m}
  247.351985055947, 215.12735963004, 0,   !- X,Y,Z Vertex 2 {m}
  269.5416848936, 214.2396688917, 0,      !- X,Y,Z Vertex 3 {m}
  268.956015365363, 201.467749322775, 0,  !- X,Y,Z Vertex 4 {m}
  249.278318776212, 202.355527562907, 0,  !- X,Y,Z Vertex 5 {m}
  248.608900585116, 188.917247129692, 0,  !- X,Y,Z Vertex 6 {m}
  236.718527544817, 189.472149993914, 0,  !- X,Y,Z Vertex 7 {m}
  237.722666825459, 210.240399045084, 0,  !- X,Y,Z Vertex 8 {m}
  234.122073368528, 210.351342140901, 0,  !- X,Y,Z Vertex 9 {m}
  234.958812997236, 229.12050636331, 0,   !- X,Y,Z Vertex 10 {m}
  240.31782391303, 228.898561627696, 0,   !- X,Y,Z Vertex 11 {m}
  240.736183357392, 238.338674279888, 0;  !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  236.718527544817, 189.472149993914, 12, !- X,Y,Z Vertex 1 {m}
  236.718527544817, 189.472149993914, 0,  !- X,Y,Z Vertex 2 {m}
  248.608900585116, 188.917247129692, 0,  !- X,Y,Z Vertex 3 {m}
  248.608900585116, 188.917247129692, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  234.958812997236, 229.12050636331, 12,  !- X,Y,Z Vertex 1 {m}
  234.958812997236, 229.12050636331, 0,   !- X,Y,Z Vertex 2 {m}
  234.122073368528, 210.351342140901, 0,  !- X,Y,Z Vertex 3 {m}
  234.122073368528, 210.351342140901, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.31782391303, 228.898561627696, 12,  !- X,Y,Z Vertex 1 {m}
  240.31782391303, 228.898561627696, 0,   !- X,Y,Z Vertex 2 {m}
  234.958812997236, 229.12050636331, 0,   !- X,Y,Z Vertex 3 {m}
  234.958812997236, 229.12050636331, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.736183357392, 238.338674279888, 12, !- X,Y,Z Vertex 1 {m}
  240.736183357392, 238.338674279888, 0,  !- X,Y,Z Vertex 2 {m}
  240.31782391303, 228.898561627696, 0,   !- X,Y,Z Vertex 3 {m}
  240.31782391303, 228.898561627696, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.356018279764, 238.005750726755, 12, !- X,Y,Z Vertex 1 {m}
  248.356018279764, 238.005750726755, 0,  !- X,Y,Z Vertex 2 {m}
  240.736183357392, 238.338674279888, 0,  !- X,Y,Z Vertex 3 {m}
  240.736183357392, 238.338674279888, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.736183357392, 238.338674279888, 12, !- X,Y,Z Vertex 1 {m}
  240.31782391303, 228.898561627696, 12,  !- X,Y,Z Vertex 2 {m}
  234.958812997236, 229.12050636331, 12,  !- X,Y,Z Vertex 3 {m}
  234.122073368528, 210.351342140901, 12, !- X,Y,Z Vertex 4 {m}
  237.722666825459, 210.240399045084, 12, !- X,Y,Z Vertex 5 {m}
  236.718527544817, 189.472149993914, 12, !- X,Y,Z Vertex 6 {m}
  248.608900585116, 188.917247129692, 12, !- X,Y,Z Vertex 7 {m}
  249.278318776212, 202.355527562907, 12, !- X,Y,Z Vertex 8 {m}
  268.956015365363, 201.467749322775, 12, !- X,Y,Z Vertex 9 {m}
  269.5416848936, 214.2396688917, 12,     !- X,Y,Z Vertex 10 {m}
  247.351985055947, 215.12735963004, 12,  !- X,Y,Z Vertex 11 {m}
  248.356018279764, 238.005750726755, 12; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -227.676777606571, 137.828973295909, 12, !- X,Y,Z Vertex 1 {m}
  -227.676777606571, 137.828973295909, 0, !- X,Y,Z Vertex 2 {m}
  -232.114208368461, 155.043409139711, 0, !- X,Y,Z Vertex 3 {m}
  -232.114208368461, 155.043409139711, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -232.114208368461, 155.043409139711, 0, !- X,Y,Z Vertex 1 {m}
  -227.676777606571, 137.828973295909, 0, !- X,Y,Z Vertex 2 {m}
  -227.928095517305, 134.275062164833, 0, !- X,Y,Z Vertex 3 {m}
  -226.421042943057, 128.277776776035, 0, !- X,Y,Z Vertex 4 {m}
  -226.923740864981, 119.17087517386, 0,  !- X,Y,Z Vertex 5 {m}
  -226.421392422804, 117.060720154272, 0, !- X,Y,Z Vertex 6 {m}
  -227.175409695059, 104.399907723211, 0, !- X,Y,Z Vertex 7 {m}
  -245.094847961764, 105.511089596205, 0, !- X,Y,Z Vertex 8 {m}
  -246.853070799564, 112.285806926192, 0, !- X,Y,Z Vertex 9 {m}
  -283.947933214642, 114.508360890807, 0, !- X,Y,Z Vertex 10 {m}
  -281.266699906949, 158.154824468103, 0; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.421042943057, 128.277776776035, 12, !- X,Y,Z Vertex 1 {m}
  -226.421042943057, 128.277776776035, 0, !- X,Y,Z Vertex 2 {m}
  -227.928095517305, 134.275062164833, 0, !- X,Y,Z Vertex 3 {m}
  -227.928095517305, 134.275062164833, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.923740864981, 119.17087517386, 12, !- X,Y,Z Vertex 1 {m}
  -226.923740864981, 119.17087517386, 0,  !- X,Y,Z Vertex 2 {m}
  -226.421042943057, 128.277776776035, 0, !- X,Y,Z Vertex 3 {m}
  -226.421042943057, 128.277776776035, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -245.094847961764, 105.511089596205, 12, !- X,Y,Z Vertex 1 {m}
  -245.094847961764, 105.511089596205, 0, !- X,Y,Z Vertex 2 {m}
  -227.175409695059, 104.399907723211, 0, !- X,Y,Z Vertex 3 {m}
  -227.175409695059, 104.399907723211, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.853070799564, 112.285806926192, 12, !- X,Y,Z Vertex 1 {m}
  -246.853070799564, 112.285806926192, 0, !- X,Y,Z Vertex 2 {m}
  -245.094847961764, 105.511089596205, 0, !- X,Y,Z Vertex 3 {m}
  -245.094847961764, 105.511089596205, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -283.947933214642, 114.508360890807, 12, !- X,Y,Z Vertex 1 {m}
  -283.947933214642, 114.508360890807, 0, !- X,Y,Z Vertex 2 {m}
  -246.853070799564, 112.285806926192, 0, !- X,Y,Z Vertex 3 {m}
  -246.853070799564, 112.285806926192, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -281.266699906949, 158.154824468103, 12, !- X,Y,Z Vertex 1 {m}
  -281.266699906949, 158.154824468103, 0, !- X,Y,Z Vertex 2 {m}
  -283.947933214642, 114.508360890807, 0, !- X,Y,Z Vertex 3 {m}
  -283.947933214642, 114.508360890807, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -232.114208368461, 155.043409139711, 12, !- X,Y,Z Vertex 1 {m}
  -232.114208368461, 155.043409139711, 0, !- X,Y,Z Vertex 2 {m}
  -281.266699906949, 158.154824468103, 0, !- X,Y,Z Vertex 3 {m}
  -281.266699906949, 158.154824468103, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -281.266699906949, 158.154824468103, 12, !- X,Y,Z Vertex 1 {m}
  -283.947933214642, 114.508360890807, 12, !- X,Y,Z Vertex 2 {m}
  -246.853070799564, 112.285806926192, 12, !- X,Y,Z Vertex 3 {m}
  -245.094847961764, 105.511089596205, 12, !- X,Y,Z Vertex 4 {m}
  -227.175409695059, 104.399907723211, 12, !- X,Y,Z Vertex 5 {m}
  -226.421392422804, 117.060720154272, 12, !- X,Y,Z Vertex 6 {m}
  -226.923740864981, 119.17087517386, 12, !- X,Y,Z Vertex 7 {m}
  -226.421042943057, 128.277776776035, 12, !- X,Y,Z Vertex 8 {m}
  -227.928095517305, 134.275062164833, 12, !- X,Y,Z Vertex 9 {m}
  -227.676777606571, 137.828973295909, 12, !- X,Y,Z Vertex 10 {m}
  -232.114208368461, 155.043409139711, 12; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -227.175409695059, 104.399907723211, 12, !- X,Y,Z Vertex 1 {m}
  -227.175409695059, 104.399907723211, 0, !- X,Y,Z Vertex 2 {m}
  -226.421392422804, 117.060720154272, 0, !- X,Y,Z Vertex 3 {m}
  -226.421392422804, 117.060720154272, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -227.928095517305, 134.275062164833, 12, !- X,Y,Z Vertex 1 {m}
  -227.928095517305, 134.275062164833, 0, !- X,Y,Z Vertex 2 {m}
  -227.676777606571, 137.828973295909, 0, !- X,Y,Z Vertex 3 {m}
  -227.676777606571, 137.828973295909, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.421392422804, 117.060720154272, 12, !- X,Y,Z Vertex 1 {m}
  -226.421392422804, 117.060720154272, 0, !- X,Y,Z Vertex 2 {m}
  -226.923740864981, 119.17087517386, 0,  !- X,Y,Z Vertex 3 {m}
  -226.923740864981, 119.17087517386, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  351.516291787716, 246.672687351523, 0,  !- X,Y,Z Vertex 1 {m}
  347.835265572921, 178.148501137164, 0,  !- X,Y,Z Vertex 2 {m}
  334.437632018892, 178.814232103977, 0,  !- X,Y,Z Vertex 3 {m}
  335.357907369023, 196.361751037964, 0,  !- X,Y,Z Vertex 4 {m}
  277.413301366836, 199.468987590786, 0,  !- X,Y,Z Vertex 5 {m}
  278.16639568674, 213.018334085419, 0,   !- X,Y,Z Vertex 6 {m}
  336.52956209158, 210.022182827592, 0,   !- X,Y,Z Vertex 7 {m}
  338.53745533028, 247.338431093903, 0;   !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  347.835265572921, 178.148501137164, 12, !- X,Y,Z Vertex 1 {m}
  347.835265572921, 178.148501137164, 0,  !- X,Y,Z Vertex 2 {m}
  351.516291787716, 246.672687351523, 0,  !- X,Y,Z Vertex 3 {m}
  351.516291787716, 246.672687351523, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  335.357907369023, 196.361751037964, 12, !- X,Y,Z Vertex 1 {m}
  335.357907369023, 196.361751037964, 0,  !- X,Y,Z Vertex 2 {m}
  334.437632018892, 178.814232103977, 0,  !- X,Y,Z Vertex 3 {m}
  334.437632018892, 178.814232103977, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  334.437632018892, 178.814232103977, 12, !- X,Y,Z Vertex 1 {m}
  334.437632018892, 178.814232103977, 0,  !- X,Y,Z Vertex 2 {m}
  347.835265572921, 178.148501137164, 0,  !- X,Y,Z Vertex 3 {m}
  347.835265572921, 178.148501137164, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  277.413301366836, 199.468987590786, 12, !- X,Y,Z Vertex 1 {m}
  277.413301366836, 199.468987590786, 0,  !- X,Y,Z Vertex 2 {m}
  335.357907369023, 196.361751037964, 0,  !- X,Y,Z Vertex 3 {m}
  335.357907369023, 196.361751037964, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  278.16639568674, 213.018334085419, 12,  !- X,Y,Z Vertex 1 {m}
  278.16639568674, 213.018334085419, 0,   !- X,Y,Z Vertex 2 {m}
  277.413301366836, 199.468987590786, 0,  !- X,Y,Z Vertex 3 {m}
  277.413301366836, 199.468987590786, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  336.52956209158, 210.022182827592, 12,  !- X,Y,Z Vertex 1 {m}
  336.52956209158, 210.022182827592, 0,   !- X,Y,Z Vertex 2 {m}
  278.16639568674, 213.018334085419, 0,   !- X,Y,Z Vertex 3 {m}
  278.16639568674, 213.018334085419, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  338.53745533028, 247.338431093903, 12,  !- X,Y,Z Vertex 1 {m}
  338.53745533028, 247.338431093903, 0,   !- X,Y,Z Vertex 2 {m}
  336.52956209158, 210.022182827592, 0,   !- X,Y,Z Vertex 3 {m}
  336.52956209158, 210.022182827592, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  338.53745533028, 247.338431093903, 12,  !- X,Y,Z Vertex 1 {m}
  336.52956209158, 210.022182827592, 12,  !- X,Y,Z Vertex 2 {m}
  278.16639568674, 213.018334085419, 12,  !- X,Y,Z Vertex 3 {m}
  277.413301366836, 199.468987590786, 12, !- X,Y,Z Vertex 4 {m}
  335.357907369023, 196.361751037964, 12, !- X,Y,Z Vertex 5 {m}
  334.437632018892, 178.814232103977, 12, !- X,Y,Z Vertex 6 {m}
  347.835265572921, 178.148501137164, 12, !- X,Y,Z Vertex 7 {m}
  351.516291787716, 246.672687351523, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  351.516291787716, 246.672687351523, 12, !- X,Y,Z Vertex 1 {m}
  351.516291787716, 246.672687351523, 0,  !- X,Y,Z Vertex 2 {m}
  338.53745533028, 247.338431093903, 0,   !- X,Y,Z Vertex 3 {m}
  338.53745533028, 247.338431093903, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  224.580496981619, 75.3021173046261, 12, !- X,Y,Z Vertex 1 {m}
  224.580496981619, 75.3021173046261, 0,  !- X,Y,Z Vertex 2 {m}
  245.76579393068, 74.1922032665463, 0,   !- X,Y,Z Vertex 3 {m}
  245.76579393068, 74.1922032665463, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  248.192566350678, 120.39323003438, 12,  !- X,Y,Z Vertex 1 {m}
  248.192566350678, 120.39323003438, 0,   !- X,Y,Z Vertex 2 {m}
  252.881772360449, 120.171271755619, 0,  !- X,Y,Z Vertex 3 {m}
  252.881772360449, 120.171271755619, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.119691105018, 85.4094076849599, 12, !- X,Y,Z Vertex 1 {m}
  250.119691105018, 85.4094076849599, 0,  !- X,Y,Z Vertex 2 {m}
  246.519031843364, 85.6314045778214, 0,  !- X,Y,Z Vertex 3 {m}
  246.519031843364, 85.6314045778214, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  253.551181247925, 133.831671073464, 0,  !- X,Y,Z Vertex 1 {m}
  252.881772360449, 120.171271755619, 0,  !- X,Y,Z Vertex 2 {m}
  248.192566350678, 120.39323003438, 0,   !- X,Y,Z Vertex 3 {m}
  246.519031843364, 85.6314045778214, 0,  !- X,Y,Z Vertex 4 {m}
  250.119691105018, 85.4094076849599, 0,  !- X,Y,Z Vertex 5 {m}
  249.701300680798, 76.9688363805697, 0,  !- X,Y,Z Vertex 6 {m}
  245.849428706546, 77.1908249744376, 0,  !- X,Y,Z Vertex 7 {m}
  245.76579393068, 74.1922032665463, 0,   !- X,Y,Z Vertex 8 {m}
  224.580496981619, 75.3021173046261, 0,  !- X,Y,Z Vertex 9 {m}
  224.747828569856, 79.8555807881069, 0,  !- X,Y,Z Vertex 10 {m}
  175.845860133503, 82.1864921715754, 0,  !- X,Y,Z Vertex 11 {m}
  176.431694846995, 95.2915817365579, 0,  !- X,Y,Z Vertex 12 {m}
  174.003348975769, 95.402583151019, 0,   !- X,Y,Z Vertex 13 {m}
  174.254413090304, 101.39982713647, 0,   !- X,Y,Z Vertex 14 {m}
  177.436380095622, 101.288844165034, 0,  !- X,Y,Z Vertex 15 {m}
  178.273305955794, 118.947398994154, 0,  !- X,Y,Z Vertex 16 {m}
  175.844967959726, 119.058399799211, 0,  !- X,Y,Z Vertex 17 {m}
  176.096018972345, 125.499883937356, 0,  !- X,Y,Z Vertex 18 {m}
  179.27797545355, 125.38890176921, 0,    !- X,Y,Z Vertex 19 {m}
  179.86382797518, 137.38339280455, 0;    !- X,Y,Z Vertex 20 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  177.436380095622, 101.288844165034, 12, !- X,Y,Z Vertex 1 {m}
  177.436380095622, 101.288844165034, 0,  !- X,Y,Z Vertex 2 {m}
  174.254413090304, 101.39982713647, 0,   !- X,Y,Z Vertex 3 {m}
  174.254413090304, 101.39982713647, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  174.254413090304, 101.39982713647, 12,  !- X,Y,Z Vertex 1 {m}
  174.254413090304, 101.39982713647, 0,   !- X,Y,Z Vertex 2 {m}
  174.003348975769, 95.402583151019, 0,   !- X,Y,Z Vertex 3 {m}
  174.003348975769, 95.402583151019, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  224.747828569856, 79.8555807881069, 12, !- X,Y,Z Vertex 1 {m}
  224.747828569856, 79.8555807881069, 0,  !- X,Y,Z Vertex 2 {m}
  224.580496981619, 75.3021173046261, 0,  !- X,Y,Z Vertex 3 {m}
  224.580496981619, 75.3021173046261, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  178.273305955794, 118.947398994154, 12, !- X,Y,Z Vertex 1 {m}
  178.273305955794, 118.947398994154, 0,  !- X,Y,Z Vertex 2 {m}
  177.436380095622, 101.288844165034, 0,  !- X,Y,Z Vertex 3 {m}
  177.436380095622, 101.288844165034, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.849428706546, 77.1908249744376, 12, !- X,Y,Z Vertex 1 {m}
  245.849428706546, 77.1908249744376, 0,  !- X,Y,Z Vertex 2 {m}
  249.701300680798, 76.9688363805697, 0,  !- X,Y,Z Vertex 3 {m}
  249.701300680798, 76.9688363805697, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.76579393068, 74.1922032665463, 12,  !- X,Y,Z Vertex 1 {m}
  245.76579393068, 74.1922032665463, 0,   !- X,Y,Z Vertex 2 {m}
  245.849428706546, 77.1908249744376, 0,  !- X,Y,Z Vertex 3 {m}
  245.849428706546, 77.1908249744376, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  252.881772360449, 120.171271755619, 12, !- X,Y,Z Vertex 1 {m}
  252.881772360449, 120.171271755619, 0,  !- X,Y,Z Vertex 2 {m}
  253.551181247925, 133.831671073464, 0,  !- X,Y,Z Vertex 3 {m}
  253.551181247925, 133.831671073464, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.845860133503, 82.1864921715754, 12, !- X,Y,Z Vertex 1 {m}
  175.845860133503, 82.1864921715754, 0,  !- X,Y,Z Vertex 2 {m}
  224.747828569856, 79.8555807881069, 0,  !- X,Y,Z Vertex 3 {m}
  224.747828569856, 79.8555807881069, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.431694846995, 95.2915817365579, 12, !- X,Y,Z Vertex 1 {m}
  176.431694846995, 95.2915817365579, 0,  !- X,Y,Z Vertex 2 {m}
  175.845860133503, 82.1864921715754, 0,  !- X,Y,Z Vertex 3 {m}
  175.845860133503, 82.1864921715754, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.86382797518, 137.38339280455, 12,   !- X,Y,Z Vertex 1 {m}
  179.86382797518, 137.38339280455, 0,    !- X,Y,Z Vertex 2 {m}
  179.27797545355, 125.38890176921, 0,    !- X,Y,Z Vertex 3 {m}
  179.27797545355, 125.38890176921, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.096018972345, 125.499883937356, 12, !- X,Y,Z Vertex 1 {m}
  176.096018972345, 125.499883937356, 0,  !- X,Y,Z Vertex 2 {m}
  175.844967959726, 119.058399799211, 0,  !- X,Y,Z Vertex 3 {m}
  175.844967959726, 119.058399799211, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.701300680798, 76.9688363805697, 12, !- X,Y,Z Vertex 1 {m}
  249.701300680798, 76.9688363805697, 0,  !- X,Y,Z Vertex 2 {m}
  250.119691105018, 85.4094076849599, 0,  !- X,Y,Z Vertex 3 {m}
  250.119691105018, 85.4094076849599, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  253.551181247925, 133.831671073464, 12, !- X,Y,Z Vertex 1 {m}
  253.551181247925, 133.831671073464, 0,  !- X,Y,Z Vertex 2 {m}
  179.86382797518, 137.38339280455, 0,    !- X,Y,Z Vertex 3 {m}
  179.86382797518, 137.38339280455, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.86382797518, 137.38339280455, 12,   !- X,Y,Z Vertex 1 {m}
  179.27797545355, 125.38890176921, 12,   !- X,Y,Z Vertex 2 {m}
  176.096018972345, 125.499883937356, 12, !- X,Y,Z Vertex 3 {m}
  175.844967959726, 119.058399799211, 12, !- X,Y,Z Vertex 4 {m}
  178.273305955794, 118.947398994154, 12, !- X,Y,Z Vertex 5 {m}
  177.436380095622, 101.288844165034, 12, !- X,Y,Z Vertex 6 {m}
  174.254413090304, 101.39982713647, 12,  !- X,Y,Z Vertex 7 {m}
  174.003348975769, 95.402583151019, 12,  !- X,Y,Z Vertex 8 {m}
  176.431694846995, 95.2915817365579, 12, !- X,Y,Z Vertex 9 {m}
  175.845860133503, 82.1864921715754, 12, !- X,Y,Z Vertex 10 {m}
  224.747828569856, 79.8555807881069, 12, !- X,Y,Z Vertex 11 {m}
  224.580496981619, 75.3021173046261, 12, !- X,Y,Z Vertex 12 {m}
  245.76579393068, 74.1922032665463, 12,  !- X,Y,Z Vertex 13 {m}
  245.849428706546, 77.1908249744376, 12, !- X,Y,Z Vertex 14 {m}
  249.701300680798, 76.9688363805697, 12, !- X,Y,Z Vertex 15 {m}
  250.119691105018, 85.4094076849599, 12, !- X,Y,Z Vertex 16 {m}
  246.519031843364, 85.6314045778214, 12, !- X,Y,Z Vertex 17 {m}
  248.192566350678, 120.39323003438, 12,  !- X,Y,Z Vertex 18 {m}
  252.881772360449, 120.171271755619, 12, !- X,Y,Z Vertex 19 {m}
  253.551181247925, 133.831671073464, 12; !- X,Y,Z Vertex 20 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  246.519031843364, 85.6314045778214, 12, !- X,Y,Z Vertex 1 {m}
  246.519031843364, 85.6314045778214, 0,  !- X,Y,Z Vertex 2 {m}
  248.192566350678, 120.39323003438, 0,   !- X,Y,Z Vertex 3 {m}
  248.192566350678, 120.39323003438, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  174.003348975769, 95.402583151019, 12,  !- X,Y,Z Vertex 1 {m}
  174.003348975769, 95.402583151019, 0,   !- X,Y,Z Vertex 2 {m}
  176.431694846995, 95.2915817365579, 0,  !- X,Y,Z Vertex 3 {m}
  176.431694846995, 95.2915817365579, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  179.27797545355, 125.38890176921, 12,   !- X,Y,Z Vertex 1 {m}
  179.27797545355, 125.38890176921, 0,    !- X,Y,Z Vertex 2 {m}
  176.096018972345, 125.499883937356, 0,  !- X,Y,Z Vertex 3 {m}
  176.096018972345, 125.499883937356, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.844967959726, 119.058399799211, 12, !- X,Y,Z Vertex 1 {m}
  175.844967959726, 119.058399799211, 0,  !- X,Y,Z Vertex 2 {m}
  178.273305955794, 118.947398994154, 0,  !- X,Y,Z Vertex 3 {m}
  178.273305955794, 118.947398994154, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -108.519394544148, 257.770995208219, 12, !- X,Y,Z Vertex 1 {m}
  -108.519394544148, 257.770995208219, 0, !- X,Y,Z Vertex 2 {m}
  -153.987223026955, 247.776417356928, 0, !- X,Y,Z Vertex 3 {m}
  -153.987223026955, 247.776417356928, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.474178613035, 254.994618601146, 12, !- X,Y,Z Vertex 1 {m}
  116.474178613035, 254.994618601146, 0,  !- X,Y,Z Vertex 2 {m}
  118.90166527552, 304.083175204459, 0,   !- X,Y,Z Vertex 3 {m}
  118.90166527552, 304.083175204459, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  221.56039999363, 258.773102260215, 12,  !- X,Y,Z Vertex 1 {m}
  221.56039999363, 258.773102260215, 0,   !- X,Y,Z Vertex 2 {m}
  205.483432897488, 259.550049833859, 0,  !- X,Y,Z Vertex 3 {m}
  205.483432897488, 259.550049833859, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.720222663017, 313.634925362387, 12, !- X,Y,Z Vertex 1 {m}
  -150.720222663017, 313.634925362387, 0, !- X,Y,Z Vertex 2 {m}
  -165.541029373074, 314.301607850619, 0, !- X,Y,Z Vertex 3 {m}
  -165.541029373074, 314.301607850619, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  78.9607332607727, 305.970651451306, 12, !- X,Y,Z Vertex 1 {m}
  78.9607332607727, 305.970651451306, 0,  !- X,Y,Z Vertex 2 {m}
  109.356743908063, 257.215707809688, 0,  !- X,Y,Z Vertex 3 {m}
  109.356743908063, 257.215707809688, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  130.876461438867, 254.328503760104, 12, !- X,Y,Z Vertex 1 {m}
  130.876461438867, 254.328503760104, 0,  !- X,Y,Z Vertex 2 {m}
  116.474178613035, 254.994618601146, 0,  !- X,Y,Z Vertex 3 {m}
  116.474178613035, 254.994618601146, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.903935702952, 226.675018151902, 12, !- X,Y,Z Vertex 1 {m}
  -153.903935702952, 226.675018151902, 0, !- X,Y,Z Vertex 2 {m}
  24.366757001963, 217.899690630238, 0,   !- X,Y,Z Vertex 3 {m}
  24.366757001963, 217.899690630238, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  129.034687001773, 233.11601318249, 12,  !- X,Y,Z Vertex 1 {m}
  129.034687001773, 233.11601318249, 0,   !- X,Y,Z Vertex 2 {m}
  127.360598795514, 198.909508934088, 0,  !- X,Y,Z Vertex 3 {m}
  127.360598795514, 198.909508934088, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.0354821630827, 247.442014278967, 12, !- X,Y,Z Vertex 1 {m}
  -77.0354821630827, 247.442014278967, 0, !- X,Y,Z Vertex 2 {m}
  -108.519394544148, 257.770995208219, 0, !- X,Y,Z Vertex 3 {m}
  -108.519394544148, 257.770995208219, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.228161409274, 233.22879725877, 12,  !- X,Y,Z Vertex 1 {m}
  204.228161409274, 233.22879725877, 0,   !- X,Y,Z Vertex 2 {m}
  165.291630144877, 235.115827128191, 0,  !- X,Y,Z Vertex 3 {m}
  165.291630144877, 235.115827128191, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -81.9750657226685, 312.634284769758, 12, !- X,Y,Z Vertex 1 {m}
  -81.9750657226685, 312.634284769758, 0, !- X,Y,Z Vertex 2 {m}
  -55.9342792739508, 270.764419202994, 0, !- X,Y,Z Vertex 3 {m}
  -55.9342792739508, 270.764419202994, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.366757001963, 217.899690630238, 12,  !- X,Y,Z Vertex 1 {m}
  24.366757001963, 217.899690630238, 0,   !- X,Y,Z Vertex 2 {m}
  16.579466726566, 207.460030360119, 0,   !- X,Y,Z Vertex 3 {m}
  16.579466726566, 207.460030360119, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 203,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.579466726566, 207.460030360119, 12,  !- X,Y,Z Vertex 1 {m}
  16.579466726566, 207.460030360119, 0,   !- X,Y,Z Vertex 2 {m}
  113.544301271332, 202.685319264393, 0,  !- X,Y,Z Vertex 3 {m}
  113.544301271332, 202.685319264393, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 204,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.469256855158, 302.306800281497, 12, !- X,Y,Z Vertex 1 {m}
  150.469256855158, 302.306800281497, 0,  !- X,Y,Z Vertex 2 {m}
  133.303857147476, 303.083885129477, 0,  !- X,Y,Z Vertex 3 {m}
  133.303857147476, 303.083885129477, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 205,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.987223026955, 247.776417356928, 12, !- X,Y,Z Vertex 1 {m}
  -153.987223026955, 247.776417356928, 0, !- X,Y,Z Vertex 2 {m}
  -150.720222663017, 313.634925362387, 0, !- X,Y,Z Vertex 3 {m}
  -150.720222663017, 313.634925362387, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 206,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -55.9342792739508, 270.764419202994, 12, !- X,Y,Z Vertex 1 {m}
  -55.9342792739508, 270.764419202994, 0, !- X,Y,Z Vertex 2 {m}
  -75.8629491791737, 271.764139842977, 0, !- X,Y,Z Vertex 3 {m}
  -75.8629491791737, 271.764139842977, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 207,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.263641848826, 261.546252902137, 12,  !- X,Y,Z Vertex 1 {m}
  20.263641848826, 261.546252902137, 0,   !- X,Y,Z Vertex 2 {m}
  35.1680842091741, 306.969847569303, 0,  !- X,Y,Z Vertex 3 {m}
  35.1680842091741, 306.969847569303, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 208,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -75.8629491791737, 271.764139842977, 12, !- X,Y,Z Vertex 1 {m}
  -75.8629491791737, 271.764139842977, 0, !- X,Y,Z Vertex 2 {m}
  -77.0354821630827, 247.442014278967, 0, !- X,Y,Z Vertex 3 {m}
  -77.0354821630827, 247.442014278967, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 209,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  109.356743908063, 257.215707809688, 12, !- X,Y,Z Vertex 1 {m}
  109.356743908063, 257.215707809688, 0,  !- X,Y,Z Vertex 2 {m}
  20.263641848826, 261.546252902137, 0,   !- X,Y,Z Vertex 3 {m}
  20.263641848826, 261.546252902137, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 210,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  118.90166527552, 304.083175204459, 12,  !- X,Y,Z Vertex 1 {m}
  118.90166527552, 304.083175204459, 0,   !- X,Y,Z Vertex 2 {m}
  78.9607332607727, 305.970651451306, 0,  !- X,Y,Z Vertex 3 {m}
  78.9607332607727, 305.970651451306, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 211,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.1680842091741, 306.969847569303, 12, !- X,Y,Z Vertex 1 {m}
  35.1680842091741, 306.969847569303, 0,  !- X,Y,Z Vertex 2 {m}
  -81.9750657226685, 312.634284769758, 0, !- X,Y,Z Vertex 3 {m}
  -81.9750657226685, 312.634284769758, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 212,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  165.291630144877, 235.115827128191, 12, !- X,Y,Z Vertex 1 {m}
  165.291630144877, 235.115827128191, 0,  !- X,Y,Z Vertex 2 {m}
  150.469256855158, 302.306800281497, 0,  !- X,Y,Z Vertex 3 {m}
  150.469256855158, 302.306800281497, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 213,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  205.483432897488, 259.550049833859, 12, !- X,Y,Z Vertex 1 {m}
  205.483432897488, 259.550049833859, 0,  !- X,Y,Z Vertex 2 {m}
  204.228161409274, 233.22879725877, 0,   !- X,Y,Z Vertex 3 {m}
  204.228161409274, 233.22879725877, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 214,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  219.551983064032, 219.013566011119, 12, !- X,Y,Z Vertex 1 {m}
  219.551983064032, 219.013566011119, 0,  !- X,Y,Z Vertex 2 {m}
  221.56039999363, 258.773102260215, 0,   !- X,Y,Z Vertex 3 {m}
  221.56039999363, 258.773102260215, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 215,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.720222663017, 313.634925362387, 0, !- X,Y,Z Vertex 1 {m}
  -153.987223026955, 247.776417356928, 0, !- X,Y,Z Vertex 2 {m}
  -108.519394544148, 257.770995208219, 0, !- X,Y,Z Vertex 3 {m}
  -77.0354821630827, 247.442014278967, 0, !- X,Y,Z Vertex 4 {m}
  -75.8629491791737, 271.764139842977, 0, !- X,Y,Z Vertex 5 {m}
  -55.9342792739508, 270.764419202994, 0, !- X,Y,Z Vertex 6 {m}
  -81.9750657226685, 312.634284769758, 0, !- X,Y,Z Vertex 7 {m}
  35.1680842091741, 306.969847569303, 0,  !- X,Y,Z Vertex 8 {m}
  20.263641848826, 261.546252902137, 0,   !- X,Y,Z Vertex 9 {m}
  109.356743908063, 257.215707809688, 0,  !- X,Y,Z Vertex 10 {m}
  78.9607332607727, 305.970651451306, 0,  !- X,Y,Z Vertex 11 {m}
  118.90166527552, 304.083175204459, 0,   !- X,Y,Z Vertex 12 {m}
  116.474178613035, 254.994618601146, 0,  !- X,Y,Z Vertex 13 {m}
  130.876461438867, 254.328503760104, 0,  !- X,Y,Z Vertex 14 {m}
  133.303857147476, 303.083885129477, 0,  !- X,Y,Z Vertex 15 {m}
  150.469256855158, 302.306800281497, 0,  !- X,Y,Z Vertex 16 {m}
  165.291630144877, 235.115827128191, 0,  !- X,Y,Z Vertex 17 {m}
  204.228161409274, 233.22879725877, 0,   !- X,Y,Z Vertex 18 {m}
  205.483432897488, 259.550049833859, 0,  !- X,Y,Z Vertex 19 {m}
  221.56039999363, 258.773102260215, 0,   !- X,Y,Z Vertex 20 {m}
  219.551983064032, 219.013566011119, 0,  !- X,Y,Z Vertex 21 {m}
  127.360598795514, 198.909508934088, 0,  !- X,Y,Z Vertex 22 {m}
  129.034687001773, 233.11601318249, 0,   !- X,Y,Z Vertex 23 {m}
  106.677589957415, 234.226250472184, 0,  !- X,Y,Z Vertex 24 {m}
  113.544301271332, 202.685319264393, 0,  !- X,Y,Z Vertex 25 {m}
  16.579466726566, 207.460030360119, 0,   !- X,Y,Z Vertex 26 {m}
  24.366757001963, 217.899690630238, 0,   !- X,Y,Z Vertex 27 {m}
  -153.903935702952, 226.675018151902, 0, !- X,Y,Z Vertex 28 {m}
  -197.529851470444, 217.013854378186, 0, !- X,Y,Z Vertex 29 {m}
  -165.541029373074, 314.301607850619, 0; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 216,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  133.303857147476, 303.083885129477, 12, !- X,Y,Z Vertex 1 {m}
  133.303857147476, 303.083885129477, 0,  !- X,Y,Z Vertex 2 {m}
  130.876461438867, 254.328503760104, 0,  !- X,Y,Z Vertex 3 {m}
  130.876461438867, 254.328503760104, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 217,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  127.360598795514, 198.909508934088, 12, !- X,Y,Z Vertex 1 {m}
  127.360598795514, 198.909508934088, 0,  !- X,Y,Z Vertex 2 {m}
  219.551983064032, 219.013566011119, 0,  !- X,Y,Z Vertex 3 {m}
  219.551983064032, 219.013566011119, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 218,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  106.677589957415, 234.226250472184, 12, !- X,Y,Z Vertex 1 {m}
  106.677589957415, 234.226250472184, 0,  !- X,Y,Z Vertex 2 {m}
  129.034687001773, 233.11601318249, 0,   !- X,Y,Z Vertex 3 {m}
  129.034687001773, 233.11601318249, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 219,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  113.544301271332, 202.685319264393, 12, !- X,Y,Z Vertex 1 {m}
  113.544301271332, 202.685319264393, 0,  !- X,Y,Z Vertex 2 {m}
  106.677589957415, 234.226250472184, 0,  !- X,Y,Z Vertex 3 {m}
  106.677589957415, 234.226250472184, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 220,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -197.529851470444, 217.013854378186, 12, !- X,Y,Z Vertex 1 {m}
  -197.529851470444, 217.013854378186, 0, !- X,Y,Z Vertex 2 {m}
  -153.903935702952, 226.675018151902, 0, !- X,Y,Z Vertex 3 {m}
  -153.903935702952, 226.675018151902, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 221,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -165.541029373074, 314.301607850619, 12, !- X,Y,Z Vertex 1 {m}
  -165.541029373074, 314.301607850619, 0, !- X,Y,Z Vertex 2 {m}
  -197.529851470444, 217.013854378186, 0, !- X,Y,Z Vertex 3 {m}
  -197.529851470444, 217.013854378186, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 222,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -165.541029373074, 314.301607850619, 12, !- X,Y,Z Vertex 1 {m}
  -197.529851470444, 217.013854378186, 12, !- X,Y,Z Vertex 2 {m}
  -153.903935702952, 226.675018151902, 12, !- X,Y,Z Vertex 3 {m}
  24.366757001963, 217.899690630238, 12,  !- X,Y,Z Vertex 4 {m}
  16.579466726566, 207.460030360119, 12,  !- X,Y,Z Vertex 5 {m}
  113.544301271332, 202.685319264393, 12, !- X,Y,Z Vertex 6 {m}
  106.677589957415, 234.226250472184, 12, !- X,Y,Z Vertex 7 {m}
  129.034687001773, 233.11601318249, 12,  !- X,Y,Z Vertex 8 {m}
  127.360598795514, 198.909508934088, 12, !- X,Y,Z Vertex 9 {m}
  219.551983064032, 219.013566011119, 12, !- X,Y,Z Vertex 10 {m}
  221.56039999363, 258.773102260215, 12,  !- X,Y,Z Vertex 11 {m}
  205.483432897488, 259.550049833859, 12, !- X,Y,Z Vertex 12 {m}
  204.228161409274, 233.22879725877, 12,  !- X,Y,Z Vertex 13 {m}
  165.291630144877, 235.115827128191, 12, !- X,Y,Z Vertex 14 {m}
  150.469256855158, 302.306800281497, 12, !- X,Y,Z Vertex 15 {m}
  133.303857147476, 303.083885129477, 12, !- X,Y,Z Vertex 16 {m}
  130.876461438867, 254.328503760104, 12, !- X,Y,Z Vertex 17 {m}
  116.474178613035, 254.994618601146, 12, !- X,Y,Z Vertex 18 {m}
  118.90166527552, 304.083175204459, 12,  !- X,Y,Z Vertex 19 {m}
  78.9607332607727, 305.970651451306, 12, !- X,Y,Z Vertex 20 {m}
  109.356743908063, 257.215707809688, 12, !- X,Y,Z Vertex 21 {m}
  20.263641848826, 261.546252902137, 12,  !- X,Y,Z Vertex 22 {m}
  35.1680842091741, 306.969847569303, 12, !- X,Y,Z Vertex 23 {m}
  -81.9750657226685, 312.634284769758, 12, !- X,Y,Z Vertex 24 {m}
  -55.9342792739508, 270.764419202994, 12, !- X,Y,Z Vertex 25 {m}
  -75.8629491791737, 271.764139842977, 12, !- X,Y,Z Vertex 26 {m}
  -77.0354821630827, 247.442014278967, 12, !- X,Y,Z Vertex 27 {m}
  -108.519394544148, 257.770995208219, 12, !- X,Y,Z Vertex 28 {m}
  -153.987223026955, 247.776417356928, 12, !- X,Y,Z Vertex 29 {m}
  -150.720222663017, 313.634925362387, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 223,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  202.809325909078, 66.6388004473628, 0,  !- X,Y,Z Vertex 1 {m}
  207.163566175321, 68.3048226172703, 0,  !- X,Y,Z Vertex 2 {m}
  208.252223790704, 65.3062348951203, 0,  !- X,Y,Z Vertex 3 {m}
  200.967406717623, 56.5322932831438, 0,  !- X,Y,Z Vertex 4 {m}
  225.586548335414, 36.0979843483003, 0,  !- X,Y,Z Vertex 5 {m}
  226.591471298516, 33.4325767791715, 0,  !- X,Y,Z Vertex 6 {m}
  209.091107916383, 12.4417218012804, 0,  !- X,Y,Z Vertex 7 {m}
  205.574191520254, 11.2199620492998, 0,  !- X,Y,Z Vertex 8 {m}
  185.143003058327, -13.3248350236348, 0, !- X,Y,Z Vertex 9 {m}
  180.872388033963, -12.6585829055922, 0, !- X,Y,Z Vertex 10 {m}
  175.09456824856, -14.6578033750989, 0,  !- X,Y,Z Vertex 11 {m}
  162.031318678008, -3.88529182730244, 0, !- X,Y,Z Vertex 12 {m}
  166.720467214666, 1.77887142889475, 0,  !- X,Y,Z Vertex 13 {m}
  158.765306717377, 8.22017016635985, 0,  !- X,Y,Z Vertex 14 {m}
  162.449634366015, 12.6626494700588, 0,  !- X,Y,Z Vertex 15 {m}
  154.745702484122, 18.9928983880533, 0,  !- X,Y,Z Vertex 16 {m}
  152.484863405792, 16.3274118406293, 0,  !- X,Y,Z Vertex 17 {m}
  150.224371609047, -3.21918580476917, 0, !- X,Y,Z Vertex 18 {m}
  136.575193803141, -1.66461589463492, 0, !- X,Y,Z Vertex 19 {m}
  139.840406065752, 26.1004330475842, 0,  !- X,Y,Z Vertex 20 {m}
  158.764421158344, 48.7570519818639, 0,  !- X,Y,Z Vertex 21 {m}
  162.783848220335, 45.4253422956555, 0,  !- X,Y,Z Vertex 22 {m}
  168.64535757135, 47.535615063908, 0,    !- X,Y,Z Vertex 23 {m}
  173.2507366099, 52.9776611398791, 0,    !- X,Y,Z Vertex 24 {m}
  171.408416607399, 57.9753154264824, 0,  !- X,Y,Z Vertex 25 {m}
  176.683653380425, 64.4169192040797, 0,  !- X,Y,Z Vertex 26 {m}
  180.703010960462, 63.8617182493709, 0,  !- X,Y,Z Vertex 27 {m}
  186.145704898472, 70.4143930776565, 0,  !- X,Y,Z Vertex 28 {m}
  190.416347248796, 66.8605850864992, 0,  !- X,Y,Z Vertex 29 {m}
  195.440363992582, 72.8579561596928, 0;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 224,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  185.143003058327, -13.3248350236348, 12, !- X,Y,Z Vertex 1 {m}
  185.143003058327, -13.3248350236348, 0, !- X,Y,Z Vertex 2 {m}
  205.574191520254, 11.2199620492998, 0,  !- X,Y,Z Vertex 3 {m}
  205.574191520254, 11.2199620492998, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 225,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.765306717377, 8.22017016635985, 12, !- X,Y,Z Vertex 1 {m}
  158.765306717377, 8.22017016635985, 0,  !- X,Y,Z Vertex 2 {m}
  166.720467214666, 1.77887142889475, 0,  !- X,Y,Z Vertex 3 {m}
  166.720467214666, 1.77887142889475, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 226,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.703010960462, 63.8617182493709, 12, !- X,Y,Z Vertex 1 {m}
  180.703010960462, 63.8617182493709, 0,  !- X,Y,Z Vertex 2 {m}
  176.683653380425, 64.4169192040797, 0,  !- X,Y,Z Vertex 3 {m}
  176.683653380425, 64.4169192040797, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 227,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.416347248796, 66.8605850864992, 12, !- X,Y,Z Vertex 1 {m}
  190.416347248796, 66.8605850864992, 0,  !- X,Y,Z Vertex 2 {m}
  186.145704898472, 70.4143930776565, 0,  !- X,Y,Z Vertex 3 {m}
  186.145704898472, 70.4143930776565, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 228,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.683653380425, 64.4169192040797, 12, !- X,Y,Z Vertex 1 {m}
  176.683653380425, 64.4169192040797, 0,  !- X,Y,Z Vertex 2 {m}
  171.408416607399, 57.9753154264824, 0,  !- X,Y,Z Vertex 3 {m}
  171.408416607399, 57.9753154264824, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 229,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  200.967406717623, 56.5322932831438, 12, !- X,Y,Z Vertex 1 {m}
  200.967406717623, 56.5322932831438, 0,  !- X,Y,Z Vertex 2 {m}
  208.252223790704, 65.3062348951203, 0,  !- X,Y,Z Vertex 3 {m}
  208.252223790704, 65.3062348951203, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 230,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  162.031318678008, -3.88529182730244, 12, !- X,Y,Z Vertex 1 {m}
  162.031318678008, -3.88529182730244, 0, !- X,Y,Z Vertex 2 {m}
  175.09456824856, -14.6578033750989, 0,  !- X,Y,Z Vertex 3 {m}
  175.09456824856, -14.6578033750989, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 231,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.252223790704, 65.3062348951203, 12, !- X,Y,Z Vertex 1 {m}
  208.252223790704, 65.3062348951203, 0,  !- X,Y,Z Vertex 2 {m}
  207.163566175321, 68.3048226172703, 0,  !- X,Y,Z Vertex 3 {m}
  207.163566175321, 68.3048226172703, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 232,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  154.745702484122, 18.9928983880533, 12, !- X,Y,Z Vertex 1 {m}
  154.745702484122, 18.9928983880533, 0,  !- X,Y,Z Vertex 2 {m}
  162.449634366015, 12.6626494700588, 0,  !- X,Y,Z Vertex 3 {m}
  162.449634366015, 12.6626494700588, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 233,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  152.484863405792, 16.3274118406293, 12, !- X,Y,Z Vertex 1 {m}
  152.484863405792, 16.3274118406293, 0,  !- X,Y,Z Vertex 2 {m}
  154.745702484122, 18.9928983880533, 0,  !- X,Y,Z Vertex 3 {m}
  154.745702484122, 18.9928983880533, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 234,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  195.440363992582, 72.8579561596928, 12, !- X,Y,Z Vertex 1 {m}
  195.440363992582, 72.8579561596928, 0,  !- X,Y,Z Vertex 2 {m}
  190.416347248796, 66.8605850864992, 0,  !- X,Y,Z Vertex 3 {m}
  190.416347248796, 66.8605850864992, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 235,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  225.586548335414, 36.0979843483003, 12, !- X,Y,Z Vertex 1 {m}
  225.586548335414, 36.0979843483003, 0,  !- X,Y,Z Vertex 2 {m}
  200.967406717623, 56.5322932831438, 0,  !- X,Y,Z Vertex 3 {m}
  200.967406717623, 56.5322932831438, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 236,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  226.591471298516, 33.4325767791715, 12, !- X,Y,Z Vertex 1 {m}
  226.591471298516, 33.4325767791715, 0,  !- X,Y,Z Vertex 2 {m}
  225.586548335414, 36.0979843483003, 0,  !- X,Y,Z Vertex 3 {m}
  225.586548335414, 36.0979843483003, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 237,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  166.720467214666, 1.77887142889475, 12, !- X,Y,Z Vertex 1 {m}
  166.720467214666, 1.77887142889475, 0,  !- X,Y,Z Vertex 2 {m}
  162.031318678008, -3.88529182730244, 0, !- X,Y,Z Vertex 3 {m}
  162.031318678008, -3.88529182730244, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 238,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  202.809325909078, 66.6388004473628, 12, !- X,Y,Z Vertex 1 {m}
  202.809325909078, 66.6388004473628, 0,  !- X,Y,Z Vertex 2 {m}
  195.440363992582, 72.8579561596928, 0,  !- X,Y,Z Vertex 3 {m}
  195.440363992582, 72.8579561596928, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 239,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  162.449634366015, 12.6626494700588, 12, !- X,Y,Z Vertex 1 {m}
  162.449634366015, 12.6626494700588, 0,  !- X,Y,Z Vertex 2 {m}
  158.765306717377, 8.22017016635985, 0,  !- X,Y,Z Vertex 3 {m}
  158.765306717377, 8.22017016635985, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 240,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  136.575193803141, -1.66461589463492, 12, !- X,Y,Z Vertex 1 {m}
  136.575193803141, -1.66461589463492, 0, !- X,Y,Z Vertex 2 {m}
  150.224371609047, -3.21918580476917, 0, !- X,Y,Z Vertex 3 {m}
  150.224371609047, -3.21918580476917, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 241,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  168.64535757135, 47.535615063908, 12,   !- X,Y,Z Vertex 1 {m}
  168.64535757135, 47.535615063908, 0,    !- X,Y,Z Vertex 2 {m}
  162.783848220335, 45.4253422956555, 0,  !- X,Y,Z Vertex 3 {m}
  162.783848220335, 45.4253422956555, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 242,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  205.574191520254, 11.2199620492998, 12, !- X,Y,Z Vertex 1 {m}
  205.574191520254, 11.2199620492998, 0,  !- X,Y,Z Vertex 2 {m}
  209.091107916383, 12.4417218012804, 0,  !- X,Y,Z Vertex 3 {m}
  209.091107916383, 12.4417218012804, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 243,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  150.224371609047, -3.21918580476917, 12, !- X,Y,Z Vertex 1 {m}
  150.224371609047, -3.21918580476917, 0, !- X,Y,Z Vertex 2 {m}
  152.484863405792, 16.3274118406293, 0,  !- X,Y,Z Vertex 3 {m}
  152.484863405792, 16.3274118406293, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 244,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  171.408416607399, 57.9753154264824, 12, !- X,Y,Z Vertex 1 {m}
  171.408416607399, 57.9753154264824, 0,  !- X,Y,Z Vertex 2 {m}
  173.2507366099, 52.9776611398791, 0,    !- X,Y,Z Vertex 3 {m}
  173.2507366099, 52.9776611398791, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 245,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.872388033963, -12.6585829055922, 12, !- X,Y,Z Vertex 1 {m}
  180.872388033963, -12.6585829055922, 0, !- X,Y,Z Vertex 2 {m}
  185.143003058327, -13.3248350236348, 0, !- X,Y,Z Vertex 3 {m}
  185.143003058327, -13.3248350236348, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 246,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  195.440363992582, 72.8579561596928, 12, !- X,Y,Z Vertex 1 {m}
  190.416347248796, 66.8605850864992, 12, !- X,Y,Z Vertex 2 {m}
  186.145704898472, 70.4143930776565, 12, !- X,Y,Z Vertex 3 {m}
  180.703010960462, 63.8617182493709, 12, !- X,Y,Z Vertex 4 {m}
  176.683653380425, 64.4169192040797, 12, !- X,Y,Z Vertex 5 {m}
  171.408416607399, 57.9753154264824, 12, !- X,Y,Z Vertex 6 {m}
  173.2507366099, 52.9776611398791, 12,   !- X,Y,Z Vertex 7 {m}
  168.64535757135, 47.535615063908, 12,   !- X,Y,Z Vertex 8 {m}
  162.783848220335, 45.4253422956555, 12, !- X,Y,Z Vertex 9 {m}
  158.764421158344, 48.7570519818639, 12, !- X,Y,Z Vertex 10 {m}
  139.840406065752, 26.1004330475842, 12, !- X,Y,Z Vertex 11 {m}
  136.575193803141, -1.66461589463492, 12, !- X,Y,Z Vertex 12 {m}
  150.224371609047, -3.21918580476917, 12, !- X,Y,Z Vertex 13 {m}
  152.484863405792, 16.3274118406293, 12, !- X,Y,Z Vertex 14 {m}
  154.745702484122, 18.9928983880533, 12, !- X,Y,Z Vertex 15 {m}
  162.449634366015, 12.6626494700588, 12, !- X,Y,Z Vertex 16 {m}
  158.765306717377, 8.22017016635985, 12, !- X,Y,Z Vertex 17 {m}
  166.720467214666, 1.77887142889475, 12, !- X,Y,Z Vertex 18 {m}
  162.031318678008, -3.88529182730244, 12, !- X,Y,Z Vertex 19 {m}
  175.09456824856, -14.6578033750989, 12, !- X,Y,Z Vertex 20 {m}
  180.872388033963, -12.6585829055922, 12, !- X,Y,Z Vertex 21 {m}
  185.143003058327, -13.3248350236348, 12, !- X,Y,Z Vertex 22 {m}
  205.574191520254, 11.2199620492998, 12, !- X,Y,Z Vertex 23 {m}
  209.091107916383, 12.4417218012804, 12, !- X,Y,Z Vertex 24 {m}
  226.591471298516, 33.4325767791715, 12, !- X,Y,Z Vertex 25 {m}
  225.586548335414, 36.0979843483003, 12, !- X,Y,Z Vertex 26 {m}
  200.967406717623, 56.5322932831438, 12, !- X,Y,Z Vertex 27 {m}
  208.252223790704, 65.3062348951203, 12, !- X,Y,Z Vertex 28 {m}
  207.163566175321, 68.3048226172703, 12, !- X,Y,Z Vertex 29 {m}
  202.809325909078, 66.6388004473628, 12; !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 247,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.764421158344, 48.7570519818639, 12, !- X,Y,Z Vertex 1 {m}
  158.764421158344, 48.7570519818639, 0,  !- X,Y,Z Vertex 2 {m}
  139.840406065752, 26.1004330475842, 0,  !- X,Y,Z Vertex 3 {m}
  139.840406065752, 26.1004330475842, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 248,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.163566175321, 68.3048226172703, 12, !- X,Y,Z Vertex 1 {m}
  207.163566175321, 68.3048226172703, 0,  !- X,Y,Z Vertex 2 {m}
  202.809325909078, 66.6388004473628, 0,  !- X,Y,Z Vertex 3 {m}
  202.809325909078, 66.6388004473628, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 249,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.09456824856, -14.6578033750989, 12, !- X,Y,Z Vertex 1 {m}
  175.09456824856, -14.6578033750989, 0,  !- X,Y,Z Vertex 2 {m}
  180.872388033963, -12.6585829055922, 0, !- X,Y,Z Vertex 3 {m}
  180.872388033963, -12.6585829055922, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 250,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  162.783848220335, 45.4253422956555, 12, !- X,Y,Z Vertex 1 {m}
  162.783848220335, 45.4253422956555, 0,  !- X,Y,Z Vertex 2 {m}
  158.764421158344, 48.7570519818639, 0,  !- X,Y,Z Vertex 3 {m}
  158.764421158344, 48.7570519818639, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 251,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.2507366099, 52.9776611398791, 12,   !- X,Y,Z Vertex 1 {m}
  173.2507366099, 52.9776611398791, 0,    !- X,Y,Z Vertex 2 {m}
  168.64535757135, 47.535615063908, 0,    !- X,Y,Z Vertex 3 {m}
  168.64535757135, 47.535615063908, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 252,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  139.840406065752, 26.1004330475842, 12, !- X,Y,Z Vertex 1 {m}
  139.840406065752, 26.1004330475842, 0,  !- X,Y,Z Vertex 2 {m}
  136.575193803141, -1.66461589463492, 0, !- X,Y,Z Vertex 3 {m}
  136.575193803141, -1.66461589463492, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 253,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  186.145704898472, 70.4143930776565, 12, !- X,Y,Z Vertex 1 {m}
  186.145704898472, 70.4143930776565, 0,  !- X,Y,Z Vertex 2 {m}
  180.703010960462, 63.8617182493709, 0,  !- X,Y,Z Vertex 3 {m}
  180.703010960462, 63.8617182493709, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 254,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.091107916383, 12.4417218012804, 12, !- X,Y,Z Vertex 1 {m}
  209.091107916383, 12.4417218012804, 0,  !- X,Y,Z Vertex 2 {m}
  226.591471298516, 33.4325767791715, 0,  !- X,Y,Z Vertex 3 {m}
  226.591471298516, 33.4325767791715, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 255,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -139.502282447688, 191.579773229409, 12, !- X,Y,Z Vertex 1 {m}
  -139.502282447688, 191.579773229409, 0, !- X,Y,Z Vertex 2 {m}
  -192.925051571605, 194.357494538765, 0, !- X,Y,Z Vertex 3 {m}
  -192.925051571605, 194.357494538765, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 256,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -192.925051571605, 194.357494538765, 12, !- X,Y,Z Vertex 1 {m}
  -193.260156292896, 188.138144642311, 12, !- X,Y,Z Vertex 2 {m}
  -201.466164472864, 188.582607406981, 12, !- X,Y,Z Vertex 3 {m}
  -203.728217841519, 145.380340444187, 12, !- X,Y,Z Vertex 4 {m}
  -141.094206534973, 142.047055423014, 12, !- X,Y,Z Vertex 5 {m}
  -140.842907680331, 146.82262927567, 12, !- X,Y,Z Vertex 6 {m}
  -133.809144015489, 146.378256481965, 12, !- X,Y,Z Vertex 7 {m}
  -131.966318184246, 182.028474390334, 12, !- X,Y,Z Vertex 8 {m}
  -140.004869215962, 182.361804735487, 12, !- X,Y,Z Vertex 9 {m}
  -139.502282447688, 191.579773229409, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 257,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -141.094206534973, 142.047055423014, 12, !- X,Y,Z Vertex 1 {m}
  -141.094206534973, 142.047055423014, 0, !- X,Y,Z Vertex 2 {m}
  -140.842907680331, 146.82262927567, 0,  !- X,Y,Z Vertex 3 {m}
  -140.842907680331, 146.82262927567, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 258,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -139.502282447688, 191.579773229409, 0, !- X,Y,Z Vertex 1 {m}
  -140.004869215962, 182.361804735487, 0, !- X,Y,Z Vertex 2 {m}
  -131.966318184246, 182.028474390334, 0, !- X,Y,Z Vertex 3 {m}
  -133.809144015489, 146.378256481965, 0, !- X,Y,Z Vertex 4 {m}
  -140.842907680331, 146.82262927567, 0,  !- X,Y,Z Vertex 5 {m}
  -141.094206534973, 142.047055423014, 0, !- X,Y,Z Vertex 6 {m}
  -203.728217841519, 145.380340444187, 0, !- X,Y,Z Vertex 7 {m}
  -201.466164472864, 188.582607406981, 0, !- X,Y,Z Vertex 8 {m}
  -193.260156292896, 188.138144642311, 0, !- X,Y,Z Vertex 9 {m}
  -192.925051571605, 194.357494538765, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 259,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -192.925051571605, 194.357494538765, 12, !- X,Y,Z Vertex 1 {m}
  -192.925051571605, 194.357494538765, 0, !- X,Y,Z Vertex 2 {m}
  -193.260156292896, 188.138144642311, 0, !- X,Y,Z Vertex 3 {m}
  -193.260156292896, 188.138144642311, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 260,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -201.466164472864, 188.582607406981, 12, !- X,Y,Z Vertex 1 {m}
  -201.466164472864, 188.582607406981, 0, !- X,Y,Z Vertex 2 {m}
  -203.728217841519, 145.380340444187, 0, !- X,Y,Z Vertex 3 {m}
  -203.728217841519, 145.380340444187, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 261,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -131.966318184246, 182.028474390334, 12, !- X,Y,Z Vertex 1 {m}
  -131.966318184246, 182.028474390334, 0, !- X,Y,Z Vertex 2 {m}
  -140.004869215962, 182.361804735487, 0, !- X,Y,Z Vertex 3 {m}
  -140.004869215962, 182.361804735487, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 262,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -133.809144015489, 146.378256481965, 12, !- X,Y,Z Vertex 1 {m}
  -133.809144015489, 146.378256481965, 0, !- X,Y,Z Vertex 2 {m}
  -131.966318184246, 182.028474390334, 0, !- X,Y,Z Vertex 3 {m}
  -131.966318184246, 182.028474390334, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 263,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -140.842907680331, 146.82262927567, 12, !- X,Y,Z Vertex 1 {m}
  -140.842907680331, 146.82262927567, 0,  !- X,Y,Z Vertex 2 {m}
  -133.809144015489, 146.378256481965, 0, !- X,Y,Z Vertex 3 {m}
  -133.809144015489, 146.378256481965, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 264,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -193.260156292896, 188.138144642311, 12, !- X,Y,Z Vertex 1 {m}
  -193.260156292896, 188.138144642311, 0, !- X,Y,Z Vertex 2 {m}
  -201.466164472864, 188.582607406981, 0, !- X,Y,Z Vertex 3 {m}
  -201.466164472864, 188.582607406981, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 265,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -140.004869215962, 182.361804735487, 12, !- X,Y,Z Vertex 1 {m}
  -140.004869215962, 182.361804735487, 0, !- X,Y,Z Vertex 2 {m}
  -139.502282447688, 191.579773229409, 0, !- X,Y,Z Vertex 3 {m}
  -139.502282447688, 191.579773229409, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 266,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.728217841519, 145.380340444187, 12, !- X,Y,Z Vertex 1 {m}
  -203.728217841519, 145.380340444187, 0, !- X,Y,Z Vertex 2 {m}
  -141.094206534973, 142.047055423014, 0, !- X,Y,Z Vertex 3 {m}
  -141.094206534973, 142.047055423014, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 267,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -189.329250905662, 10.2199811681412, 12, !- X,Y,Z Vertex 1 {m}
  -189.329250905662, 10.2199811681412, 0, !- X,Y,Z Vertex 2 {m}
  -188.23998300485, 36.763280771996, 0,   !- X,Y,Z Vertex 3 {m}
  -188.23998300485, 36.763280771996, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 268,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -193.013889206993, 2.22376195356396, 12, !- X,Y,Z Vertex 1 {m}
  -193.013889206993, 2.22376195356396, 0, !- X,Y,Z Vertex 2 {m}
  -192.678726082533, 10.331129145074, 0,  !- X,Y,Z Vertex 3 {m}
  -192.678726082533, 10.331129145074, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 269,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -208.75643455671, 2.89055677065473, 12, !- X,Y,Z Vertex 1 {m}
  -208.75643455671, 2.89055677065473, 0,  !- X,Y,Z Vertex 2 {m}
  -193.013889206993, 2.22376195356396, 0, !- X,Y,Z Vertex 3 {m}
  -193.013889206993, 2.22376195356396, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 270,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -208.002178212228, 24.6582848913728, 12, !- X,Y,Z Vertex 1 {m}
  -208.002178212228, 24.6582848913728, 0, !- X,Y,Z Vertex 2 {m}
  -207.834707815334, 24.5472201496254, 0, !- X,Y,Z Vertex 3 {m}
  -207.834707815334, 24.5472201496254, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 271,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -192.678726082533, 10.331129145074, 12, !- X,Y,Z Vertex 1 {m}
  -192.678726082533, 10.331129145074, 0,  !- X,Y,Z Vertex 2 {m}
  -189.329250905662, 10.2199811681412, 0, !- X,Y,Z Vertex 3 {m}
  -189.329250905662, 10.2199811681412, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 272,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -191.254157425438, 49.868433902471, 0,  !- X,Y,Z Vertex 1 {m}
  -191.756919257604, 36.8744326689385, 0, !- X,Y,Z Vertex 2 {m}
  -188.23998300485, 36.763280771996, 0,   !- X,Y,Z Vertex 3 {m}
  -189.329250905662, 10.2199811681412, 0, !- X,Y,Z Vertex 4 {m}
  -192.678726082533, 10.331129145074, 0,  !- X,Y,Z Vertex 5 {m}
  -193.013889206993, 2.22376195356396, 0, !- X,Y,Z Vertex 6 {m}
  -208.75643455671, 2.89055677065473, 0,  !- X,Y,Z Vertex 7 {m}
  -207.834707815334, 24.5472201496254, 0, !- X,Y,Z Vertex 8 {m}
  -208.002178212228, 24.6582848913728, 0, !- X,Y,Z Vertex 9 {m}
  -206.91286324287, 50.5352225728015, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 273,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.91286324287, 50.5352225728015, 12, !- X,Y,Z Vertex 1 {m}
  -206.91286324287, 50.5352225728015, 0,  !- X,Y,Z Vertex 2 {m}
  -208.002178212228, 24.6582848913728, 0, !- X,Y,Z Vertex 3 {m}
  -208.002178212228, 24.6582848913728, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 274,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.91286324287, 50.5352225728015, 12, !- X,Y,Z Vertex 1 {m}
  -208.002178212228, 24.6582848913728, 12, !- X,Y,Z Vertex 2 {m}
  -207.834707815334, 24.5472201496254, 12, !- X,Y,Z Vertex 3 {m}
  -208.75643455671, 2.89055677065473, 12, !- X,Y,Z Vertex 4 {m}
  -193.013889206993, 2.22376195356396, 12, !- X,Y,Z Vertex 5 {m}
  -192.678726082533, 10.331129145074, 12, !- X,Y,Z Vertex 6 {m}
  -189.329250905662, 10.2199811681412, 12, !- X,Y,Z Vertex 7 {m}
  -188.23998300485, 36.763280771996, 12,  !- X,Y,Z Vertex 8 {m}
  -191.756919257604, 36.8744326689385, 12, !- X,Y,Z Vertex 9 {m}
  -191.254157425438, 49.868433902471, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 275,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -191.254157425438, 49.868433902471, 12, !- X,Y,Z Vertex 1 {m}
  -191.254157425438, 49.868433902471, 0,  !- X,Y,Z Vertex 2 {m}
  -206.91286324287, 50.5352225728015, 0,  !- X,Y,Z Vertex 3 {m}
  -206.91286324287, 50.5352225728015, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 276,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -191.756919257604, 36.8744326689385, 12, !- X,Y,Z Vertex 1 {m}
  -191.756919257604, 36.8744326689385, 0, !- X,Y,Z Vertex 2 {m}
  -191.254157425438, 49.868433902471, 0,  !- X,Y,Z Vertex 3 {m}
  -191.254157425438, 49.868433902471, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 277,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -188.23998300485, 36.763280771996, 12,  !- X,Y,Z Vertex 1 {m}
  -188.23998300485, 36.763280771996, 0,   !- X,Y,Z Vertex 2 {m}
  -191.756919257604, 36.8744326689385, 0, !- X,Y,Z Vertex 3 {m}
  -191.756919257604, 36.8744326689385, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 278,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.834707815334, 24.5472201496254, 12, !- X,Y,Z Vertex 1 {m}
  -207.834707815334, 24.5472201496254, 0, !- X,Y,Z Vertex 2 {m}
  -208.75643455671, 2.89055677065473, 0,  !- X,Y,Z Vertex 3 {m}
  -208.75643455671, 2.89055677065473, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.7713767156846, 301.750164306612, 0,  !- X,Y,Z Vertex 1 {m}
  55.0131494831825, 278.205431701962, 0,  !- X,Y,Z Vertex 2 {m}
  40.0247814830974, 279.315933633734, 0,  !- X,Y,Z Vertex 3 {m}
  41.866789949931, 302.971723133854, 0;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.0247814830974, 279.315933633734, 12, !- X,Y,Z Vertex 1 {m}
  40.0247814830974, 279.315933633734, 0,  !- X,Y,Z Vertex 2 {m}
  55.0131494831825, 278.205431701962, 0,  !- X,Y,Z Vertex 3 {m}
  55.0131494831825, 278.205431701962, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.866789949931, 302.971723133854, 12,  !- X,Y,Z Vertex 1 {m}
  41.866789949931, 302.971723133854, 0,   !- X,Y,Z Vertex 2 {m}
  40.0247814830974, 279.315933633734, 0,  !- X,Y,Z Vertex 3 {m}
  40.0247814830974, 279.315933633734, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0131494831825, 278.205431701962, 12, !- X,Y,Z Vertex 1 {m}
  55.0131494831825, 278.205431701962, 0,  !- X,Y,Z Vertex 2 {m}
  56.7713767156846, 301.750164306612, 0,  !- X,Y,Z Vertex 3 {m}
  56.7713767156846, 301.750164306612, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.7713767156846, 301.750164306612, 12, !- X,Y,Z Vertex 1 {m}
  56.7713767156846, 301.750164306612, 0,  !- X,Y,Z Vertex 2 {m}
  41.866789949931, 302.971723133854, 0,   !- X,Y,Z Vertex 3 {m}
  41.866789949931, 302.971723133854, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.866789949931, 302.971723133854, 12,  !- X,Y,Z Vertex 1 {m}
  40.0247814830974, 279.315933633734, 12, !- X,Y,Z Vertex 2 {m}
  55.0131494831825, 278.205431701962, 12, !- X,Y,Z Vertex 3 {m}
  56.7713767156846, 301.750164306612, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.661991815197, 96.0708777927257, 0, !- X,Y,Z Vertex 1 {m}
  -242.583902988438, 71.6377173271721, 0, !- X,Y,Z Vertex 2 {m}
  -285.456799525754, 73.1941142573759, 0, !- X,Y,Z Vertex 3 {m}
  -284.53474441001, 97.6272693437739, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -284.53474441001, 97.6272693437739, 12, !- X,Y,Z Vertex 1 {m}
  -285.456799525754, 73.1941142573759, 12, !- X,Y,Z Vertex 2 {m}
  -242.583902988438, 71.6377173271721, 12, !- X,Y,Z Vertex 3 {m}
  -241.661991815197, 96.0708777927257, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.661991815197, 96.0708777927257, 12, !- X,Y,Z Vertex 1 {m}
  -241.661991815197, 96.0708777927257, 0, !- X,Y,Z Vertex 2 {m}
  -284.53474441001, 97.6272693437739, 0,  !- X,Y,Z Vertex 3 {m}
  -284.53474441001, 97.6272693437739, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -285.456799525754, 73.1941142573759, 12, !- X,Y,Z Vertex 1 {m}
  -285.456799525754, 73.1941142573759, 0, !- X,Y,Z Vertex 2 {m}
  -242.583902988438, 71.6377173271721, 0, !- X,Y,Z Vertex 3 {m}
  -242.583902988438, 71.6377173271721, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -284.53474441001, 97.6272693437739, 12, !- X,Y,Z Vertex 1 {m}
  -284.53474441001, 97.6272693437739, 0,  !- X,Y,Z Vertex 2 {m}
  -285.456799525754, 73.1941142573759, 0, !- X,Y,Z Vertex 3 {m}
  -285.456799525754, 73.1941142573759, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -242.583902988438, 71.6377173271721, 12, !- X,Y,Z Vertex 1 {m}
  -242.583902988438, 71.6377173271721, 0, !- X,Y,Z Vertex 2 {m}
  -241.661991815197, 96.0708777927257, 0, !- X,Y,Z Vertex 3 {m}
  -241.661991815197, 96.0708777927257, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.056416969195, 53.0910966449115, 12, !- X,Y,Z Vertex 1 {m}
  -254.056416969195, 53.0910966449115, 0, !- X,Y,Z Vertex 2 {m}
  -253.386083865088, 65.7519081865341, 0, !- X,Y,Z Vertex 3 {m}
  -253.386083865088, 65.7519081865341, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -273.650710745194, 54.0913476206995, 12, !- X,Y,Z Vertex 1 {m}
  -273.650710745194, 54.0913476206995, 0, !- X,Y,Z Vertex 2 {m}
  -254.056416969195, 53.0910966449115, 0, !- X,Y,Z Vertex 3 {m}
  -254.056416969195, 53.0910966449115, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -273.56691995048, 55.5351238794079, 12, !- X,Y,Z Vertex 1 {m}
  -273.56691995048, 55.5351238794079, 0,  !- X,Y,Z Vertex 2 {m}
  -273.650710745194, 54.0913476206995, 0, !- X,Y,Z Vertex 3 {m}
  -273.650710745194, 54.0913476206995, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -288.388237363801, 56.313116585413, 12, !- X,Y,Z Vertex 1 {m}
  -288.388237363801, 56.313116585413, 0,  !- X,Y,Z Vertex 2 {m}
  -273.56691995048, 55.5351238794079, 0,  !- X,Y,Z Vertex 3 {m}
  -273.56691995048, 55.5351238794079, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.386083865088, 65.7519081865341, 12, !- X,Y,Z Vertex 1 {m}
  -253.386083865088, 65.7519081865341, 0, !- X,Y,Z Vertex 2 {m}
  -287.801638198102, 67.530148900946, 0,  !- X,Y,Z Vertex 3 {m}
  -287.801638198102, 67.530148900946, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -287.801638198102, 67.530148900946, 12, !- X,Y,Z Vertex 1 {m}
  -287.801638198102, 67.530148900946, 0,  !- X,Y,Z Vertex 2 {m}
  -288.388237363801, 56.313116585413, 0,  !- X,Y,Z Vertex 3 {m}
  -288.388237363801, 56.313116585413, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -287.801638198102, 67.530148900946, 12, !- X,Y,Z Vertex 1 {m}
  -288.388237363801, 56.313116585413, 12, !- X,Y,Z Vertex 2 {m}
  -273.56691995048, 55.5351238794079, 12, !- X,Y,Z Vertex 3 {m}
  -273.650710745194, 54.0913476206995, 12, !- X,Y,Z Vertex 4 {m}
  -254.056416969195, 53.0910966449115, 12, !- X,Y,Z Vertex 5 {m}
  -253.386083865088, 65.7519081865341, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.386083865088, 65.7519081865341, 0, !- X,Y,Z Vertex 1 {m}
  -254.056416969195, 53.0910966449115, 0, !- X,Y,Z Vertex 2 {m}
  -273.650710745194, 54.0913476206995, 0, !- X,Y,Z Vertex 3 {m}
  -273.56691995048, 55.5351238794079, 0,  !- X,Y,Z Vertex 4 {m}
  -288.388237363801, 56.313116585413, 0,  !- X,Y,Z Vertex 5 {m}
  -287.801638198102, 67.530148900946, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -73.1850591218289, 113.281522703566, 12, !- X,Y,Z Vertex 1 {m}
  -73.1850591218289, 113.281522703566, 0, !- X,Y,Z Vertex 2 {m}
  -71.845022267069, 140.046961453152, 0,  !- X,Y,Z Vertex 3 {m}
  -71.845022267069, 140.046961453152, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.9531662206289, 113.50368155636, 12, !- X,Y,Z Vertex 1 {m}
  -76.9531662206289, 113.50368155636, 0,  !- X,Y,Z Vertex 2 {m}
  -73.1850591218289, 113.281522703566, 0, !- X,Y,Z Vertex 3 {m}
  -73.1850591218289, 113.281522703566, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.85909743186, 146.933431694639, 12, !- X,Y,Z Vertex 1 {m}
  -126.85909743186, 146.933431694639, 0,  !- X,Y,Z Vertex 2 {m}
  -133.557921534179, 147.266731628243, 0, !- X,Y,Z Vertex 3 {m}
  -133.557921534179, 147.266731628243, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.0220525253912, 149.042840904474, 12, !- X,Y,Z Vertex 1 {m}
  -74.0220525253912, 149.042840904474, 0, !- X,Y,Z Vertex 2 {m}
  -126.607810033977, 151.597946105235, 0, !- X,Y,Z Vertex 3 {m}
  -126.607810033977, 151.597946105235, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.5245557584949, 140.158048405795, 12, !- X,Y,Z Vertex 1 {m}
  -74.5245557584949, 140.158048405795, 0, !- X,Y,Z Vertex 2 {m}
  -74.0220525253912, 149.042840904474, 0, !- X,Y,Z Vertex 3 {m}
  -74.0220525253912, 149.042840904474, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.0220525253912, 149.042840904474, 0, !- X,Y,Z Vertex 1 {m}
  -74.5245557584949, 140.158048405795, 0, !- X,Y,Z Vertex 2 {m}
  -71.845022267069, 140.046961453152, 0,  !- X,Y,Z Vertex 3 {m}
  -73.1850591218289, 113.281522703566, 0, !- X,Y,Z Vertex 4 {m}
  -76.9531662206289, 113.50368155636, 0,  !- X,Y,Z Vertex 5 {m}
  -77.371927804585, 105.729488499618, 0,  !- X,Y,Z Vertex 6 {m}
  -135.484555665198, 108.61789858603, 0,  !- X,Y,Z Vertex 7 {m}
  -133.557921534179, 147.266731628243, 0, !- X,Y,Z Vertex 8 {m}
  -126.85909743186, 146.933431694639, 0,  !- X,Y,Z Vertex 9 {m}
  -126.607810033977, 151.597946105235, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -77.371927804585, 105.729488499618, 12, !- X,Y,Z Vertex 1 {m}
  -77.371927804585, 105.729488499618, 0,  !- X,Y,Z Vertex 2 {m}
  -76.9531662206289, 113.50368155636, 0,  !- X,Y,Z Vertex 3 {m}
  -76.9531662206289, 113.50368155636, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.607810033977, 151.597946105235, 12, !- X,Y,Z Vertex 1 {m}
  -126.607810033977, 151.597946105235, 0, !- X,Y,Z Vertex 2 {m}
  -126.85909743186, 146.933431694639, 0,  !- X,Y,Z Vertex 3 {m}
  -126.85909743186, 146.933431694639, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -133.557921534179, 147.266731628243, 12, !- X,Y,Z Vertex 1 {m}
  -133.557921534179, 147.266731628243, 0, !- X,Y,Z Vertex 2 {m}
  -135.484555665198, 108.61789858603, 0,  !- X,Y,Z Vertex 3 {m}
  -135.484555665198, 108.61789858603, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.607810033977, 151.597946105235, 12, !- X,Y,Z Vertex 1 {m}
  -126.85909743186, 146.933431694639, 12, !- X,Y,Z Vertex 2 {m}
  -133.557921534179, 147.266731628243, 12, !- X,Y,Z Vertex 3 {m}
  -135.484555665198, 108.61789858603, 12, !- X,Y,Z Vertex 4 {m}
  -77.371927804585, 105.729488499618, 12, !- X,Y,Z Vertex 5 {m}
  -76.9531662206289, 113.50368155636, 12, !- X,Y,Z Vertex 6 {m}
  -73.1850591218289, 113.281522703566, 12, !- X,Y,Z Vertex 7 {m}
  -71.845022267069, 140.046961453152, 12, !- X,Y,Z Vertex 8 {m}
  -74.5245557584949, 140.158048405795, 12, !- X,Y,Z Vertex 9 {m}
  -74.0220525253912, 149.042840904474, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -135.484555665198, 108.61789858603, 12, !- X,Y,Z Vertex 1 {m}
  -135.484555665198, 108.61789858603, 0,  !- X,Y,Z Vertex 2 {m}
  -77.371927804585, 105.729488499618, 0,  !- X,Y,Z Vertex 3 {m}
  -77.371927804585, 105.729488499618, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.845022267069, 140.046961453152, 12, !- X,Y,Z Vertex 1 {m}
  -71.845022267069, 140.046961453152, 0,  !- X,Y,Z Vertex 2 {m}
  -74.5245557584949, 140.158048405795, 0, !- X,Y,Z Vertex 3 {m}
  -74.5245557584949, 140.158048405795, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space,                 !- Space Name 1
  Building Story 1 Space 2,               !- Space Name 2
  Building Story 1 Space 1,               !- Space Name 3
  Building Story 1 Space 4,               !- Space Name 4
  Building Story 1 Space 3,               !- Space Name 5
  Building Story 1 Space 10,              !- Space Name 6
  Building Story 1 Space 5,               !- Space Name 7
  Building Story 1 Space 6,               !- Space Name 8
  Building Story 1 Space 7,               !- Space Name 9
  Building Story 1 Space 8,               !- Space Name 10
  Building Story 1 Space 16,              !- Space Name 11
  Building Story 1 Space 12,              !- Space Name 12
  Building Story 1 Space 9,               !- Space Name 13
  Building Story 1 Space 11,              !- Space Name 14
  Building Story 1 Space 13,              !- Space Name 15
  Building Story 1 Space 14,              !- Space Name 16
  Building Story 1 Space 15,              !- Space Name 17
  Building Story 1 Space 17,              !- Space Name 18
  Building Story 1 Space 18;              !- Space Name 19

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.78921330740653;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.256667133099965;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.233002973364377;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.114418521958606;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0616153081044334;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.0647368022495882;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0505794454621162;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.243501197316826;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.110736139150221;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.244097043689547;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0342795193915611;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0503407713833856;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.22491427605805;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0381242792022949;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.308769873910794;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  0.879978483788571;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.0736221971704262;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.279246837265731;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.10273268278488;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  21.1899336503296;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.43532682891664;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.30299277062867;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.639848087710602;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.344563418487299;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.362019351542435;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.282848973246709;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.36170064768692;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.619255568616398;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.36503272326024;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.191696978381385;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.281514266677811;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.25775938170764;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.213197537648307;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.7266943321986;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.9209912909231;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.41170801078511;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.56159642481968;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.574498861723336;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.78921330740651;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.256667133099964;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.233002973364376;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.114418521958605;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.0616153081044331;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.0647368022495879;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.050579445462116;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.243501197316825;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.110736139150221;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.244097043689546;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.034279519391561;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0503407713833854;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.224914276058049;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0381242792022947;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.308769873910793;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  0.879978483788567;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.0736221971704258;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.279246837265729;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.10273268278488;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.81252179735843;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.461454739296738;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.418909601048713;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.205709895861745;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.110776458187756;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.11638850617213;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0909353859903989;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.437784067516414;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.199089441663692;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.438855323229071;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0616301997571674;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0905062804658726;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.404367155891594;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0685425870764652;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.555128815860887;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  1.58208897617304;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.132363311934062;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.502050164871358;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.184700248836644;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  38.0967956053792;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.58053440517988;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.34261466208768;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.15036517896904;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.619481039620773;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.650864578836922;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.508526345518013;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.4481639304158;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.11334245846989;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.4541545769253;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.344646695175038;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.506126713495205;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  2.26129080328285;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.383301955984716;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  3.10437598022935;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  8.84731412942543;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.740198444922155;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.80755101909067;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  1.03287561309832;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.81252179735842;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.461454739296736;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.418909601048712;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.205709895861745;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.110776458187756;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.11638850617213;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0909353859903986;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.437784067516413;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.199089441663692;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.43885532322907;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0616301997571672;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0905062804658724;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.404367155891593;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.068542587076465;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.555128815860885;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  1.58208897617304;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.132363311934061;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.502050164871357;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.184700248836643;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  30.4749495787152;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.06425907046347;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.87393880705811;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.920217048943645;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.495544392839892;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.520649175539221;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.406787880525089;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.95837133161185;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.890601289335788;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.96316345775841;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.275694858085311;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.404868331551469;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.80888502872212;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.306616543371636;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.48329813485693;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  7.07727376323547;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.592110436817447;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.24585754226472;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.826233065801772;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  170.421168506899;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  11.5436923687334;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  10.4793886659067;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  5.14601227988506;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.7711696210254;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.91155989112841;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.27482791249472;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  10.9515498899071;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.98039584972317;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  10.9783482849437;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.54173314528001;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  2.26409346391932;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  10.1155967294781;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.71465253683099;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  13.8870310121499;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  39.5773342121033;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  3.31118357610139;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  12.5592223102514;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  4.62043765385984;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  30.474949578715;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.06425907046345;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.8739388070581;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.920217048943639;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.495544392839889;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.520649175539218;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.406787880525086;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.95837133161183;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.890601289335782;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.96316345775839;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.275694858085309;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.404868331551466;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.80888502872211;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.306616543371634;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.48329813485691;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  7.07727376323542;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.592110436817443;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.24585754226471;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.826233065801767;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.2887081658931;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.30654492753541;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.18608428462606;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.582438965502028;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.313648137531598;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.329537871025816;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.257470900570443;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.23952471187337;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.563694070035944;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.24255782346216;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.174497340732567;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.256255947946267;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.14490937333801;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.194068804237206;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.57177004964159;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.47946494141292;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.374768312191995;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.4214852301239;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.522953071410248;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  107.865779273215;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.30642433655941;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  6.63278766750841;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.25709904222883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.75397442283155;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.84283255013881;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.4398216350909;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  6.93163574381023;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  3.15227435726525;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  6.94859742638296;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.975819193143497;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  1.43302741069496;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  6.40253046964978;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.08526618898628;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  8.78960891443609;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  25.0499397096447;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.09576896979433;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  7.94919031144879;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  2.92444367377239;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.2887081658929;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.30654492753539;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.18608428462605;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.582438965502023;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.313648137531595;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.329537871025813;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.25747090057044;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.23952471187336;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.563694070035939;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.24255782346215;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.174497340732566;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.256255947946264;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.144909373338;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.194068804237204;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.57177004964157;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.47946494141287;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.374768312191991;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.42148523012389;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.522953071410243;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  29.4470246921312;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.99463128435655;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.81073055364542;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.889177981816569;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.478829601811558;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.503087596205552;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.393066860745469;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.89231515574397;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.8605611664812;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.89694564271495;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.266395626761002;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.391212058463419;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.7478710495787;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.296274318694416;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.39953609459388;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.83855619582468;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.572138457797805;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.17010441087879;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.798364093344165;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  164.672835442182;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  11.1543217928039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  10.1259172228106;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.97243646885717;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.67769762984001;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.81335251384827;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.19809760592247;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  10.5821523737792;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.81240630717296;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  10.6080468546975;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.48973024157017;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  2.1877252320014;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  9.77439604614244;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.65681703459661;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  13.4186192518194;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  38.2423844470124;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  3.19949682849479;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  12.1355977481992;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  4.46458955839233;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  29.4470246921312;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.99463128435655;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.81073055364542;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.889177981816569;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.478829601811558;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.503087596205552;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.393066860745469;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.89231515574397;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.8605611664812;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.89694564271495;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.266395626761002;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.391212058463419;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.7478710495787;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.296274318694416;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.39953609459388;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.83855619582468;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.572138457797805;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.17010441087879;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.798364093344165;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  27.6003528587606;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.86954464320039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.69717663279262;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.833416153548983;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.44880140209039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.471538137360592;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.368416984978427;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.77364492897208;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.806593946239148;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.77798503041333;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.249689514492753;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.366678500428526;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.63825915264286;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.277694464023045;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.24905720019383;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.40969897714866;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.536258704720897;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.03401355847719;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.748297354875097;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  22.122994105981;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.49852885338249;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.36036770385572;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.668022642577964;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.359735646279979;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.377960219818801;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.295303716910054;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.42166067624377;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.646523369099055;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.42513947374667;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.200138008586912;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.293910238948102;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.31314254435278;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.222585306147469;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.80272619841197;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  5.1376782542678;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.429836829425019;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.63035850287665;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.599795881456217;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  154.345928390902;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  10.4548157445535;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  9.49090413344394;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.66060671810081;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.50977476350607;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.63692250439966;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  2.06025125375972;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  9.91852802023575;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.5106123136845;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  9.94279861524188;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.39630678350639;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  2.05052934863696;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  9.1614274336821;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.55291528619158;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  12.5771153486531;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  35.8441409932993;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.99885106764415;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  11.3745542547727;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  4.1846077309839;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  123.715594563142;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  8.38003152638897;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  7.60741057475159;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.73569770946289;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.01170371206906;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.11361866717025;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.65138926219558;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  7.95017143637837;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  3.6154700681058;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  7.96962547136904;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.11920622535984;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  1.64359669335306;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  7.34331934649124;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.24473538071451;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  10.0811554892922;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  28.7307819572681;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.40372160579636;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  9.11724563900368;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  3.35416190662993;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  27.6003528587606;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.86954464320039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.69717663279262;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.833416153548983;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.44880140209039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.471538137360592;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.368416984978427;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.77364492897208;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.806593946239148;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.77798503041333;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.249689514492753;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.366678500428526;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.63825915264286;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.277694464023045;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.24905720019383;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.40969897714866;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.536258704720897;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.03401355847719;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.748297354875097;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  22.122994105981;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.49852885338249;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.36036770385572;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.668022642577964;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.359735646279979;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.377960219818801;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.295303716910054;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.42166067624377;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.646523369099055;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.42513947374667;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.200138008586912;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.293910238948102;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.31314254435278;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.222585306147469;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.80272619841197;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  5.1376782542678;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.429836829425019;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.63035850287665;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.599795881456217;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.65127867789397;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.450532733632885;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.408994580905526;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.2008410225869;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.108154530183306;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.113633748629588;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.088783069162219;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.42742231443908;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.19437726552963;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.42846821498694;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0601714968043317;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0883641199814685;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.394796335633784;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0669202773231724;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.541989672290185;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  1.54464308324579;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.129230452479994;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.490167320732364;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.180328645313873;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  37.1950963011078;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.51945666777904;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.28716816120973;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.12313760076853;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.60481876649362;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.635459500047847;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.496490218996848;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.39021922200346;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  1.08699115767764;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.39606807806303;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.336489376946024;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.49414738299825;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  2.20776912746538;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.374229720340086;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  3.03089962566754;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  8.63791024470482;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.722678955101472;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  2.74110010739606;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  1.00842885302493;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.65127867789395;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.450532733632884;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.408994580905525;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.2008410225869;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.108154530183306;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.113633748629588;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.0887830691622187;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.427422314439078;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.194377265529629;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.428468214986939;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.0601714968043316;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.0883641199814683;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.394796335633783;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.0669202773231722;                     !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  0.541989672290184;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  1.54464308324578;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.129230452479994;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.490167320732363;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.180328645313872;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  25.9399868437873;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.7570776611683;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.5950788655316;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.783279988088934;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.421802667714907;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.443171619655407;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.346253969732664;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.66694702631246;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.758071335565579;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.67102603844912;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.234668837536901;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.344620067927737;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.5397057089718;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.26098908156038;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.11375972193179;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.02410802465875;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.503998764671992;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.91165255085628;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.703281716724126;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  145.060875574324;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  9.82588100433852;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  8.91995582871821;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.38023664299739;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.35879318932518;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.47829205018667;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.93631185408776;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  9.32185496581376;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  4.23926551494292;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  9.34466550444606;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.31230857008953;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  1.92717479369323;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  8.61029959711522;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.45949590932638;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  11.8205085401037;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  33.6878499543498;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.81844792489582;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  10.6902904188449;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  3.93287252679735;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  25.9399868437871;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.75707766116829;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.59507886553159;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.783279988088928;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.421802667714904;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.443171619655404;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.346253969732662;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.66694702631245;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.758071335565574;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.6710260384491;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.234668837536899;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.344620067927735;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.53970570897179;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.260989081560378;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  2.11375972193177;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  6.0241080246587;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.503998764671989;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.91165255085626;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.70328171672412;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.9397603369941;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.876490954522182;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.795680366488954;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.390727080305435;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.21040972235662;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.221069292788478;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.172723425461049;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.831530684454232;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.378152134757654;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.833565436429161;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.117060911964794;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.171908378873043;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.768058325687564;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.130190357701448;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.05441627154639;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  3.00503290740552;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.251411971188359;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.953598242152081;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.350821182701544;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  72.3613691676117;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.90148842640663;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.44958169544452;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.18501315058611;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.17664741845126;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  1.23625757282039;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.965899153321169;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  4.65006285007959;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  2.11469188857293;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  4.66144153368638;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.654624787876829;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.96134127237844;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  4.29511448434186;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.728046910479824;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  5.89647745357155;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  16.8046617487899;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  1.40593905810654;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  5.33268566347976;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  1.96185249588493;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.9397603369941;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.876490954522181;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.795680366488953;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.390727080305434;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.21040972235662;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.221069292788477;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.172723425461049;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  0.831530684454231;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.378152134757654;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  0.833565436429159;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.117060911964794;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.171908378873043;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  0.768058325687563;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.130190357701448;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.05441627154639;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  3.00503290740552;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.251411971188359;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  0.953598242152079;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.350821182701544;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  21.1026932598642;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.42941749125347;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.29762826123666;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.637213789843912;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.343144827581591;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.360528893379341;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.281684464887412;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.35609443399312;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.616706051544027;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.35941279118588;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.190907748951931;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.280355253395759;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.25258110123813;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.212319788961708;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.71958541481164;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.9007312368436;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.410012981050176;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.55516722668728;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.572133611041305;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  118.009896446245;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.99354888231734;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  7.25656080238381;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.56340929698389;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.91892499551163;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  2.0161396865155;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  1.57522805845368;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  7.58351371344755;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  3.44872649117734;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  7.60207053858199;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  1.06758902321969;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  1.5677948787854;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  7.0046493225949;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  1.18732883998812;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  9.61621790325453;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  27.405733412746;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  2.29286323027655;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  8.69676306801137;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  3.19946972459738;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  21.102693259864;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.42941749125346;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.29762826123665;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.637213789843906;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.343144827581588;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.360528893379338;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.28168446488741;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  1.35609443399311;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.616706051544021;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  1.35941279118587;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.190907748951929;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  0.280355253395756;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 9 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  1.25258110123812;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 11 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  0.212319788961706;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 13 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 13,        !- Zone or ZoneList Name
  Building Story 1 Space 13,              !- Space or SpaceList Name
  1.71958541481163;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 14 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 14,        !- Zone or ZoneList Name
  Building Story 1 Space 14,              !- Space or SpaceList Name
  4.90073123684355;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 15 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 15,        !- Zone or ZoneList Name
  Building Story 1 Space 15,              !- Space or SpaceList Name
  0.410012981050172;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 17 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 17,        !- Zone or ZoneList Name
  Building Story 1 Space 17,              !- Space or SpaceList Name
  1.55516722668726;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 18 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 18,        !- Zone or ZoneList Name
  Building Story 1 Space 18,              !- Space or SpaceList Name
  0.5721336110413;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  32.8331302008772;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.22399340329692;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.01894597665186;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.991424320588079;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.533890089904876;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 10 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  0.560937504598795;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  0.438265514137143;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  2.10991197036749;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  0.959516865296281;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 8 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  2.1150749157992;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 16 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 16,        !- Zone or ZoneList Name
  Building Story 1 Space 16,              !- Space or SpaceList Name
  0.297028388770479;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 12 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
