    ConvergenceLimits,
      0,                       !- Minimum System Timestep {minutes}
      25;                      !- Maximum HVAC Iterations
    
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bld_5,                                  !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.9128771085143, 43.2028328383723, 12, !- X,Y,Z Vertex 1 {m}
  85.5779968927769, 37.8719505759, 12,    !- X,Y,Z Vertex 2 {m}
  77.706826089128, 38.3161020088564, 12,  !- X,Y,Z Vertex 3 {m}
  75.6138088459026, 1.99947260165317, 12, !- X,Y,Z Vertex 4 {m}
  144.780008200506, -1.99763710186556, 12, !- X,Y,Z Vertex 5 {m}
  146.788989973087, 32.097811032459, 12,  !- X,Y,Z Vertex 6 {m}
  137.829240751954, 32.6529354013368, 12, !- X,Y,Z Vertex 7 {m}
  138.247776433713, 40.2050209097418, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.9128771085143, 43.2028328383723, 12, !- X,Y,Z Vertex 1 {m}
  85.9128771085143, 43.2028328383723, 0,  !- X,Y,Z Vertex 2 {m}
  85.5779968927769, 37.8719505759, 0,     !- X,Y,Z Vertex 3 {m}
  85.5779968927769, 37.8719505759, 12;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  85.5779968927769, 37.8719505759, 12,    !- X,Y,Z Vertex 1 {m}
  85.5779968927769, 37.8719505759, 0,     !- X,Y,Z Vertex 2 {m}
  77.706826089128, 38.3161020088564, 0,   !- X,Y,Z Vertex 3 {m}
  77.706826089128, 38.3161020088564, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 45,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  146.788989973087, 32.097811032459, 12,  !- X,Y,Z Vertex 1 {m}
  146.788989973087, 32.097811032459, 0,   !- X,Y,Z Vertex 2 {m}
  137.829240751954, 32.6529354013368, 0,  !- X,Y,Z Vertex 3 {m}
  137.829240751954, 32.6529354013368, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 46,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  138.247776433713, 40.2050209097418, 0,  !- X,Y,Z Vertex 1 {m}
  137.829240751954, 32.6529354013368, 0,  !- X,Y,Z Vertex 2 {m}
  146.788989973087, 32.097811032459, 0,   !- X,Y,Z Vertex 3 {m}
  144.780008200506, -1.99763710186556, 0, !- X,Y,Z Vertex 4 {m}
  75.6138088459026, 1.99947260165317, 0,  !- X,Y,Z Vertex 5 {m}
  77.706826089128, 38.3161020088564, 0,   !- X,Y,Z Vertex 6 {m}
  85.5779968927769, 37.8719505759, 0,     !- X,Y,Z Vertex 7 {m}
  85.9128771085143, 43.2028328383723, 0;  !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 47,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  138.247776433713, 40.2050209097418, 12, !- X,Y,Z Vertex 1 {m}
  138.247776433713, 40.2050209097418, 0,  !- X,Y,Z Vertex 2 {m}
  85.9128771085143, 43.2028328383723, 0,  !- X,Y,Z Vertex 3 {m}
  85.9128771085143, 43.2028328383723, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 48,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  144.780008200506, -1.99763710186556, 12, !- X,Y,Z Vertex 1 {m}
  144.780008200506, -1.99763710186556, 0, !- X,Y,Z Vertex 2 {m}
  146.788989973087, 32.097811032459, 0,   !- X,Y,Z Vertex 3 {m}
  146.788989973087, 32.097811032459, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 49,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.706826089128, 38.3161020088564, 12,  !- X,Y,Z Vertex 1 {m}
  77.706826089128, 38.3161020088564, 0,   !- X,Y,Z Vertex 2 {m}
  75.6138088459026, 1.99947260165317, 0,  !- X,Y,Z Vertex 3 {m}
  75.6138088459026, 1.99947260165317, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 50,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  137.829240751954, 32.6529354013368, 12, !- X,Y,Z Vertex 1 {m}
  137.829240751954, 32.6529354013368, 0,  !- X,Y,Z Vertex 2 {m}
  138.247776433713, 40.2050209097418, 0,  !- X,Y,Z Vertex 3 {m}
  138.247776433713, 40.2050209097418, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 51,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.6138088459026, 1.99947260165317, 12, !- X,Y,Z Vertex 1 {m}
  75.6138088459026, 1.99947260165317, 0,  !- X,Y,Z Vertex 2 {m}
  144.780008200506, -1.99763710186556, 0, !- X,Y,Z Vertex 3 {m}
  144.780008200506, -1.99763710186556, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 52,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  221.985973946016, -38.8675937228999, 12, !- X,Y,Z Vertex 1 {m}
  221.985973946016, -38.8675937228999, 0, !- X,Y,Z Vertex 2 {m}
  206.159710567173, -37.8685203472701, 0, !- X,Y,Z Vertex 3 {m}
  206.159710567173, -37.8685203472701, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 53,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  259.333169246674, -56.5248889525025, 12, !- X,Y,Z Vertex 1 {m}
  259.333169246674, -56.5248889525025, 0, !- X,Y,Z Vertex 2 {m}
  260.253750132279, -41.8649427480072, 0, !- X,Y,Z Vertex 3 {m}
  260.253750132279, -41.8649427480072, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 54,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  222.404439894768, -31.7597440264902, 12, !- X,Y,Z Vertex 1 {m}
  221.985973946016, -38.8675937228999, 12, !- X,Y,Z Vertex 2 {m}
  206.159710567173, -37.8685203472701, 12, !- X,Y,Z Vertex 3 {m}
  205.155303031323, -53.1948218457705, 12, !- X,Y,Z Vertex 4 {m}
  259.333169246674, -56.5248889525025, 12, !- X,Y,Z Vertex 5 {m}
  260.253750132279, -41.8649427480072, 12, !- X,Y,Z Vertex 6 {m}
  241.245472376462, -40.6439391337844, 12, !- X,Y,Z Vertex 7 {m}
  241.663901124743, -32.9807885879905, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 55,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  241.663901124743, -32.9807885879905, 0, !- X,Y,Z Vertex 1 {m}
  241.245472376462, -40.6439391337844, 0, !- X,Y,Z Vertex 2 {m}
  260.253750132279, -41.8649427480072, 0, !- X,Y,Z Vertex 3 {m}
  259.333169246674, -56.5248889525025, 0, !- X,Y,Z Vertex 4 {m}
  205.155303031323, -53.1948218457705, 0, !- X,Y,Z Vertex 5 {m}
  206.159710567173, -37.8685203472701, 0, !- X,Y,Z Vertex 6 {m}
  221.985973946016, -38.8675937228999, 0, !- X,Y,Z Vertex 7 {m}
  222.404439894768, -31.7597440264902, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 56,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  260.253750132279, -41.8649427480072, 12, !- X,Y,Z Vertex 1 {m}
  260.253750132279, -41.8649427480072, 0, !- X,Y,Z Vertex 2 {m}
  241.245472376462, -40.6439391337844, 0, !- X,Y,Z Vertex 3 {m}
  241.245472376462, -40.6439391337844, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 57,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  206.159710567173, -37.8685203472701, 12, !- X,Y,Z Vertex 1 {m}
  206.159710567173, -37.8685203472701, 0, !- X,Y,Z Vertex 2 {m}
  205.155303031323, -53.1948218457705, 0, !- X,Y,Z Vertex 3 {m}
  205.155303031323, -53.1948218457705, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 58,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  222.404439894768, -31.7597440264902, 12, !- X,Y,Z Vertex 1 {m}
  222.404439894768, -31.7597440264902, 0, !- X,Y,Z Vertex 2 {m}
  221.985973946016, -38.8675937228999, 0, !- X,Y,Z Vertex 3 {m}
  221.985973946016, -38.8675937228999, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 59,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  241.663901124743, -32.9807885879905, 12, !- X,Y,Z Vertex 1 {m}
  241.663901124743, -32.9807885879905, 0, !- X,Y,Z Vertex 2 {m}
  222.404439894768, -31.7597440264902, 0, !- X,Y,Z Vertex 3 {m}
  222.404439894768, -31.7597440264902, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 60,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  241.245472376462, -40.6439391337844, 12, !- X,Y,Z Vertex 1 {m}
  241.245472376462, -40.6439391337844, 0, !- X,Y,Z Vertex 2 {m}
  241.663901124743, -32.9807885879905, 0, !- X,Y,Z Vertex 3 {m}
  241.663901124743, -32.9807885879905, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 61,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  205.155303031323, -53.1948218457705, 12, !- X,Y,Z Vertex 1 {m}
  205.155303031323, -53.1948218457705, 0, !- X,Y,Z Vertex 2 {m}
  259.333169246674, -56.5248889525025, 0, !- X,Y,Z Vertex 3 {m}
  259.333169246674, -56.5248889525025, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 62,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.0422415288261, 176.363493623249, 0,  !- X,Y,Z Vertex 1 {m}
  62.8844432354206, 170.69944994588, 0,   !- X,Y,Z Vertex 2 {m}
  62.0471952739353, 159.593444101615, 0,  !- X,Y,Z Vertex 3 {m}
  59.5351694462181, 158.816003189705, 0,  !- X,Y,Z Vertex 4 {m}
  59.2839942855727, 155.373141598246, 0,  !- X,Y,Z Vertex 5 {m}
  54.6786101136145, 153.929325688006, 0,  !- X,Y,Z Vertex 6 {m}
  54.3437012935294, 150.042223729968, 0,  !- X,Y,Z Vertex 7 {m}
  47.7286883389536, 147.932037583676, 0,  !- X,Y,Z Vertex 8 {m}
  47.1425962643857, 140.268894944537, 0,  !- X,Y,Z Vertex 9 {m}
  44.4630867692514, 140.49099802057, 0,   !- X,Y,Z Vertex 10 {m}
  43.7095372516833, 130.162415189748, 0,  !- X,Y,Z Vertex 11 {m}
  50.3245860068952, 129.607158084746, 0,  !- X,Y,Z Vertex 12 {m}
  59.2844318882731, 101.731171205762, 0,  !- X,Y,Z Vertex 13 {m}
  58.6146229640765, 92.846367798212, 0,   !- X,Y,Z Vertex 14 {m}
  41.0302291777926, 94.0679069600204, 0,  !- X,Y,Z Vertex 15 {m}
  40.8627750905269, 91.1803466969676, 0,  !- X,Y,Z Vertex 16 {m}
  19.2590904031792, 92.8461569402934, 0,  !- X,Y,Z Vertex 17 {m}
  23.9480578484848, 154.262339401245, 0,  !- X,Y,Z Vertex 18 {m}
  22.9432344148351, 157.372015735064, 0,  !- X,Y,Z Vertex 19 {m}
  25.3715302335724, 158.149443702644, 0,  !- X,Y,Z Vertex 20 {m}
  26.8786730370076, 178.917666703265, 0;  !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 63,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.0471952739353, 159.593444101615, 12, !- X,Y,Z Vertex 1 {m}
  62.0471952739353, 159.593444101615, 0,  !- X,Y,Z Vertex 2 {m}
  62.8844432354206, 170.69944994588, 0,   !- X,Y,Z Vertex 3 {m}
  62.8844432354206, 170.69944994588, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 64,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.5351694462181, 158.816003189705, 12, !- X,Y,Z Vertex 1 {m}
  59.5351694462181, 158.816003189705, 0,  !- X,Y,Z Vertex 2 {m}
  62.0471952739353, 159.593444101615, 0,  !- X,Y,Z Vertex 3 {m}
  62.0471952739353, 159.593444101615, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 65,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.2839942855727, 155.373141598246, 12, !- X,Y,Z Vertex 1 {m}
  59.2839942855727, 155.373141598246, 0,  !- X,Y,Z Vertex 2 {m}
  59.5351694462181, 158.816003189705, 0,  !- X,Y,Z Vertex 3 {m}
  59.5351694462181, 158.816003189705, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 66,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6786101136145, 153.929325688006, 12, !- X,Y,Z Vertex 1 {m}
  54.6786101136145, 153.929325688006, 0,  !- X,Y,Z Vertex 2 {m}
  59.2839942855727, 155.373141598246, 0,  !- X,Y,Z Vertex 3 {m}
  59.2839942855727, 155.373141598246, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 67,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.7286883389536, 147.932037583676, 12, !- X,Y,Z Vertex 1 {m}
  47.7286883389536, 147.932037583676, 0,  !- X,Y,Z Vertex 2 {m}
  54.3437012935294, 150.042223729968, 0,  !- X,Y,Z Vertex 3 {m}
  54.3437012935294, 150.042223729968, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 68,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.1425962643857, 140.268894944537, 12, !- X,Y,Z Vertex 1 {m}
  47.1425962643857, 140.268894944537, 0,  !- X,Y,Z Vertex 2 {m}
  47.7286883389536, 147.932037583676, 0,  !- X,Y,Z Vertex 3 {m}
  47.7286883389536, 147.932037583676, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 69,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.4630867692514, 140.49099802057, 12,  !- X,Y,Z Vertex 1 {m}
  44.4630867692514, 140.49099802057, 0,   !- X,Y,Z Vertex 2 {m}
  47.1425962643857, 140.268894944537, 0,  !- X,Y,Z Vertex 3 {m}
  47.1425962643857, 140.268894944537, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 70,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.3245860068952, 129.607158084746, 12, !- X,Y,Z Vertex 1 {m}
  50.3245860068952, 129.607158084746, 0,  !- X,Y,Z Vertex 2 {m}
  43.7095372516833, 130.162415189748, 0,  !- X,Y,Z Vertex 3 {m}
  43.7095372516833, 130.162415189748, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 71,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.3437012935294, 150.042223729968, 12, !- X,Y,Z Vertex 1 {m}
  54.3437012935294, 150.042223729968, 0,  !- X,Y,Z Vertex 2 {m}
  54.6786101136145, 153.929325688006, 0,  !- X,Y,Z Vertex 3 {m}
  54.6786101136145, 153.929325688006, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 72,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.7095372516833, 130.162415189748, 12, !- X,Y,Z Vertex 1 {m}
  43.7095372516833, 130.162415189748, 0,  !- X,Y,Z Vertex 2 {m}
  44.4630867692514, 140.49099802057, 0,   !- X,Y,Z Vertex 3 {m}
  44.4630867692514, 140.49099802057, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 73,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.8844432354206, 170.69944994588, 12,  !- X,Y,Z Vertex 1 {m}
  62.8844432354206, 170.69944994588, 0,   !- X,Y,Z Vertex 2 {m}
  61.0422415288261, 176.363493623249, 0,  !- X,Y,Z Vertex 3 {m}
  61.0422415288261, 176.363493623249, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 74,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.0422415288261, 176.363493623249, 12, !- X,Y,Z Vertex 1 {m}
  61.0422415288261, 176.363493623249, 0,  !- X,Y,Z Vertex 2 {m}
  26.8786730370076, 178.917666703265, 0,  !- X,Y,Z Vertex 3 {m}
  26.8786730370076, 178.917666703265, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 75,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.3715302335724, 158.149443702644, 12, !- X,Y,Z Vertex 1 {m}
  25.3715302335724, 158.149443702644, 0,  !- X,Y,Z Vertex 2 {m}
  22.9432344148351, 157.372015735064, 0,  !- X,Y,Z Vertex 3 {m}
  22.9432344148351, 157.372015735064, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 76,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.9432344148351, 157.372015735064, 12, !- X,Y,Z Vertex 1 {m}
  22.9432344148351, 157.372015735064, 0,  !- X,Y,Z Vertex 2 {m}
  23.9480578484848, 154.262339401245, 0,  !- X,Y,Z Vertex 3 {m}
  23.9480578484848, 154.262339401245, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 77,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.9480578484848, 154.262339401245, 12, !- X,Y,Z Vertex 1 {m}
  23.9480578484848, 154.262339401245, 0,  !- X,Y,Z Vertex 2 {m}
  19.2590904031792, 92.8461569402934, 0,  !- X,Y,Z Vertex 3 {m}
  19.2590904031792, 92.8461569402934, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 78,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.0302291777926, 94.0679069600204, 12, !- X,Y,Z Vertex 1 {m}
  41.0302291777926, 94.0679069600204, 0,  !- X,Y,Z Vertex 2 {m}
  58.6146229640765, 92.846367798212, 0,   !- X,Y,Z Vertex 3 {m}
  58.6146229640765, 92.846367798212, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 79,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.8786730370076, 178.917666703265, 12, !- X,Y,Z Vertex 1 {m}
  26.8786730370076, 178.917666703265, 0,  !- X,Y,Z Vertex 2 {m}
  25.3715302335724, 158.149443702644, 0,  !- X,Y,Z Vertex 3 {m}
  25.3715302335724, 158.149443702644, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 80,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.8627750905269, 91.1803466969676, 12, !- X,Y,Z Vertex 1 {m}
  40.8627750905269, 91.1803466969676, 0,  !- X,Y,Z Vertex 2 {m}
  41.0302291777926, 94.0679069600204, 0,  !- X,Y,Z Vertex 3 {m}
  41.0302291777926, 94.0679069600204, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 81,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.2590904031792, 92.8461569402934, 12, !- X,Y,Z Vertex 1 {m}
  19.2590904031792, 92.8461569402934, 0,  !- X,Y,Z Vertex 2 {m}
  40.8627750905269, 91.1803466969676, 0,  !- X,Y,Z Vertex 3 {m}
  40.8627750905269, 91.1803466969676, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 82,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.2844318882731, 101.731171205762, 12, !- X,Y,Z Vertex 1 {m}
  59.2844318882731, 101.731171205762, 0,  !- X,Y,Z Vertex 2 {m}
  50.3245860068952, 129.607158084746, 0,  !- X,Y,Z Vertex 3 {m}
  50.3245860068952, 129.607158084746, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 83,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.8786730370076, 178.917666703265, 12, !- X,Y,Z Vertex 1 {m}
  25.3715302335724, 158.149443702644, 12, !- X,Y,Z Vertex 2 {m}
  22.9432344148351, 157.372015735064, 12, !- X,Y,Z Vertex 3 {m}
  23.9480578484848, 154.262339401245, 12, !- X,Y,Z Vertex 4 {m}
  19.2590904031792, 92.8461569402934, 12, !- X,Y,Z Vertex 5 {m}
  40.8627750905269, 91.1803466969676, 12, !- X,Y,Z Vertex 6 {m}
  41.0302291777926, 94.0679069600204, 12, !- X,Y,Z Vertex 7 {m}
  58.6146229640765, 92.846367798212, 12,  !- X,Y,Z Vertex 8 {m}
  59.2844318882731, 101.731171205762, 12, !- X,Y,Z Vertex 9 {m}
  50.3245860068952, 129.607158084746, 12, !- X,Y,Z Vertex 10 {m}
  43.7095372516833, 130.162415189748, 12, !- X,Y,Z Vertex 11 {m}
  44.4630867692514, 140.49099802057, 12,  !- X,Y,Z Vertex 12 {m}
  47.1425962643857, 140.268894944537, 12, !- X,Y,Z Vertex 13 {m}
  47.7286883389536, 147.932037583676, 12, !- X,Y,Z Vertex 14 {m}
  54.3437012935294, 150.042223729968, 12, !- X,Y,Z Vertex 15 {m}
  54.6786101136145, 153.929325688006, 12, !- X,Y,Z Vertex 16 {m}
  59.2839942855727, 155.373141598246, 12, !- X,Y,Z Vertex 17 {m}
  59.5351694462181, 158.816003189705, 12, !- X,Y,Z Vertex 18 {m}
  62.0471952739353, 159.593444101615, 12, !- X,Y,Z Vertex 19 {m}
  62.8844432354206, 170.69944994588, 12,  !- X,Y,Z Vertex 20 {m}
  61.0422415288261, 176.363493623249, 12; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shading Surface 84,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.6146229640765, 92.846367798212, 12,  !- X,Y,Z Vertex 1 {m}
  58.6146229640765, 92.846367798212, 0,   !- X,Y,Z Vertex 2 {m}
  59.2844318882731, 101.731171205762, 0,  !- X,Y,Z Vertex 3 {m}
  59.2844318882731, 101.731171205762, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 85,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7659135335849, 236.335663491182, 12, !- X,Y,Z Vertex 1 {m}
  20.7659135335849, 236.335663491182, 0,  !- X,Y,Z Vertex 2 {m}
  32.6560786927272, 235.225107207847, 0,  !- X,Y,Z Vertex 3 {m}
  32.6560786927272, 235.225107207847, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 86,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6869242766599, 255.77116627571, 12,  !- X,Y,Z Vertex 1 {m}
  21.268269486525, 251.773004970181, 12,  !- X,Y,Z Vertex 2 {m}
  7.95466638410154, 252.994638220083, 12, !- X,Y,Z Vertex 3 {m}
  2.51201998887027, 194.910256027973, 12, !- X,Y,Z Vertex 4 {m}
  31.9026660510819, 192.133825834437, 12, !- X,Y,Z Vertex 5 {m}
  33.2423445124362, 206.571630853874, 12, !- X,Y,Z Vertex 6 {m}
  18.0865113051595, 208.015357249419, 12, !- X,Y,Z Vertex 7 {m}
  20.7659135335849, 236.335663491182, 12, !- X,Y,Z Vertex 8 {m}
  32.6560786927272, 235.225107207847, 12, !- X,Y,Z Vertex 9 {m}
  34.4981247259473, 254.549555775344, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 87,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.95466638410154, 252.994638220083, 12, !- X,Y,Z Vertex 1 {m}
  7.95466638410154, 252.994638220083, 0,  !- X,Y,Z Vertex 2 {m}
  2.51201998887027, 194.910256027973, 0,  !- X,Y,Z Vertex 3 {m}
  2.51201998887027, 194.910256027973, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 88,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.4981247259473, 254.549555775344, 12, !- X,Y,Z Vertex 1 {m}
  34.4981247259473, 254.549555775344, 0,  !- X,Y,Z Vertex 2 {m}
  21.6869242766599, 255.77116627571, 0,   !- X,Y,Z Vertex 3 {m}
  21.6869242766599, 255.77116627571, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 89,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.6560786927272, 235.225107207847, 12, !- X,Y,Z Vertex 1 {m}
  32.6560786927272, 235.225107207847, 0,  !- X,Y,Z Vertex 2 {m}
  34.4981247259473, 254.549555775344, 0,  !- X,Y,Z Vertex 3 {m}
  34.4981247259473, 254.549555775344, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 90,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.2423445124362, 206.571630853874, 12, !- X,Y,Z Vertex 1 {m}
  33.2423445124362, 206.571630853874, 0,  !- X,Y,Z Vertex 2 {m}
  18.0865113051595, 208.015357249419, 0,  !- X,Y,Z Vertex 3 {m}
  18.0865113051595, 208.015357249419, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 91,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.0865113051595, 208.015357249419, 12, !- X,Y,Z Vertex 1 {m}
  18.0865113051595, 208.015357249419, 0,  !- X,Y,Z Vertex 2 {m}
  20.7659135335849, 236.335663491182, 0,  !- X,Y,Z Vertex 3 {m}
  20.7659135335849, 236.335663491182, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 92,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.4981247259473, 254.549555775344, 0,  !- X,Y,Z Vertex 1 {m}
  32.6560786927272, 235.225107207847, 0,  !- X,Y,Z Vertex 2 {m}
  20.7659135335849, 236.335663491182, 0,  !- X,Y,Z Vertex 3 {m}
  18.0865113051595, 208.015357249419, 0,  !- X,Y,Z Vertex 4 {m}
  33.2423445124362, 206.571630853874, 0,  !- X,Y,Z Vertex 5 {m}
  31.9026660510819, 192.133825834437, 0,  !- X,Y,Z Vertex 6 {m}
  2.51201998887027, 194.910256027973, 0,  !- X,Y,Z Vertex 7 {m}
  7.95466638410154, 252.994638220083, 0,  !- X,Y,Z Vertex 8 {m}
  21.268269486525, 251.773004970181, 0,   !- X,Y,Z Vertex 9 {m}
  21.6869242766599, 255.77116627571, 0;   !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 93,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.268269486525, 251.773004970181, 12,  !- X,Y,Z Vertex 1 {m}
  21.268269486525, 251.773004970181, 0,   !- X,Y,Z Vertex 2 {m}
  7.95466638410154, 252.994638220083, 0,  !- X,Y,Z Vertex 3 {m}
  7.95466638410154, 252.994638220083, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 94,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.9026660510819, 192.133825834437, 12, !- X,Y,Z Vertex 1 {m}
  31.9026660510819, 192.133825834437, 0,  !- X,Y,Z Vertex 2 {m}
  33.2423445124362, 206.571630853874, 0,  !- X,Y,Z Vertex 3 {m}
  33.2423445124362, 206.571630853874, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 95,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.51201998887027, 194.910256027973, 12, !- X,Y,Z Vertex 1 {m}
  2.51201998887027, 194.910256027973, 0,  !- X,Y,Z Vertex 2 {m}
  31.9026660510819, 192.133825834437, 0,  !- X,Y,Z Vertex 3 {m}
  31.9026660510819, 192.133825834437, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 96,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6869242766599, 255.77116627571, 12,  !- X,Y,Z Vertex 1 {m}
  21.6869242766599, 255.77116627571, 0,   !- X,Y,Z Vertex 2 {m}
  21.268269486525, 251.773004970181, 0,   !- X,Y,Z Vertex 3 {m}
  21.268269486525, 251.773004970181, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 100,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  345.586054311786, -138.150355806732, 12, !- X,Y,Z Vertex 1 {m}
  345.586054311786, -138.150355806732, 0, !- X,Y,Z Vertex 2 {m}
  357.644346574806, -139.038251880231, 0, !- X,Y,Z Vertex 3 {m}
  357.644346574806, -139.038251880231, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 101,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  348.347635630114, -101.278324891092, 12, !- X,Y,Z Vertex 1 {m}
  348.347635630114, -101.278324891092, 0, !- X,Y,Z Vertex 2 {m}
  345.586054311786, -138.150355806732, 0, !- X,Y,Z Vertex 3 {m}
  345.586054311786, -138.150355806732, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 102,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  279.432898227694, -131.267484501272, 12, !- X,Y,Z Vertex 1 {m}
  279.432898227694, -131.267484501272, 0, !- X,Y,Z Vertex 2 {m}
  304.638042471882, -133.15449056374, 0,  !- X,Y,Z Vertex 3 {m}
  304.638042471882, -133.15449056374, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 103,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  304.638042471882, -133.15449056374, 12, !- X,Y,Z Vertex 1 {m}
  304.638042471882, -133.15449056374, 0,  !- X,Y,Z Vertex 2 {m}
  306.311857214743, -110.831372964061, 0, !- X,Y,Z Vertex 3 {m}
  306.311857214743, -110.831372964061, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 104,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  285.377027442847, -99.3930514051967, 12, !- X,Y,Z Vertex 1 {m}
  285.377027442847, -99.3930514051967, 0, !- X,Y,Z Vertex 2 {m}
  287.805420565397, -99.6150755235814, 0, !- X,Y,Z Vertex 3 {m}
  287.805420565397, -99.6150755235814, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 105,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  357.644346574806, -139.038251880231, 12, !- X,Y,Z Vertex 1 {m}
  357.644346574806, -139.038251880231, 0, !- X,Y,Z Vertex 2 {m}
  361.661115967693, -85.8403426805548, 0, !- X,Y,Z Vertex 3 {m}
  361.661115967693, -85.8403426805548, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 106,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  317.615185061498, -82.5106028160322, 12, !- X,Y,Z Vertex 1 {m}
  317.615185061498, -82.5106028160322, 0, !- X,Y,Z Vertex 2 {m}
  317.531515797352, -84.0654456778647, 0, !- X,Y,Z Vertex 3 {m}
  317.531515797352, -84.0654456778647, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 107,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  325.989671827736, -99.6134630577056, 12, !- X,Y,Z Vertex 1 {m}
  325.989671827736, -99.6134630577056, 0, !- X,Y,Z Vertex 2 {m}
  348.347635630114, -101.278324891092, 0, !- X,Y,Z Vertex 3 {m}
  348.347635630114, -101.278324891092, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 108,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  280.688308334496, -114.275265854883, 12, !- X,Y,Z Vertex 1 {m}
  280.688308334496, -114.275265854883, 0, !- X,Y,Z Vertex 2 {m}
  279.432898227694, -131.267484501272, 0, !- X,Y,Z Vertex 3 {m}
  279.432898227694, -131.267484501272, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 109,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  286.717430328667, -114.719270247711, 12, !- X,Y,Z Vertex 1 {m}
  286.717430328667, -114.719270247711, 0, !- X,Y,Z Vertex 2 {m}
  280.688308334496, -114.275265854883, 0, !- X,Y,Z Vertex 3 {m}
  280.688308334496, -114.275265854883, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 110,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  287.805420565397, -99.6150755235814, 12, !- X,Y,Z Vertex 1 {m}
  287.805420565397, -99.6150755235814, 0, !- X,Y,Z Vertex 2 {m}
  286.717430328667, -114.719270247711, 0, !- X,Y,Z Vertex 3 {m}
  286.717430328667, -114.719270247711, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 111,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  286.716133425335, -81.8455278620326, 12, !- X,Y,Z Vertex 1 {m}
  286.716133425335, -81.8455278620326, 0, !- X,Y,Z Vertex 2 {m}
  285.377027442847, -99.3930514051967, 0, !- X,Y,Z Vertex 3 {m}
  285.377027442847, -99.3930514051967, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 112,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  326.742734160407, -86.8415359579154, 12, !- X,Y,Z Vertex 1 {m}
  326.742734160407, -86.8415359579154, 0, !- X,Y,Z Vertex 2 {m}
  326.993785995314, -83.2876064916253, 0, !- X,Y,Z Vertex 3 {m}
  326.993785995314, -83.2876064916253, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 113,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  361.661115967693, -85.8403426805548, 12, !- X,Y,Z Vertex 1 {m}
  361.661115967693, -85.8403426805548, 0, !- X,Y,Z Vertex 2 {m}
  350.691495390736, -84.9524007509492, 0, !- X,Y,Z Vertex 3 {m}
  350.691495390736, -84.9524007509492, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 114,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  325.738604003281, -102.834212580713, 12, !- X,Y,Z Vertex 1 {m}
  325.738604003281, -102.834212580713, 0, !- X,Y,Z Vertex 2 {m}
  325.989671827736, -99.6134630577056, 0, !- X,Y,Z Vertex 3 {m}
  325.989671827736, -99.6134630577056, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 115,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  350.440455085056, -88.5063310274014, 12, !- X,Y,Z Vertex 1 {m}
  350.440455085056, -88.5063310274014, 0, !- X,Y,Z Vertex 2 {m}
  326.742734160407, -86.8415359579154, 0, !- X,Y,Z Vertex 3 {m}
  326.742734160407, -86.8415359579154, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 116,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  313.931995735301, -111.386347487789, 12, !- X,Y,Z Vertex 1 {m}
  313.931995735301, -111.386347487789, 0, !- X,Y,Z Vertex 2 {m}
  314.6014921316, -102.05728364408, 0,    !- X,Y,Z Vertex 3 {m}
  314.6014921316, -102.05728364408, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 117,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  314.6014921316, -102.05728364408, 12,   !- X,Y,Z Vertex 1 {m}
  314.6014921316, -102.05728364408, 0,    !- X,Y,Z Vertex 2 {m}
  325.738604003281, -102.834212580713, 0, !- X,Y,Z Vertex 3 {m}
  325.738604003281, -102.834212580713, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 118,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  317.531515797352, -84.0654456778647, 12, !- X,Y,Z Vertex 1 {m}
  317.531515797352, -84.0654456778647, 0, !- X,Y,Z Vertex 2 {m}
  286.716133425335, -81.8455278620326, 0, !- X,Y,Z Vertex 3 {m}
  286.716133425335, -81.8455278620326, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 119,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  286.716133425335, -81.8455278620326, 12, !- X,Y,Z Vertex 1 {m}
  285.377027442847, -99.3930514051967, 12, !- X,Y,Z Vertex 2 {m}
  287.805420565397, -99.6150755235814, 12, !- X,Y,Z Vertex 3 {m}
  286.717430328667, -114.719270247711, 12, !- X,Y,Z Vertex 4 {m}
  280.688308334496, -114.275265854883, 12, !- X,Y,Z Vertex 5 {m}
  279.432898227694, -131.267484501272, 12, !- X,Y,Z Vertex 6 {m}
  304.638042471882, -133.15449056374, 12, !- X,Y,Z Vertex 7 {m}
  306.311857214743, -110.831372964061, 12, !- X,Y,Z Vertex 8 {m}
  313.931995735301, -111.386347487789, 12, !- X,Y,Z Vertex 9 {m}
  314.6014921316, -102.05728364408, 12,   !- X,Y,Z Vertex 10 {m}
  325.738604003281, -102.834212580713, 12, !- X,Y,Z Vertex 11 {m}
  325.989671827736, -99.6134630577056, 12, !- X,Y,Z Vertex 12 {m}
  348.347635630114, -101.278324891092, 12, !- X,Y,Z Vertex 13 {m}
  345.586054311786, -138.150355806732, 12, !- X,Y,Z Vertex 14 {m}
  357.644346574806, -139.038251880231, 12, !- X,Y,Z Vertex 15 {m}
  361.661115967693, -85.8403426805548, 12, !- X,Y,Z Vertex 16 {m}
  350.691495390736, -84.9524007509492, 12, !- X,Y,Z Vertex 17 {m}
  350.440455085056, -88.5063310274014, 12, !- X,Y,Z Vertex 18 {m}
  326.742734160407, -86.8415359579154, 12, !- X,Y,Z Vertex 19 {m}
  326.993785995314, -83.2876064916253, 12, !- X,Y,Z Vertex 20 {m}
  317.615185061498, -82.5106028160322, 12, !- X,Y,Z Vertex 21 {m}
  317.531515797352, -84.0654456778647, 12; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 120,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  306.311857214743, -110.831372964061, 12, !- X,Y,Z Vertex 1 {m}
  306.311857214743, -110.831372964061, 0, !- X,Y,Z Vertex 2 {m}
  313.931995735301, -111.386347487789, 0, !- X,Y,Z Vertex 3 {m}
  313.931995735301, -111.386347487789, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 97,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  317.531515797352, -84.0654456778647, 0, !- X,Y,Z Vertex 1 {m}
  317.615185061498, -82.5106028160322, 0, !- X,Y,Z Vertex 2 {m}
  326.993785995314, -83.2876064916253, 0, !- X,Y,Z Vertex 3 {m}
  326.742734160407, -86.8415359579154, 0, !- X,Y,Z Vertex 4 {m}
  350.440455085056, -88.5063310274014, 0, !- X,Y,Z Vertex 5 {m}
  350.691495390736, -84.9524007509492, 0, !- X,Y,Z Vertex 6 {m}
  361.661115967693, -85.8403426805548, 0, !- X,Y,Z Vertex 7 {m}
  357.644346574806, -139.038251880231, 0, !- X,Y,Z Vertex 8 {m}
  345.586054311786, -138.150355806732, 0, !- X,Y,Z Vertex 9 {m}
  348.347635630114, -101.278324891092, 0, !- X,Y,Z Vertex 10 {m}
  325.989671827736, -99.6134630577056, 0, !- X,Y,Z Vertex 11 {m}
  325.738604003281, -102.834212580713, 0, !- X,Y,Z Vertex 12 {m}
  314.6014921316, -102.05728364408, 0,    !- X,Y,Z Vertex 13 {m}
  313.931995735301, -111.386347487789, 0, !- X,Y,Z Vertex 14 {m}
  306.311857214743, -110.831372964061, 0, !- X,Y,Z Vertex 15 {m}
  304.638042471882, -133.15449056374, 0,  !- X,Y,Z Vertex 16 {m}
  279.432898227694, -131.267484501272, 0, !- X,Y,Z Vertex 17 {m}
  280.688308334496, -114.275265854883, 0, !- X,Y,Z Vertex 18 {m}
  286.717430328667, -114.719270247711, 0, !- X,Y,Z Vertex 19 {m}
  287.805420565397, -99.6150755235814, 0, !- X,Y,Z Vertex 20 {m}
  285.377027442847, -99.3930514051967, 0, !- X,Y,Z Vertex 21 {m}
  286.716133425335, -81.8455278620326, 0; !- X,Y,Z Vertex 22 {m}

Shading:Building:Detailed,
  Shading Surface 98,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  350.691495390736, -84.9524007509492, 12, !- X,Y,Z Vertex 1 {m}
  350.691495390736, -84.9524007509492, 0, !- X,Y,Z Vertex 2 {m}
  350.440455085056, -88.5063310274014, 0, !- X,Y,Z Vertex 3 {m}
  350.440455085056, -88.5063310274014, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 99,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  326.993785995314, -83.2876064916253, 12, !- X,Y,Z Vertex 1 {m}
  326.993785995314, -83.2876064916253, 0, !- X,Y,Z Vertex 2 {m}
  317.615185061498, -82.5106028160322, 0, !- X,Y,Z Vertex 3 {m}
  317.615185061498, -82.5106028160322, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 121,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  192.259491911428, -40.5343401900735, 12, !- X,Y,Z Vertex 1 {m}
  192.259491911428, -40.5343401900735, 0, !- X,Y,Z Vertex 2 {m}
  155.415286172445, -38.0919025803932, 0, !- X,Y,Z Vertex 3 {m}
  155.415286172445, -38.0919025803932, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 122,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.415286172445, -38.0919025803932, 12, !- X,Y,Z Vertex 1 {m}
  154.494499009332, -52.9739554879682, 12, !- X,Y,Z Vertex 2 {m}
  191.255040078197, -55.3053399638285, 12, !- X,Y,Z Vertex 3 {m}
  192.259491911428, -40.5343401900735, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 123,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  154.494499009332, -52.9739554879682, 12, !- X,Y,Z Vertex 1 {m}
  154.494499009332, -52.9739554879682, 0, !- X,Y,Z Vertex 2 {m}
  191.255040078197, -55.3053399638285, 0, !- X,Y,Z Vertex 3 {m}
  191.255040078197, -55.3053399638285, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 124,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  155.415286172445, -38.0919025803932, 12, !- X,Y,Z Vertex 1 {m}
  155.415286172445, -38.0919025803932, 0, !- X,Y,Z Vertex 2 {m}
  154.494499009332, -52.9739554879682, 0, !- X,Y,Z Vertex 3 {m}
  154.494499009332, -52.9739554879682, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 125,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  192.259491911428, -40.5343401900735, 0, !- X,Y,Z Vertex 1 {m}
  191.255040078197, -55.3053399638285, 0, !- X,Y,Z Vertex 2 {m}
  154.494499009332, -52.9739554879682, 0, !- X,Y,Z Vertex 3 {m}
  155.415286172445, -38.0919025803932, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 126,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  191.255040078197, -55.3053399638285, 12, !- X,Y,Z Vertex 1 {m}
  191.255040078197, -55.3053399638285, 0, !- X,Y,Z Vertex 2 {m}
  192.259491911428, -40.5343401900735, 0, !- X,Y,Z Vertex 3 {m}
  192.259491911428, -40.5343401900735, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0336840650779, 45.423764096097, 12,  !- X,Y,Z Vertex 1 {m}
  59.0336840650779, 45.423764096097, 0,   !- X,Y,Z Vertex 2 {m}
  58.5312527377414, 47.5338993828725, 0,  !- X,Y,Z Vertex 3 {m}
  58.5312527377414, 47.5338993828725, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.5263048039408, 62.6380469150813, 12, !- X,Y,Z Vertex 1 {m}
  57.5263048039408, 62.6380469150813, 0,  !- X,Y,Z Vertex 2 {m}
  57.7774831193117, 66.1919679154355, 0,  !- X,Y,Z Vertex 3 {m}
  57.7774831193117, 66.1919679154355, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.5312527377414, 47.5338993828725, 12, !- X,Y,Z Vertex 1 {m}
  58.5312527377414, 47.5338993828725, 0,  !- X,Y,Z Vertex 2 {m}
  59.0335929471874, 56.6408207246571, 0,  !- X,Y,Z Vertex 3 {m}
  59.0335929471874, 56.6408207246571, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.3606821883395, 33.8734000804103, 12, !- X,Y,Z Vertex 1 {m}
  40.3606821883395, 33.8734000804103, 0,  !- X,Y,Z Vertex 2 {m}
  58.2801640991909, 32.7629220564592, 0,  !- X,Y,Z Vertex 3 {m}
  58.2801640991909, 32.7629220564592, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.3393761850344, 83.4062294537372, 12, !- X,Y,Z Vertex 1 {m}
  53.3393761850344, 83.4062294537372, 0,  !- X,Y,Z Vertex 2 {m}
  4.18676243045134, 86.5157141469532, 0,  !- X,Y,Z Vertex 3 {m}
  4.18676243045134, 86.5157141469532, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0335929471874, 56.6408207246571, 12, !- X,Y,Z Vertex 1 {m}
  59.0335929471874, 56.6408207246571, 0,  !- X,Y,Z Vertex 2 {m}
  57.5263048039408, 62.6380469150813, 0,  !- X,Y,Z Vertex 3 {m}
  57.5263048039408, 62.6380469150813, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.2801640991909, 32.7629220564592, 12, !- X,Y,Z Vertex 1 {m}
  58.2801640991909, 32.7629220564592, 0,  !- X,Y,Z Vertex 2 {m}
  59.0336840650779, 45.423764096097, 0,   !- X,Y,Z Vertex 3 {m}
  59.0336840650779, 45.423764096097, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.18676243045134, 86.5157141469532, 12, !- X,Y,Z Vertex 1 {m}
  4.18676243045134, 86.5157141469532, 0,  !- X,Y,Z Vertex 2 {m}
  1.5072435270026, 42.8691452810125, 0,   !- X,Y,Z Vertex 3 {m}
  1.5072435270026, 42.8691452810125, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.5072435270026, 42.8691452810125, 12,  !- X,Y,Z Vertex 1 {m}
  1.5072435270026, 42.8691452810125, 0,   !- X,Y,Z Vertex 2 {m}
  38.6021932454248, 40.6480483457549, 0,  !- X,Y,Z Vertex 3 {m}
  38.6021932454248, 40.6480483457549, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.7774831193117, 66.1919679154355, 12, !- X,Y,Z Vertex 1 {m}
  57.7774831193117, 66.1919679154355, 0,  !- X,Y,Z Vertex 2 {m}
  53.3393761850344, 83.4062294537372, 0,  !- X,Y,Z Vertex 3 {m}
  53.3393761850344, 83.4062294537372, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.6021932454248, 40.6480483457549, 12, !- X,Y,Z Vertex 1 {m}
  38.6021932454248, 40.6480483457549, 0,  !- X,Y,Z Vertex 2 {m}
  40.3606821883395, 33.8734000804103, 0,  !- X,Y,Z Vertex 3 {m}
  40.3606821883395, 33.8734000804103, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.3393761850344, 83.4062294537372, 0,  !- X,Y,Z Vertex 1 {m}
  57.7774831193117, 66.1919679154355, 0,  !- X,Y,Z Vertex 2 {m}
  57.5263048039408, 62.6380469150813, 0,  !- X,Y,Z Vertex 3 {m}
  59.0335929471874, 56.6408207246571, 0,  !- X,Y,Z Vertex 4 {m}
  58.5312527377414, 47.5338993828725, 0,  !- X,Y,Z Vertex 5 {m}
  59.0336840650779, 45.423764096097, 0,   !- X,Y,Z Vertex 6 {m}
  58.2801640991909, 32.7629220564592, 0,  !- X,Y,Z Vertex 7 {m}
  40.3606821883395, 33.8734000804103, 0,  !- X,Y,Z Vertex 8 {m}
  38.6021932454248, 40.6480483457549, 0,  !- X,Y,Z Vertex 9 {m}
  1.5072435270026, 42.8691452810125, 0,   !- X,Y,Z Vertex 10 {m}
  4.18676243045134, 86.5157141469532, 0;  !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.18676243045134, 86.5157141469532, 12, !- X,Y,Z Vertex 1 {m}
  1.5072435270026, 42.8691452810125, 12,  !- X,Y,Z Vertex 2 {m}
  38.6021932454248, 40.6480483457549, 12, !- X,Y,Z Vertex 3 {m}
  40.3606821883395, 33.8734000804103, 12, !- X,Y,Z Vertex 4 {m}
  58.2801640991909, 32.7629220564592, 12, !- X,Y,Z Vertex 5 {m}
  59.0336840650779, 45.423764096097, 12,  !- X,Y,Z Vertex 6 {m}
  58.5312527377414, 47.5338993828725, 12, !- X,Y,Z Vertex 7 {m}
  59.0335929471874, 56.6408207246571, 12, !- X,Y,Z Vertex 8 {m}
  57.5263048039408, 62.6380469150813, 12, !- X,Y,Z Vertex 9 {m}
  57.7774831193117, 66.1919679154355, 12, !- X,Y,Z Vertex 10 {m}
  53.3393761850344, 83.4062294537372, 12; !- X,Y,Z Vertex 11 {m}

Shading:Building:Detailed,
  Shading Surface 127,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.727132374288, 242.00094264833, 0,   !- X,Y,Z Vertex 1 {m}
  131.462718958938, 176.14230634185, 0,   !- X,Y,Z Vertex 2 {m}
  176.930154814306, 186.138670104923, 0,  !- X,Y,Z Vertex 3 {m}
  208.414472884193, 175.810925827896, 0,  !- X,Y,Z Vertex 4 {m}
  209.586050488268, 200.133097438418, 0,  !- X,Y,Z Vertex 5 {m}
  229.514759636732, 199.134159572656, 0,  !- X,Y,Z Vertex 6 {m}
  203.472328554674, 241.003002275857, 0,  !- X,Y,Z Vertex 7 {m}
  320.615700800675, 235.34316632597, 0,   !- X,Y,Z Vertex 8 {m}
  305.713042726148, 189.91898624309, 0,   !- X,Y,Z Vertex 9 {m}
  394.806314692036, 185.591940641266, 0,  !- X,Y,Z Vertex 10 {m}
  364.408389006245, 234.345690339642, 0,  !- X,Y,Z Vertex 11 {m}
  404.34939506373, 232.459782936089, 0,   !- X,Y,Z Vertex 12 {m}
  401.923836623599, 183.371130999976, 0,  !- X,Y,Z Vertex 13 {m}
  416.326145576589, 182.70558186812, 0,   !- X,Y,Z Vertex 14 {m}
  418.751626150126, 231.461058566823, 0,  !- X,Y,Z Vertex 15 {m}
  435.917056334682, 230.684647961342, 0,  !- X,Y,Z Vertex 16 {m}
  450.742068862138, 163.494257042791, 0,  !- X,Y,Z Vertex 17 {m}
  489.678674129889, 161.608756570861, 0,  !- X,Y,Z Vertex 18 {m}
  490.932911711997, 187.930058441583, 0,  !- X,Y,Z Vertex 19 {m}
  507.009909274331, 187.153742359823, 0,  !- X,Y,Z Vertex 20 {m}
  505.003054108841, 147.394127237931, 0,  !- X,Y,Z Vertex 21 {m}
  412.812459799974, 127.286448966141, 0,  !- X,Y,Z Vertex 22 {m}
  414.48520437331, 161.493018955776, 0,   !- X,Y,Z Vertex 23 {m}
  392.1280637768, 162.602378078236, 0,    !- X,Y,Z Vertex 24 {m}
  398.996013998799, 131.061716602768, 0,  !- X,Y,Z Vertex 25 {m}
  302.030992119941, 135.832619013329, 0,  !- X,Y,Z Vertex 26 {m}
  309.817872311752, 146.272585155118, 0,  !- X,Y,Z Vertex 27 {m}
  131.546835147119, 155.040910416996, 0,  !- X,Y,Z Vertex 28 {m}
  87.9212988932654, 145.378033083189, 0,  !- X,Y,Z Vertex 29 {m}
  119.906299486379, 242.667042995559, 0;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 128,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.462718958938, 176.14230634185, 12,  !- X,Y,Z Vertex 1 {m}
  131.462718958938, 176.14230634185, 0,   !- X,Y,Z Vertex 2 {m}
  134.727132374288, 242.00094264833, 0,   !- X,Y,Z Vertex 3 {m}
  134.727132374288, 242.00094264833, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 129,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  176.930154814306, 186.138670104923, 12, !- X,Y,Z Vertex 1 {m}
  176.930154814306, 186.138670104923, 0,  !- X,Y,Z Vertex 2 {m}
  131.462718958938, 176.14230634185, 0,   !- X,Y,Z Vertex 3 {m}
  131.462718958938, 176.14230634185, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 130,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  401.923836623599, 183.371130999976, 12, !- X,Y,Z Vertex 1 {m}
  401.923836623599, 183.371130999976, 0,  !- X,Y,Z Vertex 2 {m}
  404.34939506373, 232.459782936089, 0,   !- X,Y,Z Vertex 3 {m}
  404.34939506373, 232.459782936089, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 131,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  203.472328554674, 241.003002275857, 12, !- X,Y,Z Vertex 1 {m}
  203.472328554674, 241.003002275857, 0,  !- X,Y,Z Vertex 2 {m}
  229.514759636732, 199.134159572656, 0,  !- X,Y,Z Vertex 3 {m}
  229.514759636732, 199.134159572656, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 132,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  435.917056334682, 230.684647961342, 12, !- X,Y,Z Vertex 1 {m}
  435.917056334682, 230.684647961342, 0,  !- X,Y,Z Vertex 2 {m}
  418.751626150126, 231.461058566823, 0,  !- X,Y,Z Vertex 3 {m}
  418.751626150126, 231.461058566823, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 133,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  87.9212988932654, 145.378033083189, 12, !- X,Y,Z Vertex 1 {m}
  87.9212988932654, 145.378033083189, 0,  !- X,Y,Z Vertex 2 {m}
  131.546835147119, 155.040910416996, 0,  !- X,Y,Z Vertex 3 {m}
  131.546835147119, 155.040910416996, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 134,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.546835147119, 155.040910416996, 12, !- X,Y,Z Vertex 1 {m}
  131.546835147119, 155.040910416996, 0,  !- X,Y,Z Vertex 2 {m}
  309.817872311752, 146.272585155118, 0,  !- X,Y,Z Vertex 3 {m}
  309.817872311752, 146.272585155118, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 135,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.414472884193, 175.810925827896, 12, !- X,Y,Z Vertex 1 {m}
  208.414472884193, 175.810925827896, 0,  !- X,Y,Z Vertex 2 {m}
  176.930154814306, 186.138670104923, 0,  !- X,Y,Z Vertex 3 {m}
  176.930154814306, 186.138670104923, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 136,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  414.48520437331, 161.493018955776, 12,  !- X,Y,Z Vertex 1 {m}
  414.48520437331, 161.493018955776, 0,   !- X,Y,Z Vertex 2 {m}
  412.812459799974, 127.286448966141, 0,  !- X,Y,Z Vertex 3 {m}
  412.812459799974, 127.286448966141, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 137,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  119.906299486379, 242.667042995559, 12, !- X,Y,Z Vertex 1 {m}
  119.906299486379, 242.667042995559, 0,  !- X,Y,Z Vertex 2 {m}
  87.9212988932654, 145.378033083189, 0,  !- X,Y,Z Vertex 3 {m}
  87.9212988932654, 145.378033083189, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 138,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  134.727132374288, 242.00094264833, 12,  !- X,Y,Z Vertex 1 {m}
  134.727132374288, 242.00094264833, 0,   !- X,Y,Z Vertex 2 {m}
  119.906299486379, 242.667042995559, 0,  !- X,Y,Z Vertex 3 {m}
  119.906299486379, 242.667042995559, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 139,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  229.514759636732, 199.134159572656, 12, !- X,Y,Z Vertex 1 {m}
  229.514759636732, 199.134159572656, 0,  !- X,Y,Z Vertex 2 {m}
  209.586050488268, 200.133097438418, 0,  !- X,Y,Z Vertex 3 {m}
  209.586050488268, 200.133097438418, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 140,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  364.408389006245, 234.345690339642, 12, !- X,Y,Z Vertex 1 {m}
  364.408389006245, 234.345690339642, 0,  !- X,Y,Z Vertex 2 {m}
  394.806314692036, 185.591940641266, 0,  !- X,Y,Z Vertex 3 {m}
  394.806314692036, 185.591940641266, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 141,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  404.34939506373, 232.459782936089, 12,  !- X,Y,Z Vertex 1 {m}
  404.34939506373, 232.459782936089, 0,   !- X,Y,Z Vertex 2 {m}
  364.408389006245, 234.345690339642, 0,  !- X,Y,Z Vertex 3 {m}
  364.408389006245, 234.345690339642, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 142,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  394.806314692036, 185.591940641266, 12, !- X,Y,Z Vertex 1 {m}
  394.806314692036, 185.591940641266, 0,  !- X,Y,Z Vertex 2 {m}
  305.713042726148, 189.91898624309, 0,   !- X,Y,Z Vertex 3 {m}
  305.713042726148, 189.91898624309, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 143,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  416.326145576589, 182.70558186812, 12,  !- X,Y,Z Vertex 1 {m}
  416.326145576589, 182.70558186812, 0,   !- X,Y,Z Vertex 2 {m}
  401.923836623599, 183.371130999976, 0,  !- X,Y,Z Vertex 3 {m}
  401.923836623599, 183.371130999976, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 144,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  398.996013998799, 131.061716602768, 12, !- X,Y,Z Vertex 1 {m}
  398.996013998799, 131.061716602768, 0,  !- X,Y,Z Vertex 2 {m}
  392.1280637768, 162.602378078236, 0,    !- X,Y,Z Vertex 3 {m}
  392.1280637768, 162.602378078236, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 145,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.586050488268, 200.133097438418, 12, !- X,Y,Z Vertex 1 {m}
  209.586050488268, 200.133097438418, 0,  !- X,Y,Z Vertex 2 {m}
  208.414472884193, 175.810925827896, 0,  !- X,Y,Z Vertex 3 {m}
  208.414472884193, 175.810925827896, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 146,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  507.009909274331, 187.153742359823, 12, !- X,Y,Z Vertex 1 {m}
  507.009909274331, 187.153742359823, 0,  !- X,Y,Z Vertex 2 {m}
  490.932911711997, 187.930058441583, 0,  !- X,Y,Z Vertex 3 {m}
  490.932911711997, 187.930058441583, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 147,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  505.003054108841, 147.394127237931, 12, !- X,Y,Z Vertex 1 {m}
  505.003054108841, 147.394127237931, 0,  !- X,Y,Z Vertex 2 {m}
  507.009909274331, 187.153742359823, 0,  !- X,Y,Z Vertex 3 {m}
  507.009909274331, 187.153742359823, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 148,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  412.812459799974, 127.286448966141, 12, !- X,Y,Z Vertex 1 {m}
  412.812459799974, 127.286448966141, 0,  !- X,Y,Z Vertex 2 {m}
  505.003054108841, 147.394127237931, 0,  !- X,Y,Z Vertex 3 {m}
  505.003054108841, 147.394127237931, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 149,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  320.615700800675, 235.34316632597, 12,  !- X,Y,Z Vertex 1 {m}
  320.615700800675, 235.34316632597, 0,   !- X,Y,Z Vertex 2 {m}
  203.472328554674, 241.003002275857, 0,  !- X,Y,Z Vertex 3 {m}
  203.472328554674, 241.003002275857, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 150,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  450.742068862138, 163.494257042791, 12, !- X,Y,Z Vertex 1 {m}
  450.742068862138, 163.494257042791, 0,  !- X,Y,Z Vertex 2 {m}
  435.917056334682, 230.684647961342, 0,  !- X,Y,Z Vertex 3 {m}
  435.917056334682, 230.684647961342, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 151,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  418.751626150126, 231.461058566823, 12, !- X,Y,Z Vertex 1 {m}
  418.751626150126, 231.461058566823, 0,  !- X,Y,Z Vertex 2 {m}
  416.326145576589, 182.70558186812, 0,   !- X,Y,Z Vertex 3 {m}
  416.326145576589, 182.70558186812, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 152,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  489.678674129889, 161.608756570861, 12, !- X,Y,Z Vertex 1 {m}
  489.678674129889, 161.608756570861, 0,  !- X,Y,Z Vertex 2 {m}
  450.742068862138, 163.494257042791, 0,  !- X,Y,Z Vertex 3 {m}
  450.742068862138, 163.494257042791, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 153,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  490.932911711997, 187.930058441583, 12, !- X,Y,Z Vertex 1 {m}
  490.932911711997, 187.930058441583, 0,  !- X,Y,Z Vertex 2 {m}
  489.678674129889, 161.608756570861, 0,  !- X,Y,Z Vertex 3 {m}
  489.678674129889, 161.608756570861, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 154,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  302.030992119941, 135.832619013329, 12, !- X,Y,Z Vertex 1 {m}
  302.030992119941, 135.832619013329, 0,  !- X,Y,Z Vertex 2 {m}
  398.996013998799, 131.061716602768, 0,  !- X,Y,Z Vertex 3 {m}
  398.996013998799, 131.061716602768, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 155,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  392.1280637768, 162.602378078236, 12,   !- X,Y,Z Vertex 1 {m}
  392.1280637768, 162.602378078236, 0,    !- X,Y,Z Vertex 2 {m}
  414.48520437331, 161.493018955776, 0,   !- X,Y,Z Vertex 3 {m}
  414.48520437331, 161.493018955776, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 156,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  119.906299486379, 242.667042995559, 12, !- X,Y,Z Vertex 1 {m}
  87.9212988932654, 145.378033083189, 12, !- X,Y,Z Vertex 2 {m}
  131.546835147119, 155.040910416996, 12, !- X,Y,Z Vertex 3 {m}
  309.817872311752, 146.272585155118, 12, !- X,Y,Z Vertex 4 {m}
  302.030992119941, 135.832619013329, 12, !- X,Y,Z Vertex 5 {m}
  398.996013998799, 131.061716602768, 12, !- X,Y,Z Vertex 6 {m}
  392.1280637768, 162.602378078236, 12,   !- X,Y,Z Vertex 7 {m}
  414.48520437331, 161.493018955776, 12,  !- X,Y,Z Vertex 8 {m}
  412.812459799974, 127.286448966141, 12, !- X,Y,Z Vertex 9 {m}
  505.003054108841, 147.394127237931, 12, !- X,Y,Z Vertex 10 {m}
  507.009909274331, 187.153742359823, 12, !- X,Y,Z Vertex 11 {m}
  490.932911711997, 187.930058441583, 12, !- X,Y,Z Vertex 12 {m}
  489.678674129889, 161.608756570861, 12, !- X,Y,Z Vertex 13 {m}
  450.742068862138, 163.494257042791, 12, !- X,Y,Z Vertex 14 {m}
  435.917056334682, 230.684647961342, 12, !- X,Y,Z Vertex 15 {m}
  418.751626150126, 231.461058566823, 12, !- X,Y,Z Vertex 16 {m}
  416.326145576589, 182.70558186812, 12,  !- X,Y,Z Vertex 17 {m}
  401.923836623599, 183.371130999976, 12, !- X,Y,Z Vertex 18 {m}
  404.34939506373, 232.459782936089, 12,  !- X,Y,Z Vertex 19 {m}
  364.408389006245, 234.345690339642, 12, !- X,Y,Z Vertex 20 {m}
  394.806314692036, 185.591940641266, 12, !- X,Y,Z Vertex 21 {m}
  305.713042726148, 189.91898624309, 12,  !- X,Y,Z Vertex 22 {m}
  320.615700800675, 235.34316632597, 12,  !- X,Y,Z Vertex 23 {m}
  203.472328554674, 241.003002275857, 12, !- X,Y,Z Vertex 24 {m}
  229.514759636732, 199.134159572656, 12, !- X,Y,Z Vertex 25 {m}
  209.586050488268, 200.133097438418, 12, !- X,Y,Z Vertex 26 {m}
  208.414472884193, 175.810925827896, 12, !- X,Y,Z Vertex 27 {m}
  176.930154814306, 186.138670104923, 12, !- X,Y,Z Vertex 28 {m}
  131.462718958938, 176.14230634185, 12,  !- X,Y,Z Vertex 29 {m}
  134.727132374288, 242.00094264833, 12;  !- X,Y,Z Vertex 30 {m}

Shading:Building:Detailed,
  Shading Surface 157,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  309.817872311752, 146.272585155118, 12, !- X,Y,Z Vertex 1 {m}
  309.817872311752, 146.272585155118, 0,  !- X,Y,Z Vertex 2 {m}
  302.030992119941, 135.832619013329, 0,  !- X,Y,Z Vertex 3 {m}
  302.030992119941, 135.832619013329, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 158,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  305.713042726148, 189.91898624309, 12,  !- X,Y,Z Vertex 1 {m}
  305.713042726148, 189.91898624309, 0,   !- X,Y,Z Vertex 2 {m}
  320.615700800675, 235.34316632597, 0,   !- X,Y,Z Vertex 3 {m}
  320.615700800675, 235.34316632597, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 159,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  144.610999738444, 75.1890346004309, 12, !- X,Y,Z Vertex 1 {m}
  144.610999738444, 75.1890346004309, 0,  !- X,Y,Z Vertex 2 {m}
  151.644780852301, 74.7449380837612, 0,  !- X,Y,Z Vertex 3 {m}
  151.644780852301, 74.7449380837612, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 160,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  145.949866928091, 119.946231188153, 12, !- X,Y,Z Vertex 1 {m}
  145.949866928091, 119.946231188153, 0,  !- X,Y,Z Vertex 2 {m}
  92.5269887284086, 122.721854124316, 0,  !- X,Y,Z Vertex 3 {m}
  92.5269887284086, 122.721854124316, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 161,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  153.486206357564, 110.39522835646, 12,  !- X,Y,Z Vertex 1 {m}
  153.486206357564, 110.39522835646, 0,   !- X,Y,Z Vertex 2 {m}
  145.447642239322, 110.728242957947, 0,  !- X,Y,Z Vertex 3 {m}
  145.447642239322, 110.728242957947, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 162,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  81.725746265031, 73.7442757232222, 12,  !- X,Y,Z Vertex 1 {m}
  81.725746265031, 73.7442757232222, 0,   !- X,Y,Z Vertex 2 {m}
  144.359888465716, 70.413450879861, 0,   !- X,Y,Z Vertex 3 {m}
  144.359888465716, 70.413450879861, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 163,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.1921283016902, 116.502491068521, 12, !- X,Y,Z Vertex 1 {m}
  92.1921283016902, 116.502491068521, 0,  !- X,Y,Z Vertex 2 {m}
  83.9861026665431, 116.946631512868, 0,  !- X,Y,Z Vertex 3 {m}
  83.9861026665431, 116.946631512868, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 164,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  144.359888465716, 70.413450879861, 12,  !- X,Y,Z Vertex 1 {m}
  144.359888465716, 70.413450879861, 0,   !- X,Y,Z Vertex 2 {m}
  144.610999738444, 75.1890346004309, 0,  !- X,Y,Z Vertex 3 {m}
  144.610999738444, 75.1890346004309, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 165,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.5269887284086, 122.721854124316, 12, !- X,Y,Z Vertex 1 {m}
  92.5269887284086, 122.721854124316, 0,  !- X,Y,Z Vertex 2 {m}
  92.1921283016902, 116.502491068521, 0,  !- X,Y,Z Vertex 3 {m}
  92.1921283016902, 116.502491068521, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 166,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.5269887284086, 122.721854124316, 12, !- X,Y,Z Vertex 1 {m}
  92.1921283016902, 116.502491068521, 12, !- X,Y,Z Vertex 2 {m}
  83.9861026665431, 116.946631512868, 12, !- X,Y,Z Vertex 3 {m}
  81.725746265031, 73.7442757232222, 12,  !- X,Y,Z Vertex 4 {m}
  144.359888465716, 70.413450879861, 12,  !- X,Y,Z Vertex 5 {m}
  144.610999738444, 75.1890346004309, 12, !- X,Y,Z Vertex 6 {m}
  151.644780852301, 74.7449380837612, 12, !- X,Y,Z Vertex 7 {m}
  153.486206357564, 110.39522835646, 12,  !- X,Y,Z Vertex 8 {m}
  145.447642239322, 110.728242957947, 12, !- X,Y,Z Vertex 9 {m}
  145.949866928091, 119.946231188153, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 167,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  145.447642239322, 110.728242957947, 12, !- X,Y,Z Vertex 1 {m}
  145.447642239322, 110.728242957947, 0,  !- X,Y,Z Vertex 2 {m}
  145.949866928091, 119.946231188153, 0,  !- X,Y,Z Vertex 3 {m}
  145.949866928091, 119.946231188153, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 168,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  151.644780852301, 74.7449380837612, 12, !- X,Y,Z Vertex 1 {m}
  151.644780852301, 74.7449380837612, 0,  !- X,Y,Z Vertex 2 {m}
  153.486206357564, 110.39522835646, 0,   !- X,Y,Z Vertex 3 {m}
  153.486206357564, 110.39522835646, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 169,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  145.949866928091, 119.946231188153, 0,  !- X,Y,Z Vertex 1 {m}
  145.447642239322, 110.728242957947, 0,  !- X,Y,Z Vertex 2 {m}
  153.486206357564, 110.39522835646, 0,   !- X,Y,Z Vertex 3 {m}
  151.644780852301, 74.7449380837612, 0,  !- X,Y,Z Vertex 4 {m}
  144.610999738444, 75.1890346004309, 0,  !- X,Y,Z Vertex 5 {m}
  144.359888465716, 70.413450879861, 0,   !- X,Y,Z Vertex 6 {m}
  81.725746265031, 73.7442757232222, 0,   !- X,Y,Z Vertex 7 {m}
  83.9861026665431, 116.946631512868, 0,  !- X,Y,Z Vertex 8 {m}
  92.1921283016902, 116.502491068521, 0,  !- X,Y,Z Vertex 9 {m}
  92.5269887284086, 122.721854124316, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 170,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.9861026665431, 116.946631512868, 12, !- X,Y,Z Vertex 1 {m}
  83.9861026665431, 116.946631512868, 0,  !- X,Y,Z Vertex 2 {m}
  81.725746265031, 73.7442757232222, 0,   !- X,Y,Z Vertex 3 {m}
  81.725746265031, 73.7442757232222, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 171,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  96.1300221509478, -61.415517888039, 12, !- X,Y,Z Vertex 1 {m}
  96.1300221509478, -61.415517888039, 0,  !- X,Y,Z Vertex 2 {m}
  97.2182474687011, -34.8721755203589, 0, !- X,Y,Z Vertex 3 {m}
  97.2182474687011, -34.8721755203589, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 172,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.7805426098074, -61.3045014737615, 12, !- X,Y,Z Vertex 1 {m}
  92.7805426098074, -61.3045014737615, 0, !- X,Y,Z Vertex 2 {m}
  96.1300221509478, -61.415517888039, 0,  !- X,Y,Z Vertex 3 {m}
  96.1300221509478, -61.415517888039, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 173,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  92.4456979302113, -69.4118818233179, 12, !- X,Y,Z Vertex 1 {m}
  92.4456979302113, -69.4118818233179, 0, !- X,Y,Z Vertex 2 {m}
  92.7805426098074, -61.3045014737615, 0, !- X,Y,Z Vertex 3 {m}
  92.7805426098074, -61.3045014737615, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 174,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.7031263955903, -68.7457053510322, 12, !- X,Y,Z Vertex 1 {m}
  76.7031263955903, -68.7457053510322, 0, !- X,Y,Z Vertex 2 {m}
  92.4456979302113, -69.4118818233179, 0, !- X,Y,Z Vertex 3 {m}
  92.4456979302113, -69.4118818233179, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 175,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.2182474687011, -34.8721755203589, 12, !- X,Y,Z Vertex 1 {m}
  97.2182474687011, -34.8721755203589, 0, !- X,Y,Z Vertex 2 {m}
  93.7013068516, -34.7611617637028, 0,    !- X,Y,Z Vertex 3 {m}
  93.7013068516, -34.7611617637028, 12;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 176,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.4565277363217, -46.9779476218742, 12, !- X,Y,Z Vertex 1 {m}
  77.4565277363217, -46.9779476218742, 0, !- X,Y,Z Vertex 2 {m}
  77.6240024956275, -47.0890057855426, 0, !- X,Y,Z Vertex 3 {m}
  77.6240024956275, -47.0890057855426, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 177,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  78.5448262939371, -21.1009671736331, 12, !- X,Y,Z Vertex 1 {m}
  78.5448262939371, -21.1009671736331, 0, !- X,Y,Z Vertex 2 {m}
  77.4565277363217, -46.9779476218742, 0, !- X,Y,Z Vertex 3 {m}
  77.4565277363217, -46.9779476218742, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 178,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  78.5448262939371, -21.1009671736331, 12, !- X,Y,Z Vertex 1 {m}
  77.4565277363217, -46.9779476218742, 12, !- X,Y,Z Vertex 2 {m}
  77.6240024956275, -47.0890057855426, 12, !- X,Y,Z Vertex 3 {m}
  76.7031263955903, -68.7457053510322, 12, !- X,Y,Z Vertex 4 {m}
  92.4456979302113, -69.4118818233179, 12, !- X,Y,Z Vertex 5 {m}
  92.7805426098074, -61.3045014737615, 12, !- X,Y,Z Vertex 6 {m}
  96.1300221509478, -61.415517888039, 12, !- X,Y,Z Vertex 7 {m}
  97.2182474687011, -34.8721755203589, 12, !- X,Y,Z Vertex 8 {m}
  93.7013068516, -34.7611617637028, 12,   !- X,Y,Z Vertex 9 {m}
  94.2035582960869, -21.7671407922596, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 179,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  77.6240024956275, -47.0890057855426, 12, !- X,Y,Z Vertex 1 {m}
  77.6240024956275, -47.0890057855426, 0, !- X,Y,Z Vertex 2 {m}
  76.7031263955903, -68.7457053510322, 0, !- X,Y,Z Vertex 3 {m}
  76.7031263955903, -68.7457053510322, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 180,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  94.2035582960869, -21.7671407922596, 12, !- X,Y,Z Vertex 1 {m}
  94.2035582960869, -21.7671407922596, 0, !- X,Y,Z Vertex 2 {m}
  78.5448262939371, -21.1009671736331, 0, !- X,Y,Z Vertex 3 {m}
  78.5448262939371, -21.1009671736331, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 181,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  94.2035582960869, -21.7671407922596, 0, !- X,Y,Z Vertex 1 {m}
  93.7013068516, -34.7611617637028, 0,    !- X,Y,Z Vertex 2 {m}
  97.2182474687011, -34.8721755203589, 0, !- X,Y,Z Vertex 3 {m}
  96.1300221509478, -61.415517888039, 0,  !- X,Y,Z Vertex 4 {m}
  92.7805426098074, -61.3045014737615, 0, !- X,Y,Z Vertex 5 {m}
  92.4456979302113, -69.4118818233179, 0, !- X,Y,Z Vertex 6 {m}
  76.7031263955903, -68.7457053510322, 0, !- X,Y,Z Vertex 7 {m}
  77.6240024956275, -47.0890057855426, 0, !- X,Y,Z Vertex 8 {m}
  77.4565277363217, -46.9779476218742, 0, !- X,Y,Z Vertex 9 {m}
  78.5448262939371, -21.1009671736331, 0; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 182,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.7013068516, -34.7611617637028, 12,   !- X,Y,Z Vertex 1 {m}
  93.7013068516, -34.7611617637028, 0,    !- X,Y,Z Vertex 2 {m}
  94.2035582960869, -21.7671407922596, 0, !- X,Y,Z Vertex 3 {m}
  94.2035582960869, -21.7671407922596, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 183,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  302.456714258183, -33.5338125463019, 0, !- X,Y,Z Vertex 1 {m}
  301.285262386862, -54.3020718857765, 0, !- X,Y,Z Vertex 2 {m}
  321.298423661052, -55.411814134625, 0,  !- X,Y,Z Vertex 3 {m}
  321.465779529106, -52.7463679733319, 0, !- X,Y,Z Vertex 4 {m}
  311.249859667733, -52.19151293402, 0,   !- X,Y,Z Vertex 5 {m}
  311.668229556816, -44.8615383460604, 0, !- X,Y,Z Vertex 6 {m}
  336.203162546458, -46.1931641424286, 0, !- X,Y,Z Vertex 7 {m}
  335.617461564178, -56.0775266675558, 0, !- X,Y,Z Vertex 8 {m}
  354.542053213887, -57.1872275578787, 0, !- X,Y,Z Vertex 9 {m}
  355.713391412689, -37.1963793867018, 0, !- X,Y,Z Vertex 10 {m}
  364.338291095883, -37.6401919202109, 0, !- X,Y,Z Vertex 11 {m}
  364.087253538014, -41.0830629827267, 0, !- X,Y,Z Vertex 12 {m}
  368.525316523944, -41.4160191404681, 0, !- X,Y,Z Vertex 13 {m}
  366.768369854104, -71.6244138792293, 0, !- X,Y,Z Vertex 14 {m}
  285.459486694718, -66.8524847765451, 0, !- X,Y,Z Vertex 15 {m}
  286.045278622566, -57.5234261980177, 0, !- X,Y,Z Vertex 16 {m}
  289.059811733209, -57.6343668699185, 0, !- X,Y,Z Vertex 17 {m}
  290.482349284235, -32.8679413172696, 0; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shading Surface 184,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  364.338291095883, -37.6401919202109, 12, !- X,Y,Z Vertex 1 {m}
  364.338291095883, -37.6401919202109, 0, !- X,Y,Z Vertex 2 {m}
  355.713391412689, -37.1963793867018, 0, !- X,Y,Z Vertex 3 {m}
  355.713391412689, -37.1963793867018, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 185,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  311.668229556816, -44.8615383460604, 12, !- X,Y,Z Vertex 1 {m}
  311.668229556816, -44.8615383460604, 0, !- X,Y,Z Vertex 2 {m}
  311.249859667733, -52.19151293402, 0,   !- X,Y,Z Vertex 3 {m}
  311.249859667733, -52.19151293402, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 186,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  285.459486694718, -66.8524847765451, 12, !- X,Y,Z Vertex 1 {m}
  285.459486694718, -66.8524847765451, 0, !- X,Y,Z Vertex 2 {m}
  366.768369854104, -71.6244138792293, 0, !- X,Y,Z Vertex 3 {m}
  366.768369854104, -71.6244138792293, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 187,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  335.617461564178, -56.0775266675558, 12, !- X,Y,Z Vertex 1 {m}
  335.617461564178, -56.0775266675558, 0, !- X,Y,Z Vertex 2 {m}
  336.203162546458, -46.1931641424286, 0, !- X,Y,Z Vertex 3 {m}
  336.203162546458, -46.1931641424286, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 188,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  301.285262386862, -54.3020718857765, 12, !- X,Y,Z Vertex 1 {m}
  301.285262386862, -54.3020718857765, 0, !- X,Y,Z Vertex 2 {m}
  302.456714258183, -33.5338125463019, 0, !- X,Y,Z Vertex 3 {m}
  302.456714258183, -33.5338125463019, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 189,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  290.482349284235, -32.8679413172696, 12, !- X,Y,Z Vertex 1 {m}
  290.482349284235, -32.8679413172696, 0, !- X,Y,Z Vertex 2 {m}
  289.059811733209, -57.6343668699185, 0, !- X,Y,Z Vertex 3 {m}
  289.059811733209, -57.6343668699185, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 190,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  321.298423661052, -55.411814134625, 12, !- X,Y,Z Vertex 1 {m}
  321.298423661052, -55.411814134625, 0,  !- X,Y,Z Vertex 2 {m}
  301.285262386862, -54.3020718857765, 0, !- X,Y,Z Vertex 3 {m}
  301.285262386862, -54.3020718857765, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 191,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  364.087253538014, -41.0830629827267, 12, !- X,Y,Z Vertex 1 {m}
  364.087253538014, -41.0830629827267, 0, !- X,Y,Z Vertex 2 {m}
  364.338291095883, -37.6401919202109, 0, !- X,Y,Z Vertex 3 {m}
  364.338291095883, -37.6401919202109, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 192,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  321.465779529106, -52.7463679733319, 12, !- X,Y,Z Vertex 1 {m}
  321.465779529106, -52.7463679733319, 0, !- X,Y,Z Vertex 2 {m}
  321.298423661052, -55.411814134625, 0,  !- X,Y,Z Vertex 3 {m}
  321.298423661052, -55.411814134625, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 193,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  290.482349284235, -32.8679413172696, 12, !- X,Y,Z Vertex 1 {m}
  289.059811733209, -57.6343668699185, 12, !- X,Y,Z Vertex 2 {m}
  286.045278622566, -57.5234261980177, 12, !- X,Y,Z Vertex 3 {m}
  285.459486694718, -66.8524847765451, 12, !- X,Y,Z Vertex 4 {m}
  366.768369854104, -71.6244138792293, 12, !- X,Y,Z Vertex 5 {m}
  368.525316523944, -41.4160191404681, 12, !- X,Y,Z Vertex 6 {m}
  364.087253538014, -41.0830629827267, 12, !- X,Y,Z Vertex 7 {m}
  364.338291095883, -37.6401919202109, 12, !- X,Y,Z Vertex 8 {m}
  355.713391412689, -37.1963793867018, 12, !- X,Y,Z Vertex 9 {m}
  354.542053213887, -57.1872275578787, 12, !- X,Y,Z Vertex 10 {m}
  335.617461564178, -56.0775266675558, 12, !- X,Y,Z Vertex 11 {m}
  336.203162546458, -46.1931641424286, 12, !- X,Y,Z Vertex 12 {m}
  311.668229556816, -44.8615383460604, 12, !- X,Y,Z Vertex 13 {m}
  311.249859667733, -52.19151293402, 12,  !- X,Y,Z Vertex 14 {m}
  321.465779529106, -52.7463679733319, 12, !- X,Y,Z Vertex 15 {m}
  321.298423661052, -55.411814134625, 12, !- X,Y,Z Vertex 16 {m}
  301.285262386862, -54.3020718857765, 12, !- X,Y,Z Vertex 17 {m}
  302.456714258183, -33.5338125463019, 12; !- X,Y,Z Vertex 18 {m}

Shading:Building:Detailed,
  Shading Surface 194,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  366.768369854104, -71.6244138792293, 12, !- X,Y,Z Vertex 1 {m}
  366.768369854104, -71.6244138792293, 0, !- X,Y,Z Vertex 2 {m}
  368.525316523944, -41.4160191404681, 0, !- X,Y,Z Vertex 3 {m}
  368.525316523944, -41.4160191404681, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 195,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  289.059811733209, -57.6343668699185, 12, !- X,Y,Z Vertex 1 {m}
  289.059811733209, -57.6343668699185, 0, !- X,Y,Z Vertex 2 {m}
  286.045278622566, -57.5234261980177, 0, !- X,Y,Z Vertex 3 {m}
  286.045278622566, -57.5234261980177, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 196,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  354.542053213887, -57.1872275578787, 12, !- X,Y,Z Vertex 1 {m}
  354.542053213887, -57.1872275578787, 0, !- X,Y,Z Vertex 2 {m}
  335.617461564178, -56.0775266675558, 0, !- X,Y,Z Vertex 3 {m}
  335.617461564178, -56.0775266675558, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 197,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  286.045278622566, -57.5234261980177, 12, !- X,Y,Z Vertex 1 {m}
  286.045278622566, -57.5234261980177, 0, !- X,Y,Z Vertex 2 {m}
  285.459486694718, -66.8524847765451, 0, !- X,Y,Z Vertex 3 {m}
  285.459486694718, -66.8524847765451, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 198,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  311.249859667733, -52.19151293402, 12,  !- X,Y,Z Vertex 1 {m}
  311.249859667733, -52.19151293402, 0,   !- X,Y,Z Vertex 2 {m}
  321.465779529106, -52.7463679733319, 0, !- X,Y,Z Vertex 3 {m}
  321.465779529106, -52.7463679733319, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 199,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  302.456714258183, -33.5338125463019, 12, !- X,Y,Z Vertex 1 {m}
  302.456714258183, -33.5338125463019, 0, !- X,Y,Z Vertex 2 {m}
  290.482349284235, -32.8679413172696, 0, !- X,Y,Z Vertex 3 {m}
  290.482349284235, -32.8679413172696, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 200,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  368.525316523944, -41.4160191404681, 12, !- X,Y,Z Vertex 1 {m}
  368.525316523944, -41.4160191404681, 0, !- X,Y,Z Vertex 2 {m}
  364.087253538014, -41.0830629827267, 0, !- X,Y,Z Vertex 3 {m}
  364.087253538014, -41.0830629827267, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 201,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  355.713391412689, -37.1963793867018, 12, !- X,Y,Z Vertex 1 {m}
  355.713391412689, -37.1963793867018, 0, !- X,Y,Z Vertex 2 {m}
  354.542053213887, -57.1872275578787, 0, !- X,Y,Z Vertex 3 {m}
  354.542053213887, -57.1872275578787, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 202,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  336.203162546458, -46.1931641424286, 12, !- X,Y,Z Vertex 1 {m}
  336.203162546458, -46.1931641424286, 0, !- X,Y,Z Vertex 2 {m}
  311.668229556816, -44.8615383460604, 0, !- X,Y,Z Vertex 3 {m}
  311.668229556816, -44.8615383460604, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 203,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.4650300774527, 256.993062400846, 12, !- X,Y,Z Vertex 1 {m}
  62.4650300774527, 256.993062400846, 0,  !- X,Y,Z Vertex 2 {m}
  62.130158660222, 249.774159412605, 0,   !- X,Y,Z Vertex 3 {m}
  62.130158660222, 249.774159412605, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 204,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.130158660222, 249.774159412605, 12,  !- X,Y,Z Vertex 1 {m}
  62.130158660222, 249.774159412605, 0,   !- X,Y,Z Vertex 2 {m}
  56.5200213136062, 249.996233617084, 0,  !- X,Y,Z Vertex 3 {m}
  56.5200213136062, 249.996233617084, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 205,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.4650300774527, 256.993062400846, 12, !- X,Y,Z Vertex 1 {m}
  62.130158660222, 249.774159412605, 12,  !- X,Y,Z Vertex 2 {m}
  56.5200213136062, 249.996233617084, 12, !- X,Y,Z Vertex 3 {m}
  55.1805084249358, 220.898503664514, 12, !- X,Y,Z Vertex 4 {m}
  80.6355656045143, 219.788141565099, 12, !- X,Y,Z Vertex 5 {m}
  82.0586762884863, 251.884497140144, 12, !- X,Y,Z Vertex 6 {m}
  82.896009720209, 251.884506642987, 12,  !- X,Y,Z Vertex 7 {m}
  83.0634281663228, 256.104788627777, 12; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 206,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.0634281663228, 256.104788627777, 0,  !- X,Y,Z Vertex 1 {m}
  82.896009720209, 251.884506642987, 0,   !- X,Y,Z Vertex 2 {m}
  82.0586762884863, 251.884497140144, 0,  !- X,Y,Z Vertex 3 {m}
  80.6355656045143, 219.788141565099, 0,  !- X,Y,Z Vertex 4 {m}
  55.1805084249358, 220.898503664514, 0,  !- X,Y,Z Vertex 5 {m}
  56.5200213136062, 249.996233617084, 0,  !- X,Y,Z Vertex 6 {m}
  62.130158660222, 249.774159412605, 0,   !- X,Y,Z Vertex 7 {m}
  62.4650300774527, 256.993062400846, 0;  !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 207,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.0634281663228, 256.104788627777, 12, !- X,Y,Z Vertex 1 {m}
  83.0634281663228, 256.104788627777, 0,  !- X,Y,Z Vertex 2 {m}
  62.4650300774527, 256.993062400846, 0,  !- X,Y,Z Vertex 3 {m}
  62.4650300774527, 256.993062400846, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 208,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5200213136062, 249.996233617084, 12, !- X,Y,Z Vertex 1 {m}
  56.5200213136062, 249.996233617084, 0,  !- X,Y,Z Vertex 2 {m}
  55.1805084249358, 220.898503664514, 0,  !- X,Y,Z Vertex 3 {m}
  55.1805084249358, 220.898503664514, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 209,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.1805084249358, 220.898503664514, 12, !- X,Y,Z Vertex 1 {m}
  55.1805084249358, 220.898503664514, 0,  !- X,Y,Z Vertex 2 {m}
  80.6355656045143, 219.788141565099, 0,  !- X,Y,Z Vertex 3 {m}
  80.6355656045143, 219.788141565099, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 210,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.6355656045143, 219.788141565099, 12, !- X,Y,Z Vertex 1 {m}
  80.6355656045143, 219.788141565099, 0,  !- X,Y,Z Vertex 2 {m}
  82.0586762884863, 251.884497140144, 0,  !- X,Y,Z Vertex 3 {m}
  82.0586762884863, 251.884497140144, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 211,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.0586762884863, 251.884497140144, 12, !- X,Y,Z Vertex 1 {m}
  82.0586762884863, 251.884497140144, 0,  !- X,Y,Z Vertex 2 {m}
  82.896009720209, 251.884506642987, 0,   !- X,Y,Z Vertex 3 {m}
  82.896009720209, 251.884506642987, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 212,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.896009720209, 251.884506642987, 12,  !- X,Y,Z Vertex 1 {m}
  82.896009720209, 251.884506642987, 0,   !- X,Y,Z Vertex 2 {m}
  83.0634281663228, 256.104788627777, 0,  !- X,Y,Z Vertex 3 {m}
  83.0634281663228, 256.104788627777, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.806839117355, -17.5474634891838, 12, !- X,Y,Z Vertex 1 {m}
  11.806839117355, -17.5474634891838, 0,  !- X,Y,Z Vertex 2 {m}
  31.4011721834731, -18.5469448310866, 0, !- X,Y,Z Vertex 3 {m}
  31.4011721834731, -18.5469448310866, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.071007985951, -5.88610696905648, 12, !- X,Y,Z Vertex 1 {m}
  32.071007985951, -5.88610696905648, 0,  !- X,Y,Z Vertex 2 {m}
  -2.34461619857616, -4.10921804453769, 0, !- X,Y,Z Vertex 3 {m}
  -2.34461619857616, -4.10921804453769, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.4011721834731, -18.5469448310866, 12, !- X,Y,Z Vertex 1 {m}
  31.4011721834731, -18.5469448310866, 0, !- X,Y,Z Vertex 2 {m}
  32.071007985951, -5.88610696905648, 0,  !- X,Y,Z Vertex 3 {m}
  32.071007985951, -5.88610696905648, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.34461619857616, -4.10921804453769, 12, !- X,Y,Z Vertex 1 {m}
  -2.34461619857616, -4.10921804453769, 0, !- X,Y,Z Vertex 2 {m}
  -2.93077477252223, -15.3262733926064, 0, !- X,Y,Z Vertex 3 {m}
  -2.93077477252223, -15.3262733926064, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.93077477252223, -15.3262733926064, 12, !- X,Y,Z Vertex 1 {m}
  -2.93077477252223, -15.3262733926064, 0, !- X,Y,Z Vertex 2 {m}
  11.8905732023114, -16.103683940371, 0,  !- X,Y,Z Vertex 3 {m}
  11.8905732023114, -16.103683940371, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.34461619857616, -4.10921804453769, 12, !- X,Y,Z Vertex 1 {m}
  -2.93077477252223, -15.3262733926064, 12, !- X,Y,Z Vertex 2 {m}
  11.8905732023114, -16.103683940371, 12, !- X,Y,Z Vertex 3 {m}
  11.806839117355, -17.5474634891838, 12, !- X,Y,Z Vertex 4 {m}
  31.4011721834731, -18.5469448310866, 12, !- X,Y,Z Vertex 5 {m}
  32.071007985951, -5.88610696905648, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8905732023114, -16.103683940371, 12, !- X,Y,Z Vertex 1 {m}
  11.8905732023114, -16.103683940371, 0,  !- X,Y,Z Vertex 2 {m}
  11.806839117355, -17.5474634891838, 0,  !- X,Y,Z Vertex 3 {m}
  11.806839117355, -17.5474634891838, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.071007985951, -5.88610696905648, 0,  !- X,Y,Z Vertex 1 {m}
  31.4011721834731, -18.5469448310866, 0, !- X,Y,Z Vertex 2 {m}
  11.806839117355, -17.5474634891838, 0,  !- X,Y,Z Vertex 3 {m}
  11.8905732023114, -16.103683940371, 0,  !- X,Y,Z Vertex 4 {m}
  -2.93077477252223, -15.3262733926064, 0, !- X,Y,Z Vertex 5 {m}
  -2.34461619857616, -4.10921804453769, 0; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.431767616681, 77.4118708648293, 0,  !- X,Y,Z Vertex 1 {m}
  210.929613373613, 68.5270586335875, 0,  !- X,Y,Z Vertex 2 {m}
  213.609151225094, 68.4160769297854, 0,  !- X,Y,Z Vertex 3 {m}
  212.270165699295, 41.6505855615458, 0,  !- X,Y,Z Vertex 4 {m}
  208.502049878966, 41.8725964076048, 0,  !- X,Y,Z Vertex 5 {m}
  208.083593659331, 34.0983869074088, 0,  !- X,Y,Z Vertex 6 {m}
  149.970852404021, 36.9845144029055, 0,  !- X,Y,Z Vertex 7 {m}
  151.895968434608, 75.6334230972105, 0,  !- X,Y,Z Vertex 8 {m}
  158.594805623004, 75.3003862846858, 0,  !- X,Y,Z Vertex 9 {m}
  158.845909801139, 79.9649105628559, 0;  !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  210.929613373613, 68.5270586335875, 12, !- X,Y,Z Vertex 1 {m}
  210.929613373613, 68.5270586335875, 0,  !- X,Y,Z Vertex 2 {m}
  211.431767616681, 77.4118708648293, 0,  !- X,Y,Z Vertex 3 {m}
  211.431767616681, 77.4118708648293, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.502049878966, 41.8725964076048, 12, !- X,Y,Z Vertex 1 {m}
  208.502049878966, 41.8725964076048, 0,  !- X,Y,Z Vertex 2 {m}
  212.270165699295, 41.6505855615458, 0,  !- X,Y,Z Vertex 3 {m}
  212.270165699295, 41.6505855615458, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  213.609151225094, 68.4160769297854, 12, !- X,Y,Z Vertex 1 {m}
  213.609151225094, 68.4160769297854, 0,  !- X,Y,Z Vertex 2 {m}
  210.929613373613, 68.5270586335875, 0,  !- X,Y,Z Vertex 3 {m}
  210.929613373613, 68.5270586335875, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  212.270165699295, 41.6505855615458, 12, !- X,Y,Z Vertex 1 {m}
  212.270165699295, 41.6505855615458, 0,  !- X,Y,Z Vertex 2 {m}
  213.609151225094, 68.4160769297854, 0,  !- X,Y,Z Vertex 3 {m}
  213.609151225094, 68.4160769297854, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  149.970852404021, 36.9845144029055, 12, !- X,Y,Z Vertex 1 {m}
  149.970852404021, 36.9845144029055, 0,  !- X,Y,Z Vertex 2 {m}
  208.083593659331, 34.0983869074088, 0,  !- X,Y,Z Vertex 3 {m}
  208.083593659331, 34.0983869074088, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.845909801139, 79.9649105628559, 12, !- X,Y,Z Vertex 1 {m}
  158.594805623004, 75.3003862846858, 12, !- X,Y,Z Vertex 2 {m}
  151.895968434608, 75.6334230972105, 12, !- X,Y,Z Vertex 3 {m}
  149.970852404021, 36.9845144029055, 12, !- X,Y,Z Vertex 4 {m}
  208.083593659331, 34.0983869074088, 12, !- X,Y,Z Vertex 5 {m}
  208.502049878966, 41.8725964076048, 12, !- X,Y,Z Vertex 6 {m}
  212.270165699295, 41.6505855615458, 12, !- X,Y,Z Vertex 7 {m}
  213.609151225094, 68.4160769297854, 12, !- X,Y,Z Vertex 8 {m}
  210.929613373613, 68.5270586335875, 12, !- X,Y,Z Vertex 9 {m}
  211.431767616681, 77.4118708648293, 12; !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  208.083593659331, 34.0983869074088, 12, !- X,Y,Z Vertex 1 {m}
  208.083593659331, 34.0983869074088, 0,  !- X,Y,Z Vertex 2 {m}
  208.502049878966, 41.8725964076048, 0,  !- X,Y,Z Vertex 3 {m}
  208.502049878966, 41.8725964076048, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.594805623004, 75.3003862846858, 12, !- X,Y,Z Vertex 1 {m}
  158.594805623004, 75.3003862846858, 0,  !- X,Y,Z Vertex 2 {m}
  151.895968434608, 75.6334230972105, 0,  !- X,Y,Z Vertex 3 {m}
  151.895968434608, 75.6334230972105, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  158.845909801139, 79.9649105628559, 12, !- X,Y,Z Vertex 1 {m}
  158.845909801139, 79.9649105628559, 0,  !- X,Y,Z Vertex 2 {m}
  158.594805623004, 75.3003862846858, 0,  !- X,Y,Z Vertex 3 {m}
  158.594805623004, 75.3003862846858, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.431767616681, 77.4118708648293, 12, !- X,Y,Z Vertex 1 {m}
  211.431767616681, 77.4118708648293, 0,  !- X,Y,Z Vertex 2 {m}
  158.845909801139, 79.9649105628559, 0,  !- X,Y,Z Vertex 3 {m}
  158.845909801139, 79.9649105628559, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  151.895968434608, 75.6334230972105, 12, !- X,Y,Z Vertex 1 {m}
  151.895968434608, 75.6334230972105, 0,  !- X,Y,Z Vertex 2 {m}
  149.970852404021, 36.9845144029055, 0,  !- X,Y,Z Vertex 3 {m}
  149.970852404021, 36.9845144029055, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.753594294483982, 307.747217107704, 12, !- X,Y,Z Vertex 1 {m}
  0.753594294483982, 307.747217107704, 0, !- X,Y,Z Vertex 2 {m}
  0.753594501634964, 305.748136906802, 0, !- X,Y,Z Vertex 3 {m}
  0.753594501634964, 305.748136906802, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.52156577025774, 307.747218475348, 12, !- X,Y,Z Vertex 1 {m}
  4.52156577025774, 307.747218475348, 0,  !- X,Y,Z Vertex 2 {m}
  0.753594294483982, 307.747217107704, 0, !- X,Y,Z Vertex 3 {m}
  0.753594294483982, 307.747217107704, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.753594501634964, 305.748136906802, 12, !- X,Y,Z Vertex 1 {m}
  0.753594501634964, 305.748136906802, 0, !- X,Y,Z Vertex 2 {m}
  -5.10769607223775, 305.7481386624, 0,   !- X,Y,Z Vertex 3 {m}
  -5.10769607223775, 305.7481386624, 12;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.52156577025774, 307.747218475348, 12, !- X,Y,Z Vertex 1 {m}
  0.753594294483982, 307.747217107704, 12, !- X,Y,Z Vertex 2 {m}
  0.753594501634964, 305.748136906802, 12, !- X,Y,Z Vertex 3 {m}
  -5.10769607223775, 305.7481386624, 12,  !- X,Y,Z Vertex 4 {m}
  -5.10770395669098, 294.531077660302, 12, !- X,Y,Z Vertex 5 {m}
  4.52157399341182, 294.531077272315, 12; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.52157399341182, 294.531077272315, 12, !- X,Y,Z Vertex 1 {m}
  4.52157399341182, 294.531077272315, 0,  !- X,Y,Z Vertex 2 {m}
  4.52156577025774, 307.747218475348, 0,  !- X,Y,Z Vertex 3 {m}
  4.52156577025774, 307.747218475348, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.52157399341182, 294.531077272315, 0,  !- X,Y,Z Vertex 1 {m}
  -5.10770395669098, 294.531077660302, 0, !- X,Y,Z Vertex 2 {m}
  -5.10769607223775, 305.7481386624, 0,   !- X,Y,Z Vertex 3 {m}
  0.753594501634964, 305.748136906802, 0, !- X,Y,Z Vertex 4 {m}
  0.753594294483982, 307.747217107704, 0, !- X,Y,Z Vertex 5 {m}
  4.52156577025774, 307.747218475348, 0;  !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.10769607223775, 305.7481386624, 12,  !- X,Y,Z Vertex 1 {m}
  -5.10769607223775, 305.7481386624, 0,   !- X,Y,Z Vertex 2 {m}
  -5.10770395669098, 294.531077660302, 0, !- X,Y,Z Vertex 3 {m}
  -5.10770395669098, 294.531077660302, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.10770395669098, 294.531077660302, 12, !- X,Y,Z Vertex 1 {m}
  -5.10770395669098, 294.531077660302, 0, !- X,Y,Z Vertex 2 {m}
  4.52157399341182, 294.531077272315, 0,  !- X,Y,Z Vertex 3 {m}
  4.52157399341182, 294.531077272315, 12; !- X,Y,Z Vertex 4 {m}

Zone,
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space,                 !- Name
  Building Story 1 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

SpaceList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 Space 2,               !- Space Name 1
  Building Story 1 Space 1,               !- Space Name 2
  Building Story 1 Space,                 !- Space Name 3
  Building Story 1 Space 3,               !- Space Name 4
  Building Story 1 Space 4;               !- Space Name 5

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.589446910261443;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.318049651178854;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.64017353841877;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.31804965183661;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.589446650291552;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.23044955222255;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.20349040720524;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  13.774308249707;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.20349040969416;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.23044856850422;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  0.589446910261443;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.318049651178854;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  3.64017353841877;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.31804965183661;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  0.589446650291552;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.05975029610834;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.571812670736448;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.54456731907201;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.571812671919009;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.05974982871566;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.01006355665542;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.16372211508175;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  24.7644478106434;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.16372211955652;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.01006178805545;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.05975029610834;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.571812670736448;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.54456731907201;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.571812671919009;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.05974982871566;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.74065812933654;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.55793123714048;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  29.2762893089839;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.55793124243051;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.74065603851486;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  17.9385091646828;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  9.67913561539495;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  110.780606774235;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.67913563541228;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  17.9385012530758;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.74065812933654;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.55793123714048;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  29.2762893089839;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.55793124243051;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.74065603851486;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.00053560170309;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.61900806477741;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  18.5300323205672;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.61900806812566;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.00053427834571;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  11.3539373482814;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  6.12627829625197;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  70.1170903987721;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  6.12627830892167;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  11.3539323407365;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.00053560170309;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.61900806477741;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  18.5300323205672;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.61900806812566;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.00053427834571;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.58075497814861;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.4716518104909;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  28.2887954235619;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.4716518156025;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.58075295785068;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  17.3334404031757;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  9.35265683471699;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  107.043959323518;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.35265685405913;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  17.3334327584285;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.58075497814863;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.47165181049092;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  28.288795423562;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.47165181560251;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool ComputerRoom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.5807529578507;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.21761658341291;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.73613910628163;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.8706321804657;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.73613910987213;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.21761516431406;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.51730643581545;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.43741668870883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  27.8969641986769;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.43741669374963;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.51730444350089;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  12.1753653174872;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  6.56949866864918;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  75.1898803399285;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  6.56949868223549;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  12.1753599476594;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  17.0933530087513;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  9.22311215355943;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  105.561281638933;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  9.22311217263366;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  17.0933454698923;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.21761658341291;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.73613910628163;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  19.8706321804657;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.73613910987213;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.21761516431406;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.51730643581545;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.43741668870883;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  27.8969641986769;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.43741669374963;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.51730444350089;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.03466744886313;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.558278643026688;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.38966631743692;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.558278644181259;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.034666992533;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.91515080975218;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.11250975732825;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  24.1783070340592;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.11250976169711;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.91514908301256;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  1.03466744886313;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  0.558278643026688;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  6.38966631743692;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  0.558278644181259;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  1.034666992533;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.03520305056624;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.17728670780411;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  24.9196986380043;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.17728671230693;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.03520127087874;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  15.2690881580336;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  8.23878805358025;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  94.2953974328315;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  8.23878807061881;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  15.2690814237491;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  4.03520305056624;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.17728670780411;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  24.9196986380043;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.17728671230693;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Library C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  4.03520127087874;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.01289849142464;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.08610572370647;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.4308053811956;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.08610572595264;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.01289760365512;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.61674793897249;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.10979170971136;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  47.0377973208064;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  4.10979171821078;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  7.61674457967905;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.01289849142465;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.08610572370648;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.4308053811956;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.08610572595264;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Lobby C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.01289760365512;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.28271763321121;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.77126587651196;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  20.2726685889591;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.7712658801751;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.28271618540017;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  12.4217057509411;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  6.70241732097786;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  76.7111741353337;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  6.70241733483906;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  12.4217002724672;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  3.28271763321121;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.77126587651196;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  20.2726685889591;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.7712658801751;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  3.28271618540017;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  5.10749477029717;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.75586639239543;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  31.5417164578938;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.75586639809481;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  5.10749251768572;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  19.3266080881407;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  10.4281163475387;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  119.352915631767;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  10.428116369105;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  19.326599564326;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  5.10749477029717;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  2.75586639239543;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  31.5417164578938;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  2.75586639809481;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  5.10749251768572;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.01289849142466;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.08610572370648;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.4308053811957;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.08610572595265;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.01289760365513;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  7.61674793897253;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  4.10979170971139;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  47.0377973208067;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  4.10979171821081;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  7.6167445796791;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  2.01289849142466;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  1.08610572370648;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  12.4308053811957;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  1.08610572595265;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 SecondarySchool Restroom C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  2.01289760365513;                       !- Surface Area {m2}

Lights,
  Office OfficeLarge Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.132749154387202,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.090560114,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.271680342,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.815041026,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.45280057,                             !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.271680342,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.181120228,                            !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.090560114,                            !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.045280057;                            !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.090560114,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.271680342,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.135840171,                            !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.045280057,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Office OfficeLarge Main Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.238666032887627,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Auditorium Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.820261640523274,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Cafeteria Lights 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.535655237977141,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool ComputerRoom Lights 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56002645338625,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.332384,                               !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1178633664,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.5982912,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.52954305908612,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4899,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.17371854,                             !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.88182,                                !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Kitchen Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.343842354351372,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Library Lights 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.31882013764028,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4625,                                 !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1640025,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.8325,                                 !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Lobby Lights 1,         !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.497550995101989,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.475,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.168435,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.855,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Mechanical Lights 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.378665757331513,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Office Lights 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.55705561411124,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.4155325,                              !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.1473478245,                           !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.7479585,                              !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Restroom Lights 1,      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.541777750222168,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.33,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.117018,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.594,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Auditorium People 1,    !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.19530039060078,                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Auditorium Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Monday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Tuesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Wednesday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Thursday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Friday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary ACTIVITY_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary ACTIVITY_SCH,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  SchoolSecondary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  SecondarySchool Cafeteria People 1,     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0824084981503291,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool ComputerRoom People 1,  !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0440330047326761,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Gym People 1,           !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.063730960795255,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Kitchen People 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00432786698906726,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jun10, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun11-Jun17, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun18-Sep9, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep10-Sep16, !- Name
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep17-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default,   !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jan1-Jun10, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  10,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun11-Jun17, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  11,                                     !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  SchoolSecondary BLDG_OCC_SCH Week Rule - Jun18-Sep9, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  9,                                      !- End Month 3
  9,                                      !- End Day 3
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep10-Sep16, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  10,                                     !- Start Day 4
  9,                                      !- End Month 4
  16,                                     !- End Day 4
  SchoolSecondary BLDG_OCC_SCH Week Rule - Sep17-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  17,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SecondarySchool Library People 1,       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0110825221650443,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

People,
  SecondarySchool Office People 1,        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00701376402752811,                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  2 Elevator Fans,                        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0590257129271632,                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  72 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  72 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  72 space(s) Occ Sch Tuesday 19,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
