  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.73351310956676e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office B  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  8.37804982082679e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.73351310956676e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Restroom A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  8.77598678695683e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Restroom C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  8.77598678695683e-06,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1351252589026, 37.2022276481863, 0,  !- X,Y,Z Vertex 1 {m}
  20.4689665582723, 24.4262401611649, 0,  !- X,Y,Z Vertex 2 {m}
  60.3539325256919, 22.2252017613031, 0,  !- X,Y,Z Vertex 3 {m}
  60.8601360170778, 30.6692243921346, 0,  !- X,Y,Z Vertex 4 {m}
  63.6752494540645, 30.5346387341652, 0,  !- X,Y,Z Vertex 5 {m}
  62.4710296604228, 8.75082430507792, 0,  !- X,Y,Z Vertex 6 {m}
  53.9286288267983, 9.19354136119146, 0,  !- X,Y,Z Vertex 7 {m}
  53.5998762462035, 2.97968258894182, 0,  !- X,Y,Z Vertex 8 {m}
  11.7769637336259, 5.32813363473989, 0,  !- X,Y,Z Vertex 9 {m}
  12.8655540234817, 24.0971815614931, 0,  !- X,Y,Z Vertex 10 {m}
  2.98328320876416, 24.6544675515483, 0,  !- X,Y,Z Vertex 11 {m}
  3.75062114310174, 38.217756222184, 0;   !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8655540234817, 24.0971815614931, 0,  !- X,Y,Z Vertex 2 {m}
  11.7769637336259, 5.32813363473989, 0,  !- X,Y,Z Vertex 3 {m}
  11.7769637336259, 5.32813363473989, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 1 {m}
  2.98328320876416, 24.6544675515483, 0,  !- X,Y,Z Vertex 2 {m}
  12.8655540234817, 24.0971815614931, 0,  !- X,Y,Z Vertex 3 {m}
  12.8655540234817, 24.0971815614931, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75062114310174, 38.217756222184, 3.6, !- X,Y,Z Vertex 1 {m}
  3.75062114310174, 38.217756222184, 0,   !- X,Y,Z Vertex 2 {m}
  2.98328320876416, 24.6544675515483, 0,  !- X,Y,Z Vertex 3 {m}
  2.98328320876416, 24.6544675515483, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1351252589026, 37.2022276481863, 3.6, !- X,Y,Z Vertex 1 {m}
  21.1351252589026, 37.2022276481863, 0,  !- X,Y,Z Vertex 2 {m}
  3.75062114310174, 38.217756222184, 0,   !- X,Y,Z Vertex 3 {m}
  3.75062114310174, 38.217756222184, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75062114310174, 38.217756222184, 3.6, !- X,Y,Z Vertex 1 {m}
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 2 {m}
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 3 {m}
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 4 {m}
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 5 {m}
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 6 {m}
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 7 {m}
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 8 {m}
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 9 {m}
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 10 {m}
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 11 {m}
  21.1351252589026, 37.2022276481863, 3.6; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 1 {m}
  20.4689665582723, 24.4262401611649, 0,  !- X,Y,Z Vertex 2 {m}
  21.1351252589026, 37.2022276481863, 0,  !- X,Y,Z Vertex 3 {m}
  21.1351252589026, 37.2022276481863, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 1 {m}
  60.3539325256919, 22.2252017613031, 0,  !- X,Y,Z Vertex 2 {m}
  20.4689665582723, 24.4262401611649, 0,  !- X,Y,Z Vertex 3 {m}
  20.4689665582723, 24.4262401611649, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 1 {m}
  60.8601360170778, 30.6692243921346, 0,  !- X,Y,Z Vertex 2 {m}
  60.3539325256919, 22.2252017613031, 0,  !- X,Y,Z Vertex 3 {m}
  60.3539325256919, 22.2252017613031, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 1 {m}
  63.6752494540645, 30.5346387341652, 0,  !- X,Y,Z Vertex 2 {m}
  60.8601360170778, 30.6692243921346, 0,  !- X,Y,Z Vertex 3 {m}
  60.8601360170778, 30.6692243921346, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 1 {m}
  62.4710296604228, 8.75082430507792, 0,  !- X,Y,Z Vertex 2 {m}
  63.6752494540645, 30.5346387341652, 0,  !- X,Y,Z Vertex 3 {m}
  63.6752494540645, 30.5346387341652, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 1 {m}
  53.9286288267983, 9.19354136119146, 0,  !- X,Y,Z Vertex 2 {m}
  62.4710296604228, 8.75082430507792, 0,  !- X,Y,Z Vertex 3 {m}
  62.4710296604228, 8.75082430507792, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 1 {m}
  53.5998762462035, 2.97968258894182, 0,  !- X,Y,Z Vertex 2 {m}
  53.9286288267983, 9.19354136119146, 0,  !- X,Y,Z Vertex 3 {m}
  53.9286288267983, 9.19354136119146, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 1 {m}
  11.7769637336259, 5.32813363473989, 0,  !- X,Y,Z Vertex 2 {m}
  53.5998762462035, 2.97968258894182, 0,  !- X,Y,Z Vertex 3 {m}
  53.5998762462035, 2.97968258894182, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 Space,                 !- Space or SpaceList Name
  2376.29102327026;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone Thermostat, !- Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  Building Story 1 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone Thermostat Schedule, !- Name
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone,           !- Zone Name
  Building Story 1 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone Inlet Node List, !- Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone Return Node List, !- Name
  Building Story 1 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone VAV Terminal, !- Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Tuesday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Wednesday,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Thursday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Friday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Monday 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Tuesday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Wednesday 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Thursday 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Friday 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  13 Zone PVAV Occ Sch Week Rule - Jan1-Jul1, !- Name
  13 Zone PVAV Occ Sch Sunday,            !- Sunday Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- Monday Schedule:Day Name
  13 Zone PVAV Occ Sch Tuesday,           !- Tuesday Schedule:Day Name
  13 Zone PVAV Occ Sch Wednesday,         !- Wednesday Schedule:Day Name
  13 Zone PVAV Occ Sch Thursday,          !- Thursday Schedule:Day Name
  13 Zone PVAV Occ Sch Friday,            !- Friday Schedule:Day Name
  13 Zone PVAV Occ Sch Sunday,            !- Saturday Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- Holiday Schedule:Day Name
  13 Zone PVAV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  13 Zone PVAV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  13 Zone PVAV Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Friday 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  13 Zone PVAV Occ Sch Week Rule - Jul2-Aug26, !- Name
  13 Zone PVAV Occ Sch Sunday,            !- Sunday Schedule:Day Name
  13 Zone PVAV Occ Sch Monday 1,          !- Monday Schedule:Day Name
  13 Zone PVAV Occ Sch Tuesday 1,         !- Tuesday Schedule:Day Name
  13 Zone PVAV Occ Sch Wednesday 1,       !- Wednesday Schedule:Day Name
  13 Zone PVAV Occ Sch Thursday 1,        !- Thursday Schedule:Day Name
  13 Zone PVAV Occ Sch Friday 1,          !- Friday Schedule:Day Name
  13 Zone PVAV Occ Sch Sunday,            !- Saturday Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- Holiday Schedule:Day Name
  13 Zone PVAV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  13 Zone PVAV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  13 Zone PVAV Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Monday 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Tuesday 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Wednesday 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Thursday 2,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  13 Zone PVAV Occ Sch Week Rule - Aug27-Sep2, !- Name
  13 Zone PVAV Occ Sch Sunday,            !- Sunday Schedule:Day Name
  13 Zone PVAV Occ Sch Monday 1,          !- Monday Schedule:Day Name
  13 Zone PVAV Occ Sch Tuesday 1,         !- Tuesday Schedule:Day Name
  13 Zone PVAV Occ Sch Wednesday 1,       !- Wednesday Schedule:Day Name
  13 Zone PVAV Occ Sch Thursday 1,        !- Thursday Schedule:Day Name
  13 Zone PVAV Occ Sch Friday 2,          !- Friday Schedule:Day Name
  13 Zone PVAV Occ Sch Sunday,            !- Saturday Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- Holiday Schedule:Day Name
  13 Zone PVAV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  13 Zone PVAV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  13 Zone PVAV Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  13 Zone PVAV Occ Sch Week Rule - Sep3-Dec31, !- Name
  13 Zone PVAV Occ Sch Sunday,            !- Sunday Schedule:Day Name
  13 Zone PVAV Occ Sch Monday 2,          !- Monday Schedule:Day Name
  13 Zone PVAV Occ Sch Tuesday 2,         !- Tuesday Schedule:Day Name
  13 Zone PVAV Occ Sch Wednesday 2,       !- Wednesday Schedule:Day Name
  13 Zone PVAV Occ Sch Thursday 2,        !- Thursday Schedule:Day Name
  13 Zone PVAV Occ Sch Friday 2,          !- Friday Schedule:Day Name
  13 Zone PVAV Occ Sch Sunday,            !- Saturday Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- Holiday Schedule:Day Name
  13 Zone PVAV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  13 Zone PVAV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  13 Zone PVAV Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  13 Zone PVAV Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  13 Zone PVAV Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  13 Zone PVAV Occ Sch Week Rule - Jan1-Jul1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  7,                                      !- End Month 1
  1,                                      !- End Day 1
  13 Zone PVAV Occ Sch Week Rule - Jul2-Aug26, !- Schedule:Week Name 2
  7,                                      !- Start Month 2
  2,                                      !- Start Day 2
  8,                                      !- End Month 2
  26,                                     !- End Day 2
  13 Zone PVAV Occ Sch Week Rule - Aug27-Sep2, !- Schedule:Week Name 3
  8,                                      !- Start Month 3
  27,                                     !- Start Day 3
  9,                                      !- End Month 3
  2,                                      !- End Day 3
  13 Zone PVAV Occ Sch Week Rule - Sep3-Dec31, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  3,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  13 Zone PVAV Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  13 Zone PVAV Ventilation Controller,    !- Name
  13 Zone PVAV Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA,                             !- Design Specification Outdoor Air Object Name 1
  Building Story 1 ThermalZone Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA,                             !- Design Specification Outdoor Air Object Name 2
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name 3
  Blended OA,                             !- Design Specification Outdoor Air Object Name 3
  Building Story 1 ThermalZone 10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name 4
  Blended OA,                             !- Design Specification Outdoor Air Object Name 4
  Building Story 1 ThermalZone 11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name 5
  Blended OA,                             !- Design Specification Outdoor Air Object Name 5
  Building Story 1 ThermalZone 12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name 6
  Blended OA,                             !- Design Specification Outdoor Air Object Name 6
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name 7
  Blended OA,                             !- Design Specification Outdoor Air Object Name 7
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name 8
  Blended OA,                             !- Design Specification Outdoor Air Object Name 8
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name 9
  Blended OA,                             !- Design Specification Outdoor Air Object Name 9
  Building Story 1 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name 10
  Blended OA,                             !- Design Specification Outdoor Air Object Name 10
  Building Story 1 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name 11
  Blended OA,                             !- Design Specification Outdoor Air Object Name 11
  Building Story 1 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name 12
  Blended OA,                             !- Design Specification Outdoor Air Object Name 12
  Building Story 1 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name 13
  Blended OA,                             !- Design Specification Outdoor Air Object Name 13
  Building Story 1 ThermalZone 9 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 13

DesignSpecification:OutdoorAir,
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025607863850305,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000687897024000001,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone DSOA Space List, !- Name
  Building Story 1 Space,                 !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 1,               !- Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1150384528189, 39.8705824515667, 0,  !- X,Y,Z Vertex 1 {m}
  23.4452174792118, 27.0986792073559, 0,  !- X,Y,Z Vertex 2 {m}
  20.4689665582723, 24.4262401611649, 0,  !- X,Y,Z Vertex 3 {m}
  21.1351252589026, 37.2022276481863, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4452174792118, 27.0986792073559, 3.6, !- X,Y,Z Vertex 1 {m}
  23.4452174792118, 27.0986792073559, 0,  !- X,Y,Z Vertex 2 {m}
  24.1150384528189, 39.8705824515667, 0,  !- X,Y,Z Vertex 3 {m}
  24.1150384528189, 39.8705824515667, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.4465477510671, 27.1240443483331, 1.84630689093476, !- X,Y,Z Vertex 1 {m}
  23.4465477510671, 27.1240443483331, 0.762, !- X,Y,Z Vertex 2 {m}
  24.1137081809636, 39.8452173105895, 0.762, !- X,Y,Z Vertex 3 {m}
  24.1137081809636, 39.8452173105895, 1.84630689093476; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 1 {m}
  20.4689665582723, 24.4262401611649, 0,  !- X,Y,Z Vertex 2 {m}
  23.4452174792118, 27.0986792073559, 0,  !- X,Y,Z Vertex 3 {m}
  23.4452174792118, 27.0986792073559, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1351252589026, 37.2022276481863, 3.6, !- X,Y,Z Vertex 1 {m}
  21.1351252589026, 37.2022276481863, 0,  !- X,Y,Z Vertex 2 {m}
  20.4689665582723, 24.4262401611649, 0,  !- X,Y,Z Vertex 3 {m}
  20.4689665582723, 24.4262401611649, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1150384528189, 39.8705824515667, 3.6, !- X,Y,Z Vertex 1 {m}
  24.1150384528189, 39.8705824515667, 0,  !- X,Y,Z Vertex 2 {m}
  21.1351252589026, 37.2022276481863, 0,  !- X,Y,Z Vertex 3 {m}
  21.1351252589026, 37.2022276481863, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1351252589026, 37.2022276481863, 3.6, !- X,Y,Z Vertex 1 {m}
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 2 {m}
  23.4452174792118, 27.0986792073559, 3.6, !- X,Y,Z Vertex 3 {m}
  24.1150384528189, 39.8705824515667, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 Space 1,               !- Space or SpaceList Name
  72.5161189781514;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 1 DaylightingControls, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.639,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.31,                                   !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  22.5632377762544,                       !- X-Coordinate of Reference Point {m}
  33.5484504933041,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or Space Name
  21.3279098563455,                       !- X-Coordinate of Reference Point {m}
  33.6132371217507,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 1 Thermostat, !- Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 1, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 1,         !- Zone Name
  Building Story 1 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 1 Inlet Node List, !- Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 1 Return Node List, !- Name
  Building Story 1 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 1 DSOA Space List, !- Name
  Building Story 1 Space 1,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 10,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 10,              !- Name
  Building Story 1 ThermalZone 10,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone Name
  Building Story 1 Space 10,              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.88049221119113, 21.4345877177376, 0,  !- X,Y,Z Vertex 1 {m}
  1.72391878550116e-10, 21.9898810362829, 0, !- X,Y,Z Vertex 2 {m}
  2.98328320876416, 24.6544675515483, 0,  !- X,Y,Z Vertex 3 {m}
  12.8655540234817, 24.0971815614931, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone Name
  Building Story 1 Space 10,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72391878550116e-10, 21.9898810362829, 3.6, !- X,Y,Z Vertex 1 {m}
  1.72391878550116e-10, 21.9898810362829, 0, !- X,Y,Z Vertex 2 {m}
  9.88049221119113, 21.4345877177376, 0,  !- X,Y,Z Vertex 3 {m}
  9.88049221119113, 21.4345877177376, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253599813654261, 21.9884557805553, 1.84757261734976, !- X,Y,Z Vertex 1 {m}
  0.0253599813654261, 21.9884557805553, 0.762, !- X,Y,Z Vertex 2 {m}
  9.85513222999809, 21.4360129734652, 0.762, !- X,Y,Z Vertex 3 {m}
  9.85513222999809, 21.4360129734652, 1.84757261734976; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone Name
  Building Story 1 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 1 {m}
  2.98328320876416, 24.6544675515483, 0,  !- X,Y,Z Vertex 2 {m}
  1.72391878550116e-10, 21.9898810362829, 0, !- X,Y,Z Vertex 3 {m}
  1.72391878550116e-10, 21.9898810362829, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone Name
  Building Story 1 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8655540234817, 24.0971815614931, 0,  !- X,Y,Z Vertex 2 {m}
  2.98328320876416, 24.6544675515483, 0,  !- X,Y,Z Vertex 3 {m}
  2.98328320876416, 24.6544675515483, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone Name
  Building Story 1 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.88049221119113, 21.4345877177376, 3.6, !- X,Y,Z Vertex 1 {m}
  9.88049221119113, 21.4345877177376, 0,  !- X,Y,Z Vertex 2 {m}
  12.8655540234817, 24.0971815614931, 0,  !- X,Y,Z Vertex 3 {m}
  12.8655540234817, 24.0971815614931, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone Name
  Building Story 1 Space 10,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 1 {m}
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 2 {m}
  1.72391878550116e-10, 21.9898810362829, 3.6, !- X,Y,Z Vertex 3 {m}
  9.88049221119113, 21.4345877177376, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 10 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 Space 10,              !- Space or SpaceList Name
  55.9600301037547;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 10 DaylightingControls, !- Name
  Building Story 1 ThermalZone 10,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 10 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 10 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.637,                                  !- Fraction of Lights Controlled by Reference Point 1
  538;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 10 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 10,        !- Zone or Space Name
  5.00866948679519,                       !- X-Coordinate of Reference Point {m}
  22.9297110898834,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 10 Thermostat, !- Name
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 1 ThermalZone 10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 10 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 2, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 10,        !- Zone Name
  Building Story 1 ThermalZone 10 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 10 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 10 Inlet Node List, !- Name
  Building Story 1 ThermalZone 10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 10 Return Node List, !- Name
  Building Story 1 ThermalZone 10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 10 VAV Terminal, !- Name
  Building Story 1 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 10,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 10 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 10 DSOA Space List, !- Name
  Building Story 1 Space 10,              !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 11,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 11,              !- Name
  Building Story 1 ThermalZone 11,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone Name
  Building Story 1 Space 11,              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72391878550116e-10, 21.9898810362829, 0, !- X,Y,Z Vertex 1 {m}
  1.08852584124872, 41.203262645532, 0,   !- X,Y,Z Vertex 2 {m}
  3.75062114310174, 38.217756222184, 0,   !- X,Y,Z Vertex 3 {m}
  2.98328320876416, 24.6544675515483, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone Name
  Building Story 1 Space 11,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08852584124872, 41.203262645532, 3.6, !- X,Y,Z Vertex 1 {m}
  1.08852584124872, 41.203262645532, 0,   !- X,Y,Z Vertex 2 {m}
  1.72391878550116e-10, 21.9898810362829, 0, !- X,Y,Z Vertex 3 {m}
  1.72391878550116e-10, 21.9898810362829, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.08708911911842, 41.1779033113625, 1.84485848381172, !- X,Y,Z Vertex 1 {m}
  1.08708911911842, 41.1779033113625, 0.762, !- X,Y,Z Vertex 2 {m}
  0.00143672230269631, 22.0152403704524, 0.762, !- X,Y,Z Vertex 3 {m}
  0.00143672230269631, 22.0152403704524, 1.84485848381172; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone Name
  Building Story 1 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75062114310174, 38.217756222184, 3.6, !- X,Y,Z Vertex 1 {m}
  3.75062114310174, 38.217756222184, 0,   !- X,Y,Z Vertex 2 {m}
  1.08852584124872, 41.203262645532, 0,   !- X,Y,Z Vertex 3 {m}
  1.08852584124872, 41.203262645532, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone Name
  Building Story 1 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 1 {m}
  2.98328320876416, 24.6544675515483, 0,  !- X,Y,Z Vertex 2 {m}
  3.75062114310174, 38.217756222184, 0,   !- X,Y,Z Vertex 3 {m}
  3.75062114310174, 38.217756222184, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone Name
  Building Story 1 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.72391878550116e-10, 21.9898810362829, 3.6, !- X,Y,Z Vertex 1 {m}
  1.72391878550116e-10, 21.9898810362829, 0, !- X,Y,Z Vertex 2 {m}
  2.98328320876416, 24.6544675515483, 0,  !- X,Y,Z Vertex 3 {m}
  2.98328320876416, 24.6544675515483, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone Name
  Building Story 1 Space 11,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 1 {m}
  3.75062114310174, 38.217756222184, 3.6, !- X,Y,Z Vertex 2 {m}
  1.08852584124872, 41.203262645532, 3.6, !- X,Y,Z Vertex 3 {m}
  1.72391878550116e-10, 21.9898810362829, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 11 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 Space 11,              !- Space or SpaceList Name
  92.8161468371078;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 11 DaylightingControls, !- Name
  Building Story 1 ThermalZone 11,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 11 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 11 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.692,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 11 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.307,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 11 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 11,        !- Zone or Space Name
  1.75992011122372,                       !- X-Coordinate of Reference Point {m}
  31.5276993075515,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 11 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 11,        !- Zone or Space Name
  2.993996350078,                         !- X-Coordinate of Reference Point {m}
  31.4577832509629,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 11 Thermostat, !- Name
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 1 ThermalZone 11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 11 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 3, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 11,        !- Zone Name
  Building Story 1 ThermalZone 11 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 11 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 11 Inlet Node List, !- Name
  Building Story 1 ThermalZone 11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 11 Return Node List, !- Name
  Building Story 1 ThermalZone 11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 11 VAV Terminal, !- Name
  Building Story 1 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 11,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 11 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 11 DSOA Space List, !- Name
  Building Story 1 Space 11,              !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 12,        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 12,              !- Name
  Building Story 1 ThermalZone 12,        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone Name
  Building Story 1 Space 12,              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08852584124872, 41.203262645532, 0,   !- X,Y,Z Vertex 1 {m}
  24.1150384528189, 39.8705824515667, 0,  !- X,Y,Z Vertex 2 {m}
  21.1351252589026, 37.2022276481863, 0,  !- X,Y,Z Vertex 3 {m}
  3.75062114310174, 38.217756222184, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone Name
  Building Story 1 Space 12,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1150384528189, 39.8705824515667, 3.6, !- X,Y,Z Vertex 1 {m}
  24.1150384528189, 39.8705824515667, 0,  !- X,Y,Z Vertex 2 {m}
  1.08852584124872, 41.203262645532, 0,   !- X,Y,Z Vertex 3 {m}
  1.08852584124872, 41.203262645532, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0896808864211, 39.8720500436018, 1.84438391478989, !- X,Y,Z Vertex 1 {m}
  24.0896808864211, 39.8720500436018, 0.762, !- X,Y,Z Vertex 2 {m}
  1.11388340764651, 41.2017950534969, 0.762, !- X,Y,Z Vertex 3 {m}
  1.11388340764651, 41.2017950534969, 1.84438391478989; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone Name
  Building Story 1 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1351252589026, 37.2022276481863, 3.6, !- X,Y,Z Vertex 1 {m}
  21.1351252589026, 37.2022276481863, 0,  !- X,Y,Z Vertex 2 {m}
  24.1150384528189, 39.8705824515667, 0,  !- X,Y,Z Vertex 3 {m}
  24.1150384528189, 39.8705824515667, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone Name
  Building Story 1 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75062114310174, 38.217756222184, 3.6, !- X,Y,Z Vertex 1 {m}
  3.75062114310174, 38.217756222184, 0,   !- X,Y,Z Vertex 2 {m}
  21.1351252589026, 37.2022276481863, 0,  !- X,Y,Z Vertex 3 {m}
  21.1351252589026, 37.2022276481863, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone Name
  Building Story 1 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08852584124872, 41.203262645532, 3.6, !- X,Y,Z Vertex 1 {m}
  1.08852584124872, 41.203262645532, 0,   !- X,Y,Z Vertex 2 {m}
  3.75062114310174, 38.217756222184, 0,   !- X,Y,Z Vertex 3 {m}
  3.75062114310174, 38.217756222184, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone Name
  Building Story 1 Space 12,              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75062114310174, 38.217756222184, 3.6, !- X,Y,Z Vertex 1 {m}
  21.1351252589026, 37.2022276481863, 3.6, !- X,Y,Z Vertex 2 {m}
  24.1150384528189, 39.8705824515667, 3.6, !- X,Y,Z Vertex 3 {m}
  1.08852584124872, 41.203262645532, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 12 Mass,         !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 Space 12,              !- Space or SpaceList Name
  114.612291684157;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 12 DaylightingControls, !- Name
  Building Story 1 ThermalZone 12,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 12 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 12 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.683,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 12 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.316,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 12 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 12,        !- Zone or Space Name
  12.5314478921353,                       !- X-Coordinate of Reference Point {m}
  39.3216627924737,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 12 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 12,        !- Zone or Space Name
  12.4600479667081,                       !- X-Coordinate of Reference Point {m}
  38.0879900097909,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 12 Thermostat, !- Name
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 1 ThermalZone 12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 12 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 4, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 12,        !- Zone Name
  Building Story 1 ThermalZone 12 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 12 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 12 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 12 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 12 Inlet Node List, !- Name
  Building Story 1 ThermalZone 12 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 12 Return Node List, !- Name
  Building Story 1 ThermalZone 12 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 12 VAV Terminal, !- Name
  Building Story 1 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 12 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 12 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 12 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 12 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 12 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 12 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 12 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 12 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 12 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 12 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 12 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 12,        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 12 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 12 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 12 DSOA Space List, !- Name
  Building Story 1 Space 12,              !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 2,               !- Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4452174792118, 27.0986792073559, 0,  !- X,Y,Z Vertex 1 {m}
  57.6919965725781, 25.2108502639771, 0,  !- X,Y,Z Vertex 2 {m}
  60.3539325256919, 22.2252017613031, 0,  !- X,Y,Z Vertex 3 {m}
  20.4689665582723, 24.4262401611649, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.6919965725781, 25.2108502639771, 3.6, !- X,Y,Z Vertex 1 {m}
  57.6919965725781, 25.2108502639771, 0,  !- X,Y,Z Vertex 2 {m}
  23.4452174792118, 27.0986792073559, 0,  !- X,Y,Z Vertex 3 {m}
  23.4452174792118, 27.0986792073559, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.6666350761614, 25.2122482981354, 1.84360196345739, !- X,Y,Z Vertex 1 {m}
  57.6666350761614, 25.2122482981354, 0.762, !- X,Y,Z Vertex 2 {m}
  23.4705789756285, 27.0972811731976, 0.762, !- X,Y,Z Vertex 3 {m}
  23.4705789756285, 27.0972811731976, 1.84360196345739; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 1 {m}
  60.3539325256919, 22.2252017613031, 0,  !- X,Y,Z Vertex 2 {m}
  57.6919965725781, 25.2108502639771, 0,  !- X,Y,Z Vertex 3 {m}
  57.6919965725781, 25.2108502639771, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 1 {m}
  20.4689665582723, 24.4262401611649, 0,  !- X,Y,Z Vertex 2 {m}
  60.3539325256919, 22.2252017613031, 0,  !- X,Y,Z Vertex 3 {m}
  60.3539325256919, 22.2252017613031, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4452174792118, 27.0986792073559, 3.6, !- X,Y,Z Vertex 1 {m}
  23.4452174792118, 27.0986792073559, 0,  !- X,Y,Z Vertex 2 {m}
  20.4689665582723, 24.4262401611649, 0,  !- X,Y,Z Vertex 3 {m}
  20.4689665582723, 24.4262401611649, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 1 {m}
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 2 {m}
  57.6919965725781, 25.2108502639771, 3.6, !- X,Y,Z Vertex 3 {m}
  23.4452174792118, 27.0986792073559, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 Space 2,               !- Space or SpaceList Name
  210.364547955751;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 2 DaylightingControls, !- Name
  Building Story 1 ThermalZone 2,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.625,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.34,                                   !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 2,         !- Zone or Space Name
  40.5016347336653,                       !- X-Coordinate of Reference Point {m}
  24.9398319392341,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 2,         !- Zone or Space Name
  40.4336477097352,                       !- X-Coordinate of Reference Point {m}
  23.7064910701284,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 2 Thermostat, !- Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 5, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 2,         !- Zone Name
  Building Story 1 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 2 Inlet Node List, !- Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 2 Return Node List, !- Name
  Building Story 1 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 2 DSOA Space List, !- Name
  Building Story 1 Space 2,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 3,               !- Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.6919965725781, 25.2108502639771, 0,  !- X,Y,Z Vertex 1 {m}
  58.1943266261464, 33.6514149110689, 0,  !- X,Y,Z Vertex 2 {m}
  60.8601360170778, 30.6692243921346, 0,  !- X,Y,Z Vertex 3 {m}
  60.3539325256919, 22.2252017613031, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.1943266261464, 33.6514149110689, 3.6, !- X,Y,Z Vertex 1 {m}
  58.1943266261464, 33.6514149110689, 0,  !- X,Y,Z Vertex 2 {m}
  57.6919965725781, 25.2108502639771, 0,  !- X,Y,Z Vertex 3 {m}
  57.6919965725781, 25.2108502639771, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.1928176456557, 33.6260597739587, 1.84852777673176, !- X,Y,Z Vertex 1 {m}
  58.1928176456557, 33.6260597739587, 0.762, !- X,Y,Z Vertex 2 {m}
  57.6935055530688, 25.2362054010873, 0.762, !- X,Y,Z Vertex 3 {m}
  57.6935055530688, 25.2362054010873, 1.84852777673176; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 1 {m}
  60.8601360170778, 30.6692243921346, 0,  !- X,Y,Z Vertex 2 {m}
  58.1943266261464, 33.6514149110689, 0,  !- X,Y,Z Vertex 3 {m}
  58.1943266261464, 33.6514149110689, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 1 {m}
  60.3539325256919, 22.2252017613031, 0,  !- X,Y,Z Vertex 2 {m}
  60.8601360170778, 30.6692243921346, 0,  !- X,Y,Z Vertex 3 {m}
  60.8601360170778, 30.6692243921346, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.6919965725781, 25.2108502639771, 3.6, !- X,Y,Z Vertex 1 {m}
  57.6919965725781, 25.2108502639771, 0,  !- X,Y,Z Vertex 2 {m}
  60.3539325256919, 22.2252017613031, 0,  !- X,Y,Z Vertex 3 {m}
  60.3539325256919, 22.2252017613031, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 1 {m}
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 2 {m}
  58.1943266261464, 33.6514149110689, 3.6, !- X,Y,Z Vertex 3 {m}
  57.6919965725781, 25.2108502639771, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 Space 3,               !- Space or SpaceList Name
  47.9877735501297;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 3 Thermostat, !- Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 6, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 3,         !- Zone Name
  Building Story 1 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 3 Inlet Node List, !- Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 3 Return Node List, !- Name
  Building Story 1 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 3 DSOA Space List, !- Name
  Building Story 1 Space 3,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 4,               !- Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.1943266261464, 33.6514149110689, 0,  !- X,Y,Z Vertex 1 {m}
  66.6513479510679, 33.2072475226216, 0,  !- X,Y,Z Vertex 2 {m}
  63.6752494540645, 30.5346387341652, 0,  !- X,Y,Z Vertex 3 {m}
  60.8601360170778, 30.6692243921346, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6513479510679, 33.2072475226216, 3.6, !- X,Y,Z Vertex 1 {m}
  66.6513479510679, 33.2072475226216, 0,  !- X,Y,Z Vertex 2 {m}
  58.1943266261464, 33.6514149110689, 0,  !- X,Y,Z Vertex 3 {m}
  58.1943266261464, 33.6514149110689, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.6259829105403, 33.2085797084322, 1.84851755761848, !- X,Y,Z Vertex 1 {m}
  66.6259829105403, 33.2085797084322, 0.762, !- X,Y,Z Vertex 2 {m}
  58.219691666674, 33.6500827252583, 0.762, !- X,Y,Z Vertex 3 {m}
  58.219691666674, 33.6500827252583, 1.84851755761848; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 1 {m}
  63.6752494540645, 30.5346387341652, 0,  !- X,Y,Z Vertex 2 {m}
  66.6513479510679, 33.2072475226216, 0,  !- X,Y,Z Vertex 3 {m}
  66.6513479510679, 33.2072475226216, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 1 {m}
  60.8601360170778, 30.6692243921346, 0,  !- X,Y,Z Vertex 2 {m}
  63.6752494540645, 30.5346387341652, 0,  !- X,Y,Z Vertex 3 {m}
  63.6752494540645, 30.5346387341652, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.1943266261464, 33.6514149110689, 3.6, !- X,Y,Z Vertex 1 {m}
  58.1943266261464, 33.6514149110689, 0,  !- X,Y,Z Vertex 2 {m}
  60.8601360170778, 30.6692243921346, 0,  !- X,Y,Z Vertex 3 {m}
  60.8601360170778, 30.6692243921346, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 1 {m}
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 2 {m}
  66.6513479510679, 33.2072475226216, 3.6, !- X,Y,Z Vertex 3 {m}
  58.1943266261464, 33.6514149110689, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 Space 4,               !- Space or SpaceList Name
  31.9606203049311;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 4 Thermostat, !- Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 7, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 4,         !- Zone Name
  Building Story 1 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 4 Inlet Node List, !- Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 4 Return Node List, !- Name
  Building Story 1 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 4 DSOA Space List, !- Name
  Building Story 1 Space 4,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 5,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 5,               !- Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6513479510679, 33.2072475226216, 0,  !- X,Y,Z Vertex 1 {m}
  65.1444025829609, 5.77541219630371, 0,  !- X,Y,Z Vertex 2 {m}
  62.4710296604228, 8.75082430507792, 0,  !- X,Y,Z Vertex 3 {m}
  63.6752494540645, 30.5346387341652, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.1444025829609, 5.77541219630371, 3.6, !- X,Y,Z Vertex 1 {m}
  65.1444025829609, 5.77541219630371, 0,  !- X,Y,Z Vertex 2 {m}
  66.6513479510679, 33.2072475226216, 0,  !- X,Y,Z Vertex 3 {m}
  66.6513479510679, 33.2072475226216, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.1457958104899, 5.80077395722547, 1.84400070048222, !- X,Y,Z Vertex 1 {m}
  65.1457958104899, 5.80077395722547, 0.762, !- X,Y,Z Vertex 2 {m}
  66.6499547235389, 33.1818857616998, 0.762, !- X,Y,Z Vertex 3 {m}
  66.6499547235389, 33.1818857616998, 1.84400070048222; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 1 {m}
  62.4710296604228, 8.75082430507792, 0,  !- X,Y,Z Vertex 2 {m}
  65.1444025829609, 5.77541219630371, 0,  !- X,Y,Z Vertex 3 {m}
  65.1444025829609, 5.77541219630371, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 1 {m}
  63.6752494540645, 30.5346387341652, 0,  !- X,Y,Z Vertex 2 {m}
  62.4710296604228, 8.75082430507792, 0,  !- X,Y,Z Vertex 3 {m}
  62.4710296604228, 8.75082430507792, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6513479510679, 33.2072475226216, 3.6, !- X,Y,Z Vertex 1 {m}
  66.6513479510679, 33.2072475226216, 0,  !- X,Y,Z Vertex 2 {m}
  63.6752494540645, 30.5346387341652, 0,  !- X,Y,Z Vertex 3 {m}
  63.6752494540645, 30.5346387341652, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 Space 5,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 1 {m}
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 2 {m}
  65.1444025829609, 5.77541219630371, 3.6, !- X,Y,Z Vertex 3 {m}
  66.6513479510679, 33.2072475226216, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 Space 5,               !- Space or SpaceList Name
  139.431678250117;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 5 DaylightingControls, !- Name
  Building Story 1 ThermalZone 5,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 5 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 5 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.678,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 5 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.321,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 5 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 5,         !- Zone or Space Name
  64.6826670293207,                       !- X-Coordinate of Reference Point {m}
  19.5580863270228,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 5 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 5,         !- Zone or Space Name
  63.4490465456012,                       !- X-Coordinate of Reference Point {m}
  19.6258542562127,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 5 Thermostat, !- Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 8, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 5,         !- Zone Name
  Building Story 1 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 5 Inlet Node List, !- Name
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 5 Return Node List, !- Name
  Building Story 1 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 5 VAV Terminal, !- Name
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 5 DSOA Space List, !- Name
  Building Story 1 Space 5,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 6,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 6,               !- Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.1444025829609, 5.77541219630371, 0,  !- X,Y,Z Vertex 1 {m}
  56.6036162652648, 6.21958066810112, 0,  !- X,Y,Z Vertex 2 {m}
  53.9286288267983, 9.19354136119146, 0,  !- X,Y,Z Vertex 3 {m}
  62.4710296604228, 8.75082430507792, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.6036162652648, 6.21958066810112, 3.6, !- X,Y,Z Vertex 1 {m}
  56.6036162652648, 6.21958066810112, 0,  !- X,Y,Z Vertex 2 {m}
  65.1444025829609, 5.77541219630371, 0,  !- X,Y,Z Vertex 3 {m}
  65.1444025829609, 5.77541219630371, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.6289819866222, 6.21826150927051, 1.848453428033, !- X,Y,Z Vertex 1 {m}
  56.6289819866222, 6.21826150927051, 0.762, !- X,Y,Z Vertex 2 {m}
  65.1190368616035, 5.77673135513432, 0.762, !- X,Y,Z Vertex 3 {m}
  65.1190368616035, 5.77673135513432, 1.848453428033; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 1 {m}
  53.9286288267983, 9.19354136119146, 0,  !- X,Y,Z Vertex 2 {m}
  56.6036162652648, 6.21958066810112, 0,  !- X,Y,Z Vertex 3 {m}
  56.6036162652648, 6.21958066810112, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 1 {m}
  62.4710296604228, 8.75082430507792, 0,  !- X,Y,Z Vertex 2 {m}
  53.9286288267983, 9.19354136119146, 0,  !- X,Y,Z Vertex 3 {m}
  53.9286288267983, 9.19354136119146, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.1444025829609, 5.77541219630371, 3.6, !- X,Y,Z Vertex 1 {m}
  65.1444025829609, 5.77541219630371, 0,  !- X,Y,Z Vertex 2 {m}
  62.4710296604228, 8.75082430507792, 0,  !- X,Y,Z Vertex 3 {m}
  62.4710296604228, 8.75082430507792, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 Space 6,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 1 {m}
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 2 {m}
  56.6036162652648, 6.21958066810112, 3.6, !- X,Y,Z Vertex 3 {m}
  65.1444025829609, 5.77541219630371, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 Space 6,               !- Space or SpaceList Name
  48.4454328025006;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 6 Thermostat, !- Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 9, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 6,         !- Zone Name
  Building Story 1 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 6 Inlet Node List, !- Name
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 6 Return Node List, !- Name
  Building Story 1 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 6 VAV Terminal, !- Name
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 6 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 6 DSOA Space List, !- Name
  Building Story 1 Space 6,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 7,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 7,               !- Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.6036162652648, 6.21958066810112, 0,  !- X,Y,Z Vertex 1 {m}
  56.2687317821766, 0.000217850418252397, 0, !- X,Y,Z Vertex 2 {m}
  53.5998762462035, 2.97968258894182, 0,  !- X,Y,Z Vertex 3 {m}
  53.9286288267983, 9.19354136119146, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2687317821766, 0.000217850418252397, 3.6, !- X,Y,Z Vertex 1 {m}
  56.2687317821766, 0.000217850418252397, 0, !- X,Y,Z Vertex 2 {m}
  56.6036162652648, 6.21958066810112, 0,  !- X,Y,Z Vertex 3 {m}
  56.6036162652648, 6.21958066810112, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.2700974786161, 0.0255811087506342, 1.85088115870746, !- X,Y,Z Vertex 1 {m}
  56.2700974786161, 0.0255811087506342, 0.762, !- X,Y,Z Vertex 2 {m}
  56.6022505688253, 6.19421740976874, 0.762, !- X,Y,Z Vertex 3 {m}
  56.6022505688253, 6.19421740976874, 1.85088115870746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 1 {m}
  53.5998762462035, 2.97968258894182, 0,  !- X,Y,Z Vertex 2 {m}
  56.2687317821766, 0.000217850418252397, 0, !- X,Y,Z Vertex 3 {m}
  56.2687317821766, 0.000217850418252397, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 1 {m}
  53.9286288267983, 9.19354136119146, 0,  !- X,Y,Z Vertex 2 {m}
  53.5998762462035, 2.97968258894182, 0,  !- X,Y,Z Vertex 3 {m}
  53.5998762462035, 2.97968258894182, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.6036162652648, 6.21958066810112, 3.6, !- X,Y,Z Vertex 1 {m}
  56.6036162652648, 6.21958066810112, 0,  !- X,Y,Z Vertex 2 {m}
  53.9286288267983, 9.19354136119146, 0,  !- X,Y,Z Vertex 3 {m}
  53.9286288267983, 9.19354136119146, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 Space 7,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 1 {m}
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 2 {m}
  56.2687317821766, 0.000217850418252397, 3.6, !- X,Y,Z Vertex 3 {m}
  56.6036162652648, 6.21958066810112, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 Space 7,               !- Space or SpaceList Name
  35.1960488076517;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 7 Thermostat, !- Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 10, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 7,         !- Zone Name
  Building Story 1 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 7 Inlet Node List, !- Name
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 7 Return Node List, !- Name
  Building Story 1 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 7 VAV Terminal, !- Name
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 7 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 7 DSOA Space List, !- Name
  Building Story 1 Space 7,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 8,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 8,               !- Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2687317821766, 0.000217850418252397, 0, !- X,Y,Z Vertex 1 {m}
  8.79198611547685, 2.66544540305577, 0,  !- X,Y,Z Vertex 2 {m}
  11.7769637336259, 5.32813363473989, 0,  !- X,Y,Z Vertex 3 {m}
  53.5998762462035, 2.97968258894182, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.79198611547685, 2.66544540305577, 3.6, !- X,Y,Z Vertex 1 {m}
  8.79198611547685, 2.66544540305577, 0,  !- X,Y,Z Vertex 2 {m}
  56.2687317821766, 0.000217850418252397, 0, !- X,Y,Z Vertex 3 {m}
  56.2687317821766, 0.000217850418252397, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.81734618675388, 2.66402175112354, 1.84315501464339, !- X,Y,Z Vertex 1 {m}
  8.81734618675388, 2.66402175112354, 0.762, !- X,Y,Z Vertex 2 {m}
  56.2433717108996, 0.00164150235048366, 0.762, !- X,Y,Z Vertex 3 {m}
  56.2433717108996, 0.00164150235048366, 1.84315501464339; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 1 {m}
  11.7769637336259, 5.32813363473989, 0,  !- X,Y,Z Vertex 2 {m}
  8.79198611547685, 2.66544540305577, 0,  !- X,Y,Z Vertex 3 {m}
  8.79198611547685, 2.66544540305577, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 1 {m}
  53.5998762462035, 2.97968258894182, 0,  !- X,Y,Z Vertex 2 {m}
  11.7769637336259, 5.32813363473989, 0,  !- X,Y,Z Vertex 3 {m}
  11.7769637336259, 5.32813363473989, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.2687317821766, 0.000217850418252397, 3.6, !- X,Y,Z Vertex 1 {m}
  56.2687317821766, 0.000217850418252397, 0, !- X,Y,Z Vertex 2 {m}
  53.5998762462035, 2.97968258894182, 0,  !- X,Y,Z Vertex 3 {m}
  53.5998762462035, 2.97968258894182, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 Space 8,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 1 {m}
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 2 {m}
  8.79198611547685, 2.66544540305577, 3.6, !- X,Y,Z Vertex 3 {m}
  56.2687317821766, 0.000217850418252397, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 8 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 Space 8,               !- Space or SpaceList Name
  252.71363307632;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 8 DaylightingControls, !- Name
  Building Story 1 ThermalZone 8,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 8 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 8 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.667,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 8 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.332,                                  !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 8 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 8,         !- Zone or Space Name
  32.5985419169636,                       !- X-Coordinate of Reference Point {m}
  2.54740162989988,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 8 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 8,         !- Zone or Space Name
  32.6677579603754,                       !- X-Coordinate of Reference Point {m}
  3.78037420886825,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 8 Thermostat, !- Name
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 8 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 11, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 8,         !- Zone Name
  Building Story 1 ThermalZone 8 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 8 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 8 Inlet Node List, !- Name
  Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 8 Return Node List, !- Name
  Building Story 1 ThermalZone 8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 8 VAV Terminal, !- Name
  Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 8,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 8 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 8 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 8 DSOA Space List, !- Name
  Building Story 1 Space 8,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 1 ThermalZone 9,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 1 Space 9,               !- Name
  Building Story 1 ThermalZone 9,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Ground Blended Space Type;        !- Space Type

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone Name
  Building Story 1 Space 9,               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.79198611547685, 2.66544540305577, 0,  !- X,Y,Z Vertex 1 {m}
  9.88049221119113, 21.4345877177376, 0,  !- X,Y,Z Vertex 2 {m}
  12.8655540234817, 24.0971815614931, 0,  !- X,Y,Z Vertex 3 {m}
  11.7769637336259, 5.32813363473989, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone Name
  Building Story 1 Space 9,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.88049221119113, 21.4345877177376, 3.6, !- X,Y,Z Vertex 1 {m}
  9.88049221119113, 21.4345877177376, 0,  !- X,Y,Z Vertex 2 {m}
  8.79198611547685, 2.66544540305577, 0,  !- X,Y,Z Vertex 3 {m}
  8.79198611547685, 2.66544540305577, 3.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 64,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.87902162312718, 21.4092303249153, 1.84492609880885, !- X,Y,Z Vertex 1 {m}
  9.87902162312718, 21.4092303249153, 0.762, !- X,Y,Z Vertex 2 {m}
  8.7934567035408, 2.6908027958781, 0.762, !- X,Y,Z Vertex 3 {m}
  8.7934567035408, 2.6908027958781, 1.84492609880885; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone Name
  Building Story 1 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8655540234817, 24.0971815614931, 0,  !- X,Y,Z Vertex 2 {m}
  9.88049221119113, 21.4345877177376, 0,  !- X,Y,Z Vertex 3 {m}
  9.88049221119113, 21.4345877177376, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone Name
  Building Story 1 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 1 {m}
  11.7769637336259, 5.32813363473989, 0,  !- X,Y,Z Vertex 2 {m}
  12.8655540234817, 24.0971815614931, 0,  !- X,Y,Z Vertex 3 {m}
  12.8655540234817, 24.0971815614931, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone Name
  Building Story 1 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.79198611547685, 2.66544540305577, 3.6, !- X,Y,Z Vertex 1 {m}
  8.79198611547685, 2.66544540305577, 0,  !- X,Y,Z Vertex 2 {m}
  11.7769637336259, 5.32813363473989, 0,  !- X,Y,Z Vertex 3 {m}
  11.7769637336259, 5.32813363473989, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone Name
  Building Story 1 Space 9,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 2 {m}
  9.88049221119113, 21.4345877177376, 3.6, !- X,Y,Z Vertex 3 {m}
  8.79198611547685, 2.66544540305577, 3.6; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 1 Space 9 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 Space 9,               !- Space or SpaceList Name
  106.255411765065;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 1 ThermalZone 9 DaylightingControls, !- Name
  Building Story 1 ThermalZone 9,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 1 Space 9 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 1 Space 9 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.644,                                  !- Fraction of Lights Controlled by Reference Point 1
  538,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 1 Space 9 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.32,                                   !- Fraction of Lights Controlled by Reference Point 2
  538;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 1 Space 9 Daylt Sensor 1, !- Name
  Building Story 1 ThermalZone 9,         !- Zone or Space Name
  10.551847842009,                        !- X-Coordinate of Reference Point {m}
  11.9795180030009,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 1 Space 9 Daylt Sensor 2, !- Name
  Building Story 1 ThermalZone 9,         !- Zone or Space Name
  11.7858748339972,                       !- X-Coordinate of Reference Point {m}
  11.9079512856446,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 1 ThermalZone 9 Thermostat, !- Name
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 1 ThermalZone 9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Ground Blended Space Type Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 1 ThermalZone 9 Thermostat Schedule, !- Name
  Building Story 1 ThermalZone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 1 ThermalZone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Ground Blended Space Type Thermostat 12, !- Name
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 1 ThermalZone 9,         !- Zone Name
  Building Story 1 ThermalZone 9 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 1 ThermalZone 9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 1 ThermalZone 9 Zone Air Node, !- Zone Air Node Name
  Building Story 1 ThermalZone 9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 1 ThermalZone 9 Inlet Node List, !- Name
  Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 1 ThermalZone 9 Return Node List, !- Name
  Building Story 1 ThermalZone 9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 1 ThermalZone 9 VAV Terminal, !- Name
  Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 1 ThermalZone 9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 1 ThermalZone 9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 1 ThermalZone 9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 1 ThermalZone 9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.528600450031779,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 1 ThermalZone 9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 1 ThermalZone 9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 1 ThermalZone 9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 1 ThermalZone 9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 1 ThermalZone 9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 1 ThermalZone 9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 1 ThermalZone 9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 1 ThermalZone 9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 1 ThermalZone 9,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 1 ThermalZone 9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Building Story 1 ThermalZone 9 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  Building Story 1 ThermalZone 9 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 1 ThermalZone 9 DSOA Space List, !- Name
  Building Story 1 Space 9,               !- Space Name 1
  Blended OA;                             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space,                 !- Name
  Building Story 2 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

SpaceList,
  Story Mid Blended Space Type,           !- Name
  Building Story 2 Space 7,               !- Space Name 1
  Building Story 2 Space 4,               !- Space Name 2
  Building Story 2 Space 8,               !- Space Name 3
  Building Story 2 Space 6,               !- Space Name 4
  Building Story 2 Space,                 !- Space Name 5
  Building Story 2 Space 1,               !- Space Name 6
  Building Story 2 Space 2,               !- Space Name 7
  Building Story 2 Space 3,               !- Space Name 8
  Building Story 2 Space 5,               !- Space Name 9
  Building Story 2 Space 9,               !- Space Name 10
  Building Story 2 Space 10,              !- Space Name 11
  Building Story 2 Space 11,              !- Space Name 12
  Building Story 2 Space 12;              !- Space Name 13

InternalMass,
  Building Story 2 Space 7 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  7.37082965035704;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  6.69325949270119;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  52.9238139743523;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  10.1455431681132;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  497.647802113226;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  15.1864762665284;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  44.0549806010925;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  10.0496992168342;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  29.2000716859323;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  22.252229045056;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  11.7192657442262;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  19.4377502678685;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Classroom A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  24.0023441965819;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  0.910101872026678;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.8264399373241;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  6.5346866577654;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  1.25270536262903;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  61.4462981506119;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  1.87512683582189;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  5.43962107647015;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  1.24087117792809;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  3.60543401018539;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  2.74755980959225;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  1.44701834101969;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  2.40004636464734;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Classroom A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  2.96365259035389;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  7.37082965035704;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  6.69325949270119;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  52.9238139743523;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  10.1455431681132;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  497.647802113226;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  15.1864762665284;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  44.0549806010925;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  10.0496992168342;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  29.2000716859323;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  22.252229045056;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  11.7192657442262;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  19.4377502678685;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Classroom C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  24.0023441965819;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  0.910101872026678;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.8264399373241;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  6.5346866577654;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  1.25270536262903;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  61.4462981506119;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  1.87512683582189;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  5.43962107647015;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  1.24087117792809;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  3.60543401018539;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  2.74755980959225;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  1.44701834101969;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  2.40004636464734;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Classroom C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  2.96365259035389;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  10.3933303323679;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  9.43791407586405;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  74.6258843544958;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  14.3058497549718;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  701.714493739396;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  21.4138803784523;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  62.1202751783899;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  14.1707037953912;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  41.1739254815117;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  31.3770332605064;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  16.5248969126083;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  27.4084423375929;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Corridor B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  33.8448049703857;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  1.28330050221979;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  1.16533194713769;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  9.21431647106146;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  1.76639282964592;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  86.6431195231248;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  2.64404599539764;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  7.67020558234262;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  1.74970588982428;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  5.08388721988652;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  3.87423099754407;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  2.0403862697443;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  3.38421532772369;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Corridor B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  4.17893531977554;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  0.509761595216817;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.462901301217047;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  3.66017519279083;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  0.701658906127068;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  34.4169855355554;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  1.05028643104957;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  3.04681267289511;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  0.695030403256496;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  2.0194572156942;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  1.53894911607248;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  0.810496495500636;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  1.34430166670516;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Gym A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  1.65998589670296;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  0.410489483888096;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.372754868178906;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  2.94738450272951;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  0.565016283973061;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  27.7145449206804;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  0.845751306221556;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  2.45346956957098;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  0.559678630552672;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  1.6261836081469;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  1.23925072879988;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  0.652658598162262;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  1.08250935836193;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Gym A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  1.33671653650035;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  2.83452749158981;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  2.57396099765879;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  20.3523908143529;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  3.90157178924019;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  191.375522584606;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  5.84011387046039;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  16.9417907588196;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  3.86471402319619;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  11.2291844848374;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  8.55732094884453;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  4.50676280812526;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  7.47498451633078;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Gym B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  9.23034552623491;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  2.28252527849695;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  2.07270208542808;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  16.3889207811332;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  3.14177098695786;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  154.106625982988;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  4.70279705459832;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  13.642508596141;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  3.11209098457511;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  9.04238802396351;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  6.89084915912881;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  3.62910575545916;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  6.01928934029452;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Gym B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  7.43280742748262;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  0.509761595216817;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.462901301217047;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  3.66017519279083;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  0.701658906127068;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  34.4169855355554;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  1.05028643104957;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  3.04681267289511;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  0.695030403256496;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  2.0194572156942;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  1.53894911607248;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  0.810496495500636;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  1.34430166670516;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Gym C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  1.65998589670296;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 2 Space 7,               !- Space or SpaceList Name
  0.410489483888096;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  0.372754868178906;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 8 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 8,         !- Zone or ZoneList Name
  Building Story 2 Space 8,               !- Space or SpaceList Name
  2.94738450272951;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 2 Space 6,               !- Space or SpaceList Name
  0.565016283973061;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  27.7145449206804;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  0.845751306221556;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  2.45346956957098;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  0.559678630552672;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 2 Space 5,               !- Space or SpaceList Name
  1.6261836081469;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 9 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 9,         !- Zone or ZoneList Name
  Building Story 2 Space 9,               !- Space or SpaceList Name
  1.23925072879988;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 10 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 10,        !- Zone or ZoneList Name
  Building Story 2 Space 10,              !- Space or SpaceList Name
  0.652658598162262;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 11 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 11,        !- Zone or ZoneList Name
  Building Story 2 Space 11,              !- Space or SpaceList Name
  1.08250935836193;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 12 SecondarySchool Gym C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 12,        !- Zone or ZoneList Name
  Building Story 2 Space 12,              !- Space or SpaceList Name
  1.33671653650035;                       !- Surface Area {m2}

Lights,
  SecondarySchool Classroom Lights 1,     !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.28068536304225,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Corridor Lights 1,      !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.35688096448516,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.551772,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.30654,                                !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.108699084,                            !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  0.551772,                               !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1773;                                 !- Value Until Time 4

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Gym Lights 2,           !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_LIGHT_GYM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.53202306404613,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SecondarySchool Classroom People 1,     !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.177277409440708,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

People,
  SecondarySchool Gym People 2,           !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0638342943352554,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.70544895344051,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Corridor Elec Equip 1,  !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.32128175281744,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Gym Elec Equip 2,       !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.978792513140581,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000122026946727296,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.84725416933512e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000122026946727296,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.84725416933512e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Corridor B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.71037742450298e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.87108904409723e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.01341797117321e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  8.37804982082679e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  1.87108904409723e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Gym C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  3.01341797117321e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75062114310174, 38.217756222184, 7.2, !- X,Y,Z Vertex 1 {m}
  2.98328320876416, 24.6544675515483, 7.2, !- X,Y,Z Vertex 2 {m}
  12.8655540234817, 24.0971815614931, 7.2, !- X,Y,Z Vertex 3 {m}
  11.7769637336259, 5.32813363473989, 7.2, !- X,Y,Z Vertex 4 {m}
  53.5998762462035, 2.97968258894182, 7.2, !- X,Y,Z Vertex 5 {m}
  53.9286288267983, 9.19354136119146, 7.2, !- X,Y,Z Vertex 6 {m}
  62.4710296604228, 8.75082430507792, 7.2, !- X,Y,Z Vertex 7 {m}
  63.6752494540645, 30.5346387341652, 7.2, !- X,Y,Z Vertex 8 {m}
  60.8601360170778, 30.6692243921346, 7.2, !- X,Y,Z Vertex 9 {m}
  60.3539325256919, 22.2252017613031, 7.2, !- X,Y,Z Vertex 10 {m}
  20.4689665582723, 24.4262401611649, 7.2, !- X,Y,Z Vertex 11 {m}
  21.1351252589026, 37.2022276481863, 7.2; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1351252589026, 37.2022276481863, 3.6, !- X,Y,Z Vertex 1 {m}
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 2 {m}
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 3 {m}
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 4 {m}
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 5 {m}
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 6 {m}
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 7 {m}
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 8 {m}
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 9 {m}
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 10 {m}
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 11 {m}
  3.75062114310174, 38.217756222184, 3.6; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4689665582723, 24.4262401611649, 7.2, !- X,Y,Z Vertex 1 {m}
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 2 {m}
  21.1351252589026, 37.2022276481863, 3.6, !- X,Y,Z Vertex 3 {m}
  21.1351252589026, 37.2022276481863, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3539325256919, 22.2252017613031, 7.2, !- X,Y,Z Vertex 1 {m}
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 2 {m}
  20.4689665582723, 24.4262401611649, 3.6, !- X,Y,Z Vertex 3 {m}
  20.4689665582723, 24.4262401611649, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8601360170778, 30.6692243921346, 7.2, !- X,Y,Z Vertex 1 {m}
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 2 {m}
  60.3539325256919, 22.2252017613031, 3.6, !- X,Y,Z Vertex 3 {m}
  60.3539325256919, 22.2252017613031, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.6752494540645, 30.5346387341652, 7.2, !- X,Y,Z Vertex 1 {m}
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 2 {m}
  60.8601360170778, 30.6692243921346, 3.6, !- X,Y,Z Vertex 3 {m}
  60.8601360170778, 30.6692243921346, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.4710296604228, 8.75082430507792, 7.2, !- X,Y,Z Vertex 1 {m}
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 2 {m}
  63.6752494540645, 30.5346387341652, 3.6, !- X,Y,Z Vertex 3 {m}
  63.6752494540645, 30.5346387341652, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9286288267983, 9.19354136119146, 7.2, !- X,Y,Z Vertex 1 {m}
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 2 {m}
  62.4710296604228, 8.75082430507792, 3.6, !- X,Y,Z Vertex 3 {m}
  62.4710296604228, 8.75082430507792, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.5998762462035, 2.97968258894182, 7.2, !- X,Y,Z Vertex 1 {m}
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 2 {m}
  53.9286288267983, 9.19354136119146, 3.6, !- X,Y,Z Vertex 3 {m}
  53.9286288267983, 9.19354136119146, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7769637336259, 5.32813363473989, 7.2, !- X,Y,Z Vertex 1 {m}
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 2 {m}
  53.5998762462035, 2.97968258894182, 3.6, !- X,Y,Z Vertex 3 {m}
  53.5998762462035, 2.97968258894182, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8655540234817, 24.0971815614931, 7.2, !- X,Y,Z Vertex 1 {m}
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 2 {m}
  11.7769637336259, 5.32813363473989, 3.6, !- X,Y,Z Vertex 3 {m}
  11.7769637336259, 5.32813363473989, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98328320876416, 24.6544675515483, 7.2, !- X,Y,Z Vertex 1 {m}
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 2 {m}
  12.8655540234817, 24.0971815614931, 3.6, !- X,Y,Z Vertex 3 {m}
  12.8655540234817, 24.0971815614931, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75062114310174, 38.217756222184, 7.2, !- X,Y,Z Vertex 1 {m}
  3.75062114310174, 38.217756222184, 3.6, !- X,Y,Z Vertex 2 {m}
  2.98328320876416, 24.6544675515483, 3.6, !- X,Y,Z Vertex 3 {m}
  2.98328320876416, 24.6544675515483, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
