  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan2-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.69184260987187,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Corridor Elec Equip 2,  !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.31746111558226,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000182263484672,                      !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000170103065341485,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000170103065341485,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Corridor B  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  4.71037742450299e-05,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 3.6, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 3.6, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 3.6, !- X,Y,Z Vertex 2 {m}
  12.3271787139583, 2.82843850531149, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 3.6, !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842564993799, 2.82842859955362, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 1 {m}
  12.3271539764543, 13.2752862093737, 3.6, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842859945292, 13.2752763035495, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 1 {m}
  12.3271787139583, 2.82843850531149, 3.6, !- X,Y,Z Vertex 2 {m}
  12.3271539764543, 13.2752862093737, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 Space,                 !- Space or SpaceList Name
  198.463764034145;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone Thermostat, !- Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  Building Story 2 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone Thermostat Schedule, !- Name
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone,           !- Zone Name
  Building Story 2 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone Inlet Node List, !- Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone Return Node List, !- Name
  Building Story 2 ThermalZone Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 2 ThermalZone PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone PSZ-AC Diffuser, !- Name
  Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 2 ThermalZone PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Building Story 2 ThermalZone PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.00444858256601614,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000473212042430086,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone DSOA Space List, !- Name
  Building Story 2 Space,                 !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 1,               !- Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1556102630039, 1.58048716407677e-05, 3.6, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 2 {m}
  15.1556102630039, 1.58048716407677e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999862, 2.64881276773947e-08, 5.44563222040163, !- X,Y,Z Vertex 1 {m}
  0.0253999999999862, 2.64881276773947e-08, 4.362, !- X,Y,Z Vertex 2 {m}
  15.1302102630039, 1.57783835130903e-05, 4.362, !- X,Y,Z Vertex 3 {m}
  15.1302102630039, 1.57783835130903e-05, 5.44563222040163; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 3.6, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 1 {m}
  12.3271787139583, 2.82843850531149, 3.6, !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842564993799, 2.82842859955362, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1556102630039, 1.58048716407677e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  12.3271787139583, 2.82843850531149, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 3 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 Space 1,               !- Space or SpaceList Name
  69.7330336185699;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 1 DaylightingControls, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.705,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.294,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or Space Name
  7.57780386120093,                       !- X-Coordinate of Reference Point {m}
  1.21812516790023,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or Space Name
  7.57780257165294,                       !- X-Coordinate of Reference Point {m}
  2.45469875556865,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 1 Thermostat, !- Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 1, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 1,         !- Zone Name
  Building Story 2 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 1 Inlet Node List, !- Name
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 1 Return Node List, !- Name
  Building Story 2 ThermalZone 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 1 PSZ-AC Diffuser, !- Name
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 2 ThermalZone 1 PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 1 PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Building Story 2 ThermalZone 1 PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 1 DSOA Space List, !- Name
  Building Story 2 Space 1,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 2,               !- Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  -1.11615605646875e-10, 16.1037019534766, 3.6, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842564993799, 2.82842859955362, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 1 {m}
  -1.11615605646875e-10, 16.1037019534766, 3.6, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 7.2;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.11439556910279e-10, 16.0783019534766, 5.44541769981272, !- X,Y,Z Vertex 1 {m}
  -1.11439556910279e-10, 16.0783019534766, 4.362, !- X,Y,Z Vertex 2 {m}
  -1.76048736596128e-13, 0.0253999999999976, 4.362, !- X,Y,Z Vertex 3 {m}
  -1.76048736596128e-13, 0.0253999999999976, 5.44541769981272; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 3.6, !- X,Y,Z Vertex 2 {m}
  -1.11615605646875e-10, 16.1037019534766, 3.6, !- X,Y,Z Vertex 3 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 3.6, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842859945292, 13.2752763035495, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842564993799, 2.82842859955362, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 2 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 3 {m}
  0, 0, 7.2;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 Space 2,               !- Space or SpaceList Name
  75.0962948282462;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 2 DaylightingControls, !- Name
  Building Story 2 ThermalZone 2,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.701,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.298,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 2,         !- Zone or Space Name
  1.21797568182059,                       !- X-Coordinate of Reference Point {m}
  8.05185097674674,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 2 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 2,         !- Zone or Space Name
  2.45440554069511,                       !- X-Coordinate of Reference Point {m}
  8.05185097675531,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 2 Thermostat, !- Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 2, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 2,         !- Zone Name
  Building Story 2 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 2 Inlet Node List, !- Name
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 2 Return Node List, !- Name
  Building Story 2 ThermalZone 2 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 2 PSZ-AC Diffuser, !- Name
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 2 ThermalZone 2 PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 2 PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Building Story 2 ThermalZone 2 PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 2 DSOA Space List, !- Name
  Building Story 2 Space 2,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 3,               !- Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11615605646875e-10, 16.1037019534766, 3.6, !- X,Y,Z Vertex 1 {m}
  15.1555766768832, 16.1037177584303, 3.6, !- X,Y,Z Vertex 2 {m}
  12.3271539764543, 13.2752862093737, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842859945292, 13.2752763035495, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1555766768832, 16.1037177584303, 3.6, !- X,Y,Z Vertex 2 {m}
  -1.11615605646875e-10, 16.1037019534766, 3.6, !- X,Y,Z Vertex 3 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1301766768832, 16.103717731942, 5.445632228478, !- X,Y,Z Vertex 1 {m}
  15.1301766768832, 16.103717731942, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0253999998883714, 16.1037019799649, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0253999998883714, 16.1037019799649, 5.445632228478; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 1 {m}
  12.3271539764543, 13.2752862093737, 3.6, !- X,Y,Z Vertex 2 {m}
  15.1555766768832, 16.1037177584303, 3.6, !- X,Y,Z Vertex 3 {m}
  15.1555766768832, 16.1037177584303, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 3.6, !- X,Y,Z Vertex 2 {m}
  12.3271539764543, 13.2752862093737, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 1 {m}
  -1.11615605646875e-10, 16.1037019534766, 3.6, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 3.6, !- X,Y,Z Vertex 3 {m}
  2.82842859945292, 13.2752763035495, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 1 {m}
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 2 {m}
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 3 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 Space 3,               !- Space or SpaceList Name
  69.7329330301094;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 3 DaylightingControls, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.705,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.294,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or Space Name
  7.57778960869622,                       !- X-Coordinate of Reference Point {m}
  14.8855925851586,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or Space Name
  7.57779089825377,                       !- X-Coordinate of Reference Point {m}
  13.649018992079,                        !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 3 Thermostat, !- Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 3, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 3,         !- Zone Name
  Building Story 2 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 3 Inlet Node List, !- Name
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 3 Return Node List, !- Name
  Building Story 2 ThermalZone 3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 3 PSZ-AC Diffuser, !- Name
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 2 ThermalZone 3 PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 3 PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Building Story 2 ThermalZone 3 PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 3 DSOA Space List, !- Name
  Building Story 2 Space 3,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 2 Space 4,               !- Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Mid Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1555766768832, 16.1037177584303, 3.6, !- X,Y,Z Vertex 1 {m}
  15.1556102630039, 1.58048716407677e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  12.3271787139583, 2.82843850531149, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 3.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1556102630039, 1.58048716407677e-05, 3.6, !- X,Y,Z Vertex 2 {m}
  15.1555766768832, 16.1037177584303, 3.6, !- X,Y,Z Vertex 3 {m}
  15.1555766768832, 16.1037177584303, 7.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1556102100293, 0.0254158048715855, 5.44541769981269, !- X,Y,Z Vertex 1 {m}
  15.1556102100293, 0.0254158048715855, 4.362, !- X,Y,Z Vertex 2 {m}
  15.1555767298578, 16.0783177584304, 4.362, !- X,Y,Z Vertex 3 {m}
  15.1555767298578, 16.0783177584304, 5.44541769981269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 1 {m}
  12.3271787139583, 2.82843850531149, 3.6, !- X,Y,Z Vertex 2 {m}
  15.1556102630039, 1.58048716407677e-05, 3.6, !- X,Y,Z Vertex 3 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 1 {m}
  12.3271539764543, 13.2752862093737, 3.6, !- X,Y,Z Vertex 2 {m}
  12.3271787139583, 2.82843850531149, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1555766768832, 16.1037177584303, 3.6, !- X,Y,Z Vertex 2 {m}
  12.3271539764543, 13.2752862093737, 3.6, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 1 {m}
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 2 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 3 {m}
  15.1555766768832, 16.1037177584303, 7.2; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 2 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 Space 4,               !- Space or SpaceList Name
  75.0962948285562;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 2 ThermalZone 4 DaylightingControls, !- Name
  Building Story 2 ThermalZone 4,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 2 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 2 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.701,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 2 Space 4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.298,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  Building Story 2 ThermalZone 4,         !- Zone or Space Name
  13.9376177880698,                       !- X-Coordinate of Reference Point {m}
  8.05186424142276,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 2 Space 4 Daylt Sensor 2, !- Name
  Building Story 2 ThermalZone 4,         !- Zone or Space Name
  12.701187929198,                        !- X-Coordinate of Reference Point {m}
  8.05186166270623,                       !- Y-Coordinate of Reference Point {m}
  4.362;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 2 ThermalZone 4 Thermostat, !- Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 2 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 2 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid Blended Space Type Thermostat 4, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 2 ThermalZone 4,         !- Zone Name
  Building Story 2 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 2 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 2 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 2 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 2 ThermalZone 4 Inlet Node List, !- Name
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 2 ThermalZone 4 Return Node List, !- Name
  Building Story 2 ThermalZone 4 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 2 ThermalZone 4 PSZ-AC Diffuser, !- Name
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 2 ThermalZone 4 PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 2 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 2 ThermalZone 4 PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 2 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Building Story 2 ThermalZone 4 PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name 1
  Blended OA 1,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 2 ThermalZone 4 DSOA Space List, !- Name
  Building Story 2 Space 4,               !- Space Name 1
  Blended OA 1;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space,                 !- Name
  Building Story 3 ThermalZone,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

SpaceList,
  Story Top Blended Space Type,           !- Name
  Building Story 3 Space 2,               !- Space Name 1
  Building Story 3 Space 1,               !- Space Name 2
  Building Story 3 Space 3,               !- Space Name 3
  Building Story 3 Space,                 !- Space Name 4
  Building Story 3 Space 4;               !- Space Name 5

InternalMass,
  Building Story 3 Space 2 Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  75.0962948282462;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 Space 1,               !- Space or SpaceList Name
  69.7330336185699;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  69.7329330301094;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 Space,                 !- Space or SpaceList Name
  198.463764034145;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 Office WholeBuilding - Md Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  75.0962948285562;                       !- Surface Area {m2}

Lights,
  Office WholeBuilding - Md Office Lights 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Md Office People 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0002734887729,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842564993799, 2.82842859955362, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 2 {m}
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842859945292, 13.2752763035495, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842564993799, 2.82842859955362, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 10.8, !- X,Y,Z Vertex 1 {m}
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842859945292, 13.2752763035495, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 10.8, !- X,Y,Z Vertex 1 {m}
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 2 {m}
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 Space,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 10.8, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 Space,                 !- Space or SpaceList Name
  198.463764034145;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone Thermostat, !- Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  Building Story 3 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone Thermostat Schedule, !- Name
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone,           !- Zone Name
  Building Story 3 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone Inlet Node List, !- Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone Return Node List, !- Name
  Building Story 3 ThermalZone Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 3 ThermalZone PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone PSZ-AC Diffuser, !- Name
  Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 3 ThermalZone PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 3 ThermalZone PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 13,   !- Name
  Building Story 3 ThermalZone PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone DSOA Space List, !- Name
  Building Story 3 Space,                 !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 1,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 1,               !- Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 3 {m}
  15.1556102630039, 1.58048716407677e-05, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999862, 2.64881276773947e-08, 9.04563222040163, !- X,Y,Z Vertex 1 {m}
  0.0253999999999862, 2.64881276773947e-08, 7.962, !- X,Y,Z Vertex 2 {m}
  15.1302102630039, 1.57783835130903e-05, 7.962, !- X,Y,Z Vertex 3 {m}
  15.1302102630039, 1.57783835130903e-05, 9.04563222040163; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842564993799, 2.82842859955362, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 10.8, !- X,Y,Z Vertex 1 {m}
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842564993799, 2.82842859955362, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1556102630039, 1.58048716407677e-05, 10.8, !- X,Y,Z Vertex 1 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 2 {m}
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 Space 1,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 10.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 3 {m}
  15.1556102630039, 1.58048716407677e-05, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 Space 1,               !- Space or SpaceList Name
  69.7330336185699;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 1 DaylightingControls, !- Name
  Building Story 3 ThermalZone 1,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.479,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.095,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 1 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 1,         !- Zone or Space Name
  7.57780386120093,                       !- X-Coordinate of Reference Point {m}
  1.21812516790023,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 1 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 1,         !- Zone or Space Name
  7.57780257165294,                       !- X-Coordinate of Reference Point {m}
  2.45469875556865,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 1 Thermostat, !- Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 1,         !- Zone Name
  Building Story 3 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 1 Inlet Node List, !- Name
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 1 Return Node List, !- Name
  Building Story 3 ThermalZone 1 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 1 PSZ-AC Diffuser, !- Name
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 3 ThermalZone 1 PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 1 PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 1 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 14,   !- Name
  Building Story 3 ThermalZone 1 PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 1 DSOA Space List, !- Name
  Building Story 3 Space 1,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 2,               !- Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.2,                              !- X,Y,Z Vertex 1 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842564993799, 2.82842859955362, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11615605646875e-10, 16.1037019534766, 10.8, !- X,Y,Z Vertex 1 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.11439556910279e-10, 16.0783019534766, 9.04541769981272, !- X,Y,Z Vertex 1 {m}
  -1.11439556910279e-10, 16.0783019534766, 7.962, !- X,Y,Z Vertex 2 {m}
  -1.76048736596141e-13, 0.0253999999999976, 7.962, !- X,Y,Z Vertex 3 {m}
  -1.76048736596141e-13, 0.0253999999999976, 9.04541769981272; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842859945292, 13.2752763035495, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 2 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 3 {m}
  -1.11615605646875e-10, 16.1037019534766, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842564993799, 2.82842859955362, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842859945292, 13.2752763035495, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  2.82842564993799, 2.82842859955362, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842564993799, 2.82842859955362, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 Space 2,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842564993799, 2.82842859955362, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 10.8, !- X,Y,Z Vertex 2 {m}
  -1.11615605646875e-10, 16.1037019534766, 10.8, !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 Space 2,               !- Space or SpaceList Name
  75.0962948282462;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 2 DaylightingControls, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.477,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.096,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 2 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or Space Name
  1.21797568182059,                       !- X-Coordinate of Reference Point {m}
  8.05185097674674,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 2 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or Space Name
  2.45440554069511,                       !- X-Coordinate of Reference Point {m}
  8.05185097675531,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 2 Thermostat, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 2 Inlet Node List, !- Name
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 2 Return Node List, !- Name
  Building Story 3 ThermalZone 2 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 2 PSZ-AC Diffuser, !- Name
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 3 ThermalZone 2 PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 2 PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 11,   !- Name
  Building Story 3 ThermalZone 2 PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 2 DSOA Space List, !- Name
  Building Story 3 Space 2,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 3,               !- Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 2 {m}
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842859945292, 13.2752763035495, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1555766768832, 16.1037177584303, 10.8, !- X,Y,Z Vertex 1 {m}
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 2 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 3 {m}
  -1.11615605646875e-10, 16.1037019534766, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1301766768832, 16.103717731942, 9.045632228478, !- X,Y,Z Vertex 1 {m}
  15.1301766768832, 16.103717731942, 7.962, !- X,Y,Z Vertex 2 {m}
  0.0253999998883714, 16.1037019799649, 7.962, !- X,Y,Z Vertex 3 {m}
  0.0253999998883714, 16.1037019799649, 9.045632228478; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 10.8, !- X,Y,Z Vertex 1 {m}
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 2 {m}
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 3 {m}
  15.1555766768832, 16.1037177584303, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842859945292, 13.2752763035495, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 2 {m}
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11615605646875e-10, 16.1037019534766, 10.8, !- X,Y,Z Vertex 1 {m}
  -1.11615605646875e-10, 16.1037019534766, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82842859945292, 13.2752763035495, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82842859945292, 13.2752763035495, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 Space 3,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82842859945292, 13.2752763035495, 10.8, !- X,Y,Z Vertex 1 {m}
  12.3271539764543, 13.2752862093737, 10.8, !- X,Y,Z Vertex 2 {m}
  15.1555766768832, 16.1037177584303, 10.8, !- X,Y,Z Vertex 3 {m}
  -1.11615605646875e-10, 16.1037019534766, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 Space 3,               !- Space or SpaceList Name
  69.7329330301094;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 3 DaylightingControls, !- Name
  Building Story 3 ThermalZone 3,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.479,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.095,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 3 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 3,         !- Zone or Space Name
  7.57778960869622,                       !- X-Coordinate of Reference Point {m}
  14.8855925851586,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 3 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 3,         !- Zone or Space Name
  7.57779089825377,                       !- X-Coordinate of Reference Point {m}
  13.649018992079,                        !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 3 Thermostat, !- Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 3 Inlet Node List, !- Name
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 3 Return Node List, !- Name
  Building Story 3 ThermalZone 3 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 3 PSZ-AC Diffuser, !- Name
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 3 ThermalZone 3 PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 3 PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Building Story 3 ThermalZone 3 PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 3 DSOA Space List, !- Name
  Building Story 3 Space 3,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Building Story 3 Space 4,               !- Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Story Top Blended Space Type;           !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 1 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 2 {m}
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1556102630039, 1.58048716407677e-05, 10.8, !- X,Y,Z Vertex 1 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 2 {m}
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 3 {m}
  15.1555766768832, 16.1037177584303, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1556102100293, 0.0254158048715855, 9.0454176998127, !- X,Y,Z Vertex 1 {m}
  15.1556102100293, 0.0254158048715855, 7.962, !- X,Y,Z Vertex 2 {m}
  15.1555767298578, 16.0783177584304, 7.962, !- X,Y,Z Vertex 3 {m}
  15.1555767298578, 16.0783177584304, 9.0454176998127; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271787139583, 2.82843850531149, 10.8, !- X,Y,Z Vertex 1 {m}
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 2 {m}
  15.1556102630039, 1.58048716407677e-05, 7.2, !- X,Y,Z Vertex 3 {m}
  15.1556102630039, 1.58048716407677e-05, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 10.8, !- X,Y,Z Vertex 1 {m}
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 2 {m}
  12.3271787139583, 2.82843850531149, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271787139583, 2.82843850531149, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1555766768832, 16.1037177584303, 10.8, !- X,Y,Z Vertex 1 {m}
  15.1555766768832, 16.1037177584303, 7.2, !- X,Y,Z Vertex 2 {m}
  12.3271539764543, 13.2752862093737, 7.2, !- X,Y,Z Vertex 3 {m}
  12.3271539764543, 13.2752862093737, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 Space 4,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3271539764543, 13.2752862093737, 10.8, !- X,Y,Z Vertex 1 {m}
  12.3271787139583, 2.82843850531149, 10.8, !- X,Y,Z Vertex 2 {m}
  15.1556102630039, 1.58048716407677e-05, 10.8, !- X,Y,Z Vertex 3 {m}
  15.1555766768832, 16.1037177584303, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 Space 4,               !- Space or SpaceList Name
  75.0962948285562;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 4 DaylightingControls, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.477,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.096,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 4 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or Space Name
  13.9376177880698,                       !- X-Coordinate of Reference Point {m}
  8.05186424142276,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 4 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or Space Name
  12.701187929198,                        !- X-Coordinate of Reference Point {m}
  8.05186166270623,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 4 Thermostat, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 4, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 4 Inlet Node List, !- Name
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 4 Return Node List, !- Name
  Building Story 3 ThermalZone 4 Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 4 PSZ-AC Diffuser, !- Name
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Building Story 3 ThermalZone 4 PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 4 PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Building Story 3 ThermalZone 4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 15,   !- Name
  Building Story 3 ThermalZone 4 PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name 1
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Building Story 3 ThermalZone 4 DSOA Space List, !- Name
  Building Story 3 Space 4,               !- Space Name 1
  Blended OA 2;                           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  6,                                      !- Begin Month
  30,                                     !- Begin Day of Month
  2022,                                   !- Begin Year
  6,                                      !- End Month
  30,                                     !- End Day of Month
  2022,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.23,             !- Name
  Smooth,                                 !- Roughness
  3.21036394736381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical IEAD Roof R-31.25,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  Typical Insulation R-17.04,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-2.0,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-20.41, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-18.23,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 1, !- Name
  Copper pipe 0.75in type L 1;            !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 2, !- Name
  Copper pipe 0.75in type L 2;            !- Layer 1

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 10,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 11,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 12,           !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 2,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 3,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 4,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 5,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 6,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 7,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 8,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 9,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Emissions Sch File Type Limits;         !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Day:Interval,
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Friday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Friday 1,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Friday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023991186360459,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00144525219038909,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000385400584103753,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00192700292051879,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0112729670850349,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0129109195674759,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  18 space(s) Occ Sch Friday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Friday 4,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Monday 1,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Monday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023991186360459,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00144525219038909,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000385400584103753,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00192700292051879,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0112729670850349,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0129109195674759,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  18 space(s) Occ Sch Monday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Monday 4,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  18 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  18 space(s) Occ Sch Thursday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Thursday 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Thursday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023991186360459,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00144525219038909,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000385400584103753,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00192700292051879,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0112729670850349,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0129109195674759,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  18 space(s) Occ Sch Thursday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Thursday 4,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Tuesday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Tuesday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Tuesday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023991186360459,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00144525219038909,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000385400584103753,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00192700292051879,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0112729670850349,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0129109195674759,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  18 space(s) Occ Sch Tuesday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Tuesday 4,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Wednesday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Wednesday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Wednesday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.023991186360459,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00144525219038909,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.000385400584103753,                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.00192700292051879,                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.0112729670850349,                     !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.0129109195674759,                     !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  18 space(s) Occ Sch Wednesday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.0289050438077819,                     !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321916,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.00886421343438644,                    !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Wednesday 4,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.000963501460259396,                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.00105985160628534,                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.055786734549019,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.00905691372643831,                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.00452845686321915,                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0101167653327237,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0180174773068507,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.00712991080591952,                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.00202335306654473,                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.0247619875286665,                     !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.0240875365064849,                     !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.000481750730129698,                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory1ThermalZone1PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory1ThermalZone2PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory1ThermalZone3PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory1ThermalZone4PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory1ThermalZonePSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory2ThermalZone1PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory2ThermalZone2PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory2ThermalZone3PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory2ThermalZone4PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory2ThermalZonePSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory3ThermalZone1PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory3ThermalZone2PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory3ThermalZone3PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory3ThermalZone4PSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  BuildingStory3ThermalZonePSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.06,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.09,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.34,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.63,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.72,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.79,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.83,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.61,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.19,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.22,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.12,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.09;                                   !- Value Until Time 16

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.03;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.34,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.63,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.79,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.83,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.34,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.63,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.79,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.83,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Name
