SurfaceProperty:SurroundingSurfaces,
    SrdSurfs:Surface 56,  !- Name
    ,                     !- Sky View Factor
    ,                        !- Sky Temperature Schedule Name
    ,                        !- Ground View Factor
    ,                        !- Ground Temperature Schedule Name
    SurroundingSurface1,     !- Surrounding Surface 1 Name
    0.5,                     !- Surrounding Surface 1 View Factor
    Srf-Surface 56-Tmp;  !- Surrounding Surface 1 Temperature Schedule Name

Schedule:Compact,
    Srf-Surface 56-Tmp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.0;                    !- Field 4

SurfaceProperty:SurroundingSurfaces,
    SrdSurfs:Surface 44,  !- Name
    ,                     !- Sky View Factor
    ,                        !- Sky Temperature Schedule Name
    ,                        !- Ground View Factor
    ,                        !- Ground Temperature Schedule Name
    SurroundingSurface1,     !- Surrounding Surface 1 Name
    0.5,                     !- Surrounding Surface 1 View Factor
    Srf-Surface 44-Tmp;  !- Surrounding Surface 1 Temperature Schedule Name

Schedule:Compact,
    Srf-Surface 44-Tmp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.0;                    !- Field 4
        
SurfaceProperty:SurroundingSurfaces,
    SrdSurfs:Surface 50,  !- Name
    ,                     !- Sky View Factor
    ,                        !- Sky Temperature Schedule Name
    ,                        !- Ground View Factor
    ,                        !- Ground Temperature Schedule Name
    SurroundingSurface1,     !- Surrounding Surface 1 Name
    0.5,                     !- Surrounding Surface 1 View Factor
    Srf-Surface 50-Tmp;  !- Surrounding Surface 1 Temperature Schedule Name

Schedule:Compact,
    Srf-Surface 50-Tmp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.0;                    !- Field 4

SurfaceProperty:SurroundingSurfaces,
    SrdSurfs:Surface 38,  !- Name
    ,                     !- Sky View Factor
    ,                        !- Sky Temperature Schedule Name
    ,                        !- Ground View Factor
    ,                        !- Ground Temperature Schedule Name
    SurroundingSurface1,     !- Surrounding Surface 1 Name
    0.5,                     !- Surrounding Surface 1 View Factor
    Srf-Surface 38-Tmp;  !- Surrounding Surface 1 Temperature Schedule Name

Schedule:Compact,
    Srf-Surface 38-Tmp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.0;                    !- Field 4

SurfaceProperty:LocalEnvironment,
    LocEnv:Surface 44,    !- Name
    Surface 44,           !- Exterior Surface Name
    ,                        !- External Shading Fraction Schedule Name
    SrdSurfs:Surface 56,  !- Surrounding Surfaces Object Name
    ;                        !- Outdoor Air Node Name

SurfaceProperty:LocalEnvironment,
    LocEnv:Surface 56,    !- Name
    Surface 56,           !- Exterior Surface Name
    ,                        !- External Shading Fraction Schedule Name
    SrdSurfs:Surface 44,  !- Surrounding Surfaces Object Name
    ;                        !- Outdoor Air Node Name

SurfaceProperty:LocalEnvironment,
    LocEnv:Surface 50,    !- Name
    Surface 50,           !- Exterior Surface Name
    ,                        !- External Shading Fraction Schedule Name
    SrdSurfs:Surface 38,  !- Surrounding Surfaces Object Name
    ;                        !- Outdoor Air Node Name

SurfaceProperty:LocalEnvironment,
    LocEnv:Surface 38,    !- Name
    Surface 38,           !- Exterior Surface Name
    ,                        !- External Shading Fraction Schedule Name
    SrdSurfs:Surface 50,  !- Surrounding Surfaces Object Name
    ;                        !- Outdoor Air Node Name
    
  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_3,                   !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.4500424092375,7.99636155065442,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.450110044493,-12.1054993079807,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.9146172161281,-12.1053550001877,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.9144736076639,7.99650585873576,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.9144736076639,7.99650585873576,9,  !- X,Y,Z ==> Vertex 1 {m}
    -51.9146172161281,-12.1053550001877,9,  !- X,Y,Z ==> Vertex 2 {m}
    -24.450110044493,-12.1054993079807,9,  !- X,Y,Z ==> Vertex 3 {m}
    -24.4500424092375,7.99636155065442,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.9146172161281,-12.1053550001877,9,  !- X,Y,Z ==> Vertex 1 {m}
    -51.9146172161281,-12.1053550001877,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.450110044493,-12.1054993079807,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.450110044493,-12.1054993079807,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.450110044493,-12.1054993079807,9,  !- X,Y,Z ==> Vertex 1 {m}
    -24.450110044493,-12.1054993079807,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.4500424092375,7.99636155065442,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.4500424092375,7.99636155065442,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.4500424092375,7.99636155065442,9,  !- X,Y,Z ==> Vertex 1 {m}
    -24.4500424092375,7.99636155065442,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.9144736076639,7.99650585873576,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.9144736076639,7.99650585873576,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -51.9144736076639,7.99650585873576,9,  !- X,Y,Z ==> Vertex 1 {m}
    -51.9144736076639,7.99650585873576,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.9146172161281,-12.1053550001877,0,  !- X,Y,Z ==> Vertex 3 {m}
    -51.9146172161281,-12.1053550001877,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.0026500687889,-12.327638146539,9,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0026500687889,-12.327638146539,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.54559119933971,-12.3276541769871,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54559119933971,-12.3276541769871,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.0025928405111,10.7728428857806,9,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0025928405111,10.7728428857806,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0026500687889,-12.327638146539,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0026500687889,-12.327638146539,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.54559119933971,-12.3276541769871,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.54559119933971,-12.3276541769871,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.54556085473681,10.7728268550352,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54556085473681,10.7728268550352,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.54556085473681,10.7728268550352,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.54556085473681,10.7728268550352,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0025928405111,10.7728428857806,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0025928405111,10.7728428857806,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -18.0025928405111,10.7728428857806,9,  !- X,Y,Z ==> Vertex 1 {m}
    -18.0026500687889,-12.327638146539,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.54559119933971,-12.3276541769871,9,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54556085473681,10.7728268550352,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -9.54556085473681,10.7728268550352,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.54559119933971,-12.3276541769871,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.0026500687889,-12.327638146539,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0025928405111,10.7728428857806,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.5843277682945,-154.484427075015,9,  !- X,Y,Z ==> Vertex 1 {m}
    17.5843277682945,-154.484427075015,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.0041879877328,-154.484255047463,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.0041879877328,-154.484255047463,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.5842081824249,-105.06273488307,9,  !- X,Y,Z ==> Vertex 1 {m}
    17.5842081824249,-105.06273488307,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.5843277682945,-154.484427075015,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.5843277682945,-154.484427075015,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    53.0041879877328,-154.484255047463,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.5843277682945,-154.484427075015,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.5842081824249,-105.06273488307,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.0038275213653,-105.062562856726,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    53.0041879877328,-154.484255047463,9,  !- X,Y,Z ==> Vertex 1 {m}
    53.0041879877328,-154.484255047463,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.0038275213653,-105.062562856726,0,  !- X,Y,Z ==> Vertex 3 {m}
    53.0038275213653,-105.062562856726,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    53.0038275213653,-105.062562856726,9,  !- X,Y,Z ==> Vertex 1 {m}
    17.5842081824249,-105.06273488307,9,  !- X,Y,Z ==> Vertex 2 {m}
    17.5843277682945,-154.484427075015,9,  !- X,Y,Z ==> Vertex 3 {m}
    53.0041879877328,-154.484255047463,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    53.0038275213653,-105.062562856726,9,  !- X,Y,Z ==> Vertex 1 {m}
    53.0038275213653,-105.062562856726,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.5842081824249,-105.06273488307,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.5842081824249,-105.06273488307,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.8753582774768,-165.257011161596,9,  !- X,Y,Z ==> Vertex 1 {m}
    60.8753582774768,-165.257011161596,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.980849426441,-165.256012532646,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.980849426441,-165.256012532646,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.979564276441,-96.0656435725521,9,  !- X,Y,Z ==> Vertex 1 {m}
    134.979564276441,-96.0656435725521,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.8747786840345,-96.0666421913664,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.8747786840345,-96.0666421913664,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.979564276441,-96.0656435725521,9,  !- X,Y,Z ==> Vertex 1 {m}
    60.8747786840345,-96.0666421913664,9,  !- X,Y,Z ==> Vertex 2 {m}
    60.8753582774768,-165.257011161596,9,  !- X,Y,Z ==> Vertex 3 {m}
    134.980849426441,-165.256012532646,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.980849426441,-165.256012532646,0,  !- X,Y,Z ==> Vertex 1 {m}
    60.8753582774768,-165.257011161596,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.8747786840345,-96.0666421913664,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.979564276441,-96.0656435725521,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    134.980849426441,-165.256012532646,9,  !- X,Y,Z ==> Vertex 1 {m}
    134.980849426441,-165.256012532646,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.979564276441,-96.0656435725521,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.979564276441,-96.0656435725521,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    60.8747786840345,-96.0666421913664,9,  !- X,Y,Z ==> Vertex 1 {m}
    60.8747786840345,-96.0666421913664,0,  !- X,Y,Z ==> Vertex 2 {m}
    60.8753582774768,-165.257011161596,0,  !- X,Y,Z ==> Vertex 3 {m}
    60.8753582774768,-165.257011161596,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -414.061906626078,-29.0859241222991,9,  !- X,Y,Z ==> Vertex 1 {m}
    -414.068481480339,-144.477253502487,9,  !- X,Y,Z ==> Vertex 2 {m}
    5.02408673687632,-144.489048501325,9,  !- X,Y,Z ==> Vertex 3 {m}
    5.02400696138147,-29.0977189345121,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.02400696138147,-29.0977189345121,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.02400696138147,-29.0977189345121,0,  !- X,Y,Z ==> Vertex 2 {m}
    -414.061906626078,-29.0859241222991,0,  !- X,Y,Z ==> Vertex 3 {m}
    -414.061906626078,-29.0859241222991,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.02408673687632,-144.489048501325,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.02408673687632,-144.489048501325,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.02400696138147,-29.0977189345121,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.02400696138147,-29.0977189345121,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -414.061906626078,-29.0859241222991,9,  !- X,Y,Z ==> Vertex 1 {m}
    -414.061906626078,-29.0859241222991,0,  !- X,Y,Z ==> Vertex 2 {m}
    -414.068481480339,-144.477253502487,0,  !- X,Y,Z ==> Vertex 3 {m}
    -414.068481480339,-144.477253502487,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.02400696138147,-29.0977189345121,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.02408673687632,-144.489048501325,0,  !- X,Y,Z ==> Vertex 2 {m}
    -414.068481480339,-144.477253502487,0,  !- X,Y,Z ==> Vertex 3 {m}
    -414.061906626078,-29.0859241222991,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -414.068481480339,-144.477253502487,9,  !- X,Y,Z ==> Vertex 1 {m}
    -414.068481480339,-144.477253502487,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.02408673687632,-144.489048501325,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.02408673687632,-144.489048501325,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.159262766256,-4.6637879752427,9,  !- X,Y,Z ==> Vertex 1 {m}
    -103.159262766256,-4.6637879752427,0,  !- X,Y,Z ==> Vertex 2 {m}
    -103.159120872072,5.33161248728989,0,  !- X,Y,Z ==> Vertex 3 {m}
    -103.159120872072,5.33161248728989,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.159120872072,5.33161248728989,9,  !- X,Y,Z ==> Vertex 1 {m}
    -103.159120872072,5.33161248728989,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.128150767871,5.33177648165301,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.128150767871,5.33177648165301,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.128307749464,-4.66362398073125,9,  !- X,Y,Z ==> Vertex 1 {m}
    -114.128307749464,-4.66362398073125,0,  !- X,Y,Z ==> Vertex 2 {m}
    -103.159262766256,-4.6637879752427,0,  !- X,Y,Z ==> Vertex 3 {m}
    -103.159262766256,-4.6637879752427,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -103.159120872072,5.33161248728989,0,  !- X,Y,Z ==> Vertex 1 {m}
    -103.159262766256,-4.6637879752427,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.128307749464,-4.66362398073125,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.128150767871,5.33177648165301,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.128150767871,5.33177648165301,9,  !- X,Y,Z ==> Vertex 1 {m}
    -114.128150767871,5.33177648165301,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.128307749464,-4.66362398073125,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.128307749464,-4.66362398073125,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.128150767871,5.33177648165301,9,  !- X,Y,Z ==> Vertex 1 {m}
    -114.128307749464,-4.66362398073125,9,  !- X,Y,Z ==> Vertex 2 {m}
    -103.159262766256,-4.6637879752427,9,  !- X,Y,Z ==> Vertex 3 {m}
    -103.159120872072,5.33161248728989,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    138.326231335789,45.8691003093142,9,  !- X,Y,Z ==> Vertex 1 {m}
    138.326231335789,45.8691003093142,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.4620029346017,45.8679197790456,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.4620029346017,45.8679197790456,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    138.327675253367,-29.9848841057593,9,  !- X,Y,Z ==> Vertex 1 {m}
    138.327675253367,-29.9848841057593,0,  !- X,Y,Z ==> Vertex 2 {m}
    138.326231335789,45.8691003093142,0,  !- X,Y,Z ==> Vertex 3 {m}
    138.326231335789,45.8691003093142,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    44.4624670509404,-29.9860646488106,9,  !- X,Y,Z ==> Vertex 1 {m}
    44.4624670509404,-29.9860646488106,0,  !- X,Y,Z ==> Vertex 2 {m}
    138.327675253367,-29.9848841057593,0,  !- X,Y,Z ==> Vertex 3 {m}
    138.327675253367,-29.9848841057593,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    44.4620029346017,45.8679197790456,9,  !- X,Y,Z ==> Vertex 1 {m}
    44.4620029346017,45.8679197790456,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.4624670509404,-29.9860646488106,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.4624670509404,-29.9860646488106,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    138.327675253367,-29.9848841057593,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.4624670509404,-29.9860646488106,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.4620029346017,45.8679197790456,0,  !- X,Y,Z ==> Vertex 3 {m}
    138.326231335789,45.8691003093142,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    138.326231335789,45.8691003093142,9,  !- X,Y,Z ==> Vertex 1 {m}
    44.4620029346017,45.8679197790456,9,  !- X,Y,Z ==> Vertex 2 {m}
    44.4624670509404,-29.9860646488106,9,  !- X,Y,Z ==> Vertex 3 {m}
    138.327675253367,-29.9848841057593,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -59.366669916773,13.2163832453314,9,  !- X,Y,Z ==> Vertex 1 {m}
    -59.366669916773,13.2163832453314,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.3452789956611,13.2165008645565,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.3452789956611,13.2165008645565,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -59.366669916773,13.2163832453314,0,  !- X,Y,Z ==> Vertex 1 {m}
    -59.3668668036367,-10.8836379044809,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.3455189258398,-10.8835202842558,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.3452789956611,13.2165008645565,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -59.3668668036367,-10.8836379044809,9,  !- X,Y,Z ==> Vertex 1 {m}
    -59.3668668036367,-10.8836379044809,0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.366669916773,13.2163832453314,0,  !- X,Y,Z ==> Vertex 3 {m}
    -59.366669916773,13.2163832453314,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.3455189258398,-10.8835202842558,9,  !- X,Y,Z ==> Vertex 1 {m}
    -72.3455189258398,-10.8835202842558,0,  !- X,Y,Z ==> Vertex 2 {m}
    -59.3668668036367,-10.8836379044809,0,  !- X,Y,Z ==> Vertex 3 {m}
    -59.3668668036367,-10.8836379044809,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.3452789956611,13.2165008645565,9,  !- X,Y,Z ==> Vertex 1 {m}
    -72.3452789956611,13.2165008645565,0,  !- X,Y,Z ==> Vertex 2 {m}
    -72.3455189258398,-10.8835202842558,0,  !- X,Y,Z ==> Vertex 3 {m}
    -72.3455189258398,-10.8835202842558,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -72.3452789956611,13.2165008645565,9,  !- X,Y,Z ==> Vertex 1 {m}
    -72.3455189258398,-10.8835202842558,9,  !- X,Y,Z ==> Vertex 2 {m}
    -59.3668668036367,-10.8836379044809,9,  !- X,Y,Z ==> Vertex 3 {m}
    -59.366669916773,13.2163832453314,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.27039619318042,-12.5497791975605,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.09813057239909,-12.5497797920995,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0981259320415,-1.66589941350199,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.27038979739924,-1.66589881928198,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.27039619318042,-12.5497791975605,9,  !- X,Y,Z ==> Vertex 1 {m}
    4.27039619318042,-12.5497791975605,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.27038979739924,-1.66589881928198,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.27038979739924,-1.66589881928198,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.0981259320415,-1.66589941350199,9,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0981259320415,-1.66589941350199,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.09813057239909,-12.5497797920995,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.09813057239909,-12.5497797920995,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.27038979739924,-1.66589881928198,9,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0981259320415,-1.66589941350199,9,  !- X,Y,Z ==> Vertex 2 {m}
    -3.09813057239909,-12.5497797920995,9,  !- X,Y,Z ==> Vertex 3 {m}
    4.27039619318042,-12.5497791975605,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.09813057239909,-12.5497797920995,9,  !- X,Y,Z ==> Vertex 1 {m}
    -3.09813057239909,-12.5497797920995,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.27039619318042,-12.5497791975605,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.27039619318042,-12.5497791975605,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.27038979739924,-1.66589881928198,9,  !- X,Y,Z ==> Vertex 1 {m}
    4.27038979739924,-1.66589881928198,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0981259320415,-1.66589941350199,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0981259320415,-1.66589941350199,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.3307677590555,-40.425759479212,9,  !- X,Y,Z ==> Vertex 1 {m}
    34.3307677590555,-40.425759479212,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.5840517783655,-40.4258192987411,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.5840517783655,-40.4258192987411,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.5841117066253,-65.1921983822512,9,  !- X,Y,Z ==> Vertex 1 {m}
    17.5841117066253,-65.1921983822512,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.3308847613611,-65.1921385617737,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.3308847613611,-65.1921385617737,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.3308847613611,-65.1921385617737,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.5841117066253,-65.1921983822512,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.5840517783655,-40.4258192987411,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.3307677590555,-40.425759479212,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.3307677590555,-40.425759479212,9,  !- X,Y,Z ==> Vertex 1 {m}
    17.5840517783655,-40.4258192987411,9,  !- X,Y,Z ==> Vertex 2 {m}
    17.5841117066253,-65.1921983822512,9,  !- X,Y,Z ==> Vertex 3 {m}
    34.3308847613611,-65.1921385617737,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.5840517783655,-40.4258192987411,9,  !- X,Y,Z ==> Vertex 1 {m}
    17.5840517783655,-40.4258192987411,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.5841117066253,-65.1921983822512,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.5841117066253,-65.1921983822512,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    34.3308847613611,-65.1921385617737,9,  !- X,Y,Z ==> Vertex 1 {m}
    34.3308847613611,-65.1921385617737,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.3307677590555,-40.425759479212,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.3307677590555,-40.425759479212,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.491437380417,30.9867411191995,0,  !- X,Y,Z ==> Vertex 1 {m}
    -120.492120578702,-10.2165214389411,0,  !- X,Y,Z ==> Vertex 2 {m}
    -187.14377307321,-10.2151106128663,0,  !- X,Y,Z ==> Vertex 3 {m}
    -187.14271195606,30.9881519374546,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -187.14271195606,30.9881519374546,9,  !- X,Y,Z ==> Vertex 1 {m}
    -187.14377307321,-10.2151106128663,9,  !- X,Y,Z ==> Vertex 2 {m}
    -120.492120578702,-10.2165214389411,9,  !- X,Y,Z ==> Vertex 3 {m}
    -120.491437380417,30.9867411191995,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.492120578702,-10.2165214389411,9,  !- X,Y,Z ==> Vertex 1 {m}
    -120.492120578702,-10.2165214389411,0,  !- X,Y,Z ==> Vertex 2 {m}
    -120.491437380417,30.9867411191995,0,  !- X,Y,Z ==> Vertex 3 {m}
    -120.491437380417,30.9867411191995,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -187.14377307321,-10.2151106128663,9,  !- X,Y,Z ==> Vertex 1 {m}
    -187.14377307321,-10.2151106128663,0,  !- X,Y,Z ==> Vertex 2 {m}
    -120.492120578702,-10.2165214389411,0,  !- X,Y,Z ==> Vertex 3 {m}
    -120.492120578702,-10.2165214389411,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -187.14271195606,30.9881519374546,9,  !- X,Y,Z ==> Vertex 1 {m}
    -187.14271195606,30.9881519374546,0,  !- X,Y,Z ==> Vertex 2 {m}
    -187.14377307321,-10.2151106128663,0,  !- X,Y,Z ==> Vertex 3 {m}
    -187.14377307321,-10.2151106128663,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.491437380417,30.9867411191995,9,  !- X,Y,Z ==> Vertex 1 {m}
    -120.491437380417,30.9867411191995,0,  !- X,Y,Z ==> Vertex 2 {m}
    -187.14271195606,30.9881519374546,0,  !- X,Y,Z ==> Vertex 3 {m}
    -187.14271195606,30.9881519374546,9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space 2,!- Space 1 Name
    Building Story 1 Space,  !- Space 2 Name
    Building Story 1 Space 1,!- Space 3 Name
    Building Story 1 Space 4,!- Space 4 Name
    Building Story 1 Space 3;!- Space 5 Name

  InternalMass,
    Building Story 1 Space 2 MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.85139330206804;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0850026511400824;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    8.60932055801821;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.85139330223411;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    8.60931531370271;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    6.85139330206804;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0850026511400824;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    8.60932055801821;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    6.85139330223411;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    8.60931531370271;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.55602859226525;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0193050595347362;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.95527367319721;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.55602859230296;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.95527248215409;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    1.41019856414196;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.0174958014087182;      !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    1.77202664536724;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    1.41019856417615;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    1.77202556594793;        !- Surface Area {m2}

  Lights,
    MidriseApartment Apartment Additional Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.38909174759592,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.011316031,             !- Value Until Time 1
    05:00,                   !- Time 2
    0.033948092,             !- Value Until Time 2
    06:00,                   !- Time 3
    0.0735542,               !- Value Until Time 3
    07:00,                   !- Time 4
    0.079212215,             !- Value Until Time 4
    08:00,                   !- Time 5
    0.0735542,               !- Value Until Time 5
    09:00,                   !- Time 6
    0.033948092,             !- Value Until Time 6
    15:00,                   !- Time 7
    0.022632061,             !- Value Until Time 7
    16:00,                   !- Time 8
    0.039606108,             !- Value Until Time 8
    17:00,                   !- Time 9
    0.079212215,             !- Value Until Time 9
    18:00,                   !- Time 10
    0.113160307,             !- Value Until Time 10
    19:00,                   !- Time 11
    0.152766415,             !- Value Until Time 11
    21:00,                   !- Time 12
    0.181056492,             !- Value Until Time 12
    22:00,                   !- Time 13
    0.124476338,             !- Value Until Time 13
    23:00,                   !- Time 14
    0.067896184,             !- Value Until Time 14
    24:00,                   !- Time 15
    0.028290077;             !- Value Until Time 15

  Schedule:Week:Daily,
    ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise LTG_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.011316031,             !- Value Until Time 1
    05:00,                   !- Time 2
    0.033948092,             !- Value Until Time 2
    06:00,                   !- Time 3
    0.0735542,               !- Value Until Time 3
    07:00,                   !- Time 4
    0.079212215,             !- Value Until Time 4
    08:00,                   !- Time 5
    0.0735542,               !- Value Until Time 5
    09:00,                   !- Time 6
    0.033948092,             !- Value Until Time 6
    15:00,                   !- Time 7
    0.022632061,             !- Value Until Time 7
    16:00,                   !- Time 8
    0.039606108,             !- Value Until Time 8
    17:00,                   !- Time 9
    0.079212215,             !- Value Until Time 9
    18:00,                   !- Time 10
    0.113160307,             !- Value Until Time 10
    19:00,                   !- Time 11
    0.152766415,             !- Value Until Time 11
    21:00,                   !- Time 12
    0.181056492,             !- Value Until Time 12
    22:00,                   !- Time 13
    0.124476338,             !- Value Until Time 13
    23:00,                   !- Time 14
    0.067896184,             !- Value Until Time 14
    24:00,                   !- Time 15
    0.028290077;             !- Value Until Time 15

  Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.011316031,             !- Value Until Time 1
    05:00,                   !- Time 2
    0.033948092,             !- Value Until Time 2
    06:00,                   !- Time 3
    0.0735542,               !- Value Until Time 3
    07:00,                   !- Time 4
    0.079212215,             !- Value Until Time 4
    08:00,                   !- Time 5
    0.0735542,               !- Value Until Time 5
    09:00,                   !- Time 6
    0.033948092,             !- Value Until Time 6
    15:00,                   !- Time 7
    0.022632061,             !- Value Until Time 7
    16:00,                   !- Time 8
    0.039606108,             !- Value Until Time 8
    17:00,                   !- Time 9
    0.079212215,             !- Value Until Time 9
    18:00,                   !- Time 10
    0.113160307,             !- Value Until Time 10
    19:00,                   !- Time 11
    0.152766415,             !- Value Until Time 11
    21:00,                   !- Time 12
    0.181056492,             !- Value Until Time 12
    22:00,                   !- Time 13
    0.124476338,             !- Value Until Time 13
    23:00,                   !- Time 14
    0.067896184,             !- Value Until Time 14
    24:00,                   !- Time 15
    0.028290077;             !- Value Until Time 15

  Lights,
    MidriseApartment Apartment Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.46788211084311,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Corridor Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_COR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.663165123322082,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.53144;                 !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise LTG_COR_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.53144;                 !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.53144;                 !- Value Until Time 1

  Lights,
    MidriseApartment Office Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_OFF_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.01079577159154,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.18;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.18,                    !- Value Until Time 1
    12:00,                   !- Time 2
    0.76932,                 !- Value Until Time 2
    13:00,                   !- Time 3
    0.68384,                 !- Value Until Time 3
    17:00,                   !- Time 4
    0.76932,                 !- Value Until Time 4
    24:00,                   !- Time 5
    0.18;                    !- Value Until Time 5

  Schedule:Week:Daily,
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan2-Dec31,  !- Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise LTG_OFF_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    MidriseApartment Apartment People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise OCC_APT_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0232715233191752,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ApartmentMidRise Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Week:Daily,
    ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise OCC_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    95;                      !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise Activity Schedule Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Monday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Friday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise Activity Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise Activity Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise Activity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise Activity Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    95;                      !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    95;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    MidriseApartment Office People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise OCC_OFF_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.000956158162316325,    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ApartmentMidRise Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    13:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Week:Daily,
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Jan1,  !- Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan2-Dec31,  !- Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise OCC_OFF_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    1 Elevator Fans,         !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 3,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.820757303972045,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    10 space(s) Occ Sch Sunday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    15:00,                   !- Time 5
    0,                       !- Value Until Time 5
    16:00,                   !- Time 6
    1,                       !- Value Until Time 6
    17:00,                   !- Time 7
    1,                       !- Value Until Time 7
    18:00,                   !- Time 8
    1,                       !- Value Until Time 8
    20:00,                   !- Time 9
    0,                       !- Value Until Time 9
    21:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    10 space(s) Occ Sch Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    15:00,                   !- Time 7
    0,                       !- Value Until Time 7
    16:00,                   !- Time 8
    1,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan1-Jan1,  !- Name
    10 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan2-Dec31,  !- Name
    10 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 3,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 3 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 3 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    10 space(s) Occ Sch Summer Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    10 space(s) Occ Sch Winter Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    1 Elevator Lift Motors,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 1,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    425.655277289544,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    10 space(s) Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.000712429518854984,    !- Value Until Time 2
    08:00,                   !- Time 3
    0.00218542568621732,     !- Value Until Time 3
    09:00,                   !- Time 4
    0.00066429238920262,     !- Value Until Time 4
    15:00,                   !- Time 5
    0,                       !- Value Until Time 5
    16:00,                   !- Time 6
    0.000235871935296582,    !- Value Until Time 6
    17:00,                   !- Time 7
    0.00104457571345629,     !- Value Until Time 7
    18:00,                   !- Time 8
    0.00166554468597179,     !- Value Until Time 8
    20:00,                   !- Time 9
    0,                       !- Value Until Time 9
    21:00,                   !- Time 10
    0.000616155259550257,    !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    10 space(s) Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.000712429518854984,    !- Value Until Time 2
    08:00,                   !- Time 3
    0.00212284741766924,     !- Value Until Time 3
    09:00,                   !- Time 4
    0.00066429238920262,     !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    3.36959907566547e-05,    !- Value Until Time 6
    15:00,                   !- Time 7
    0,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0.000235871935296582,    !- Value Until Time 8
    17:00,                   !- Time 9
    0.000981997444908221,    !- Value Until Time 9
    18:00,                   !- Time 10
    0.00166554468597179,     !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.000616155259550257,    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan1-Jan1,  !- Name
    10 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan2-Dec31,  !- Name
    10 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 1,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 1 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 1 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    10 space(s) Occ Sch Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    10 space(s) Occ Sch Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    1 Elevator Lights,       !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 2,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.857635636334423,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    10 space(s) Occ Sch Sunday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    15:00,                   !- Time 5
    0,                       !- Value Until Time 5
    16:00,                   !- Time 6
    1,                       !- Value Until Time 6
    17:00,                   !- Time 7
    1,                       !- Value Until Time 7
    18:00,                   !- Time 8
    1,                       !- Value Until Time 8
    20:00,                   !- Time 9
    0,                       !- Value Until Time 9
    21:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    10 space(s) Occ Sch Default 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    15:00,                   !- Time 7
    0,                       !- Value Until Time 7
    16:00,                   !- Time 8
    1,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan1-Jan1,  !- Name
    10 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan2-Dec31,  !- Name
    10 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 2,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 2 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 2 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    10 space(s) Occ Sch Summer Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    10 space(s) Occ Sch Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    MidriseApartment Apartment Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise EQP_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.48308304033752,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Week:Daily,
    ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise EQP_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  ElectricEquipment,
    MidriseApartment Office Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.564282000000001,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.218625;                !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.218625,                !- Value Until Time 1
    08:00,                   !- Time 2
    0.33125,                 !- Value Until Time 2
    12:00,                   !- Time 3
    0.92575,                 !- Value Until Time 3
    13:00,                   !- Time 4
    0.870205,                !- Value Until Time 4
    17:00,                   !- Time 5
    0.92575,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.33125,                 !- Value Until Time 6
    24:00,                   !- Time 7
    0.218625;                !- Value Until Time 7

  Schedule:Week:Daily,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Jan1,  !- Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan2-Dec31,  !- Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise EQP_OFF_SCH_2010_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.218625;                !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.218625;                !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00022527479203161,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00022527479203161,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Corridor B  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.74435383266242e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Office  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000111279451704117,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    0.206806163223619;       !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.7;                    !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise HTGSETP_APT_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4;                    !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise CLGSETP_APT_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Building Story 1 ThermalZone PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone Exhaust Node List,  !- Name
    Building Story 1 ThermalZone PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 3,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil 0kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  Schedule:Constant,Always On Discrete,OnOff,1;

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 3 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 3 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Curve:Biquadratic,
    PSZ-Fine Storage DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    DX Coil Cap-FF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    PSZ-AC DX Coil EIR-FT,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Split DX Coil EIR-FF,    !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil 0kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    3.65302800000001e-05,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.287718000617411;       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone DSOA Space List,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 1,!- Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118289895186,2.93498309034135e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.53118289895186,2.93498309034135e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53118289895186,2.93498309034135e-06,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.53118289895186,2.93498309034135e-06,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.53118289895186,2.93498309034135e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999974,1.14142524636121e-08,1.85046616640644,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999974,1.14142524636121e-08,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    6.50578289895186,2.92356883787774e-06,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    6.50578289895186,2.92356883787774e-06,1.85046616640644;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    20.9459414346009;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 1 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 1 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone 1 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone 1 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 1 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 1,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 1 PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 1 PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone 1 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 1 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 1 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 1 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 1 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone 1 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 1 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 1 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 1 PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 1 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 1 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 1 Space 1,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 2,!- Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.46096509626659e-11,5.77512029116104,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.46096509626659e-11,5.77512029116104,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.43254862956609e-11,5.74972029116104,1.85158436935905,  !- X,Y,Z ==> Vertex 1 {m}
    6.43254862956609e-11,5.74972029116104,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    2.8416466700502e-13,0.0253999999999994,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    2.8416466700502e-13,0.0253999999999994,1.85158436935905;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.46096509626659e-11,5.77512029116104,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.46096509626659e-11,5.77512029116104,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    16.6690137605433;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 2 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 2 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone 2 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone 2 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 2 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 2 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 2 PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone 2 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 2 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 2 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 2 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 2 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone 2 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 2 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 2 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 2 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 1 Space 2,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 3,!- Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.46096509626659e-11,5.77512029116104,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.53117770846564,5.77512322626983,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.53117770846564,5.77512322626983,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.46096509626659e-11,5.77512029116104,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.46096509626659e-11,5.77512029116104,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.50577770846564,5.77512321485508,1.85046617318754,  !- X,Y,Z ==> Vertex 1 {m}
    6.50577770846564,5.77512321485508,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000000646064,5.77512030257579,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000000646064,5.77512030257579,1.85046617318754;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.53117770846564,5.77512322626983,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.53117770846564,5.77512322626983,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.46096509626659e-11,5.77512029116104,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.46096509626659e-11,5.77512029116104,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    20.9459286755074;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 3 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 3 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone 3 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone 3 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 3 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 4,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 3 PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 3 PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone 3 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 3 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 3 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 3 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 3 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone 3 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 4 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 4 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 3 PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 3 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 3 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 4,!- Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53117770846564,5.77512322626983,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118289895186,2.93498309034135e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118289895186,2.93498309034135e-06,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.53117770846564,5.77512322626983,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.53117770846564,5.77512322626983,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.53118287612318,0.0254029349830801,1.85158436935884,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118287612318,0.0254029349830801,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    6.53117773129432,5.74972322626984,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    6.53117773129432,5.74972322626984,1.85158436935884;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.53118289895186,2.93498309034135e-06,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.53118289895186,2.93498309034135e-06,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.53117770846564,5.77512322626983,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.53117770846564,5.77512322626983,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    16.6690137609473;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 4 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone 4 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone 4 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 4 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 2,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 4 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 4 PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone 4 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 4 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 4 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 4 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 4 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone 4 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 2 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 2 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 4 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 4 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 4 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 1 Space 4,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space,  !- Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  SpaceList,
    Story Mid Blended Space Type,  !- Name
    Building Story 2 Space 1,!- Space 1 Name
    Building Story 2 Space,  !- Space 2 Name
    Building Story 2 Space 2,!- Space 3 Name
    Building Story 2 Space 3,!- Space 4 Name
    Building Story 2 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 2 Space 1 MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    9.40498203847303;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    0.0928584784138982;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    7.48458958058558;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    9.40497630948515;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    7.48458958076699;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    9.40498203847303;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    0.0928584784138982;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    7.48458958058558;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    9.40497630948515;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    7.48458958076699;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    2.13597735765481;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    0.0210892063958229;      !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    1.69983459937213;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    2.13597605653713;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    1.69983459941334;        !- Surface Area {m2}

  Lights,
    MidriseApartment Apartment Additional Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.60988829757038,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Apartment Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.3428906607419,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Corridor Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_COR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.724453925411933,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    MidriseApartment Apartment People 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise OCC_APT_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0254222452689263,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ApartmentMidRise Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    MidriseApartment Apartment Elec Equip 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise EQP_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.98982197983124,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000277042340967338,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000277042340967338,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Corridor B  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.54887076653249e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    0.206806163223619;       !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Exhaust Node List,  !- Name
    Building Story 2 ThermalZone PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 8,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone PTAC 1spd DX AC Clg Coil 0kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 8,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 8,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 8 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 8 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone PTAC 1spd DX AC Clg Coil 0kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.314308499691295;       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone DSOA Space List,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 1,!- Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.53118289895186,2.93498309034135e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999974,1.14142524636121e-08,5.45046616640644,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999974,1.14142524636121e-08,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    6.50578289895186,2.92356883787774e-06,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    6.50578289895186,2.92356883787774e-06,5.45046616640644;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53118289895186,2.93498309034135e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.53118289895186,2.93498309034135e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    20.9459414346009;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 1 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone 1 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone 1 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 1 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 9,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 1 PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 1 PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone 1 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 1 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 1 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 1 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 1 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone 1 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 9,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 9,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 9 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 9 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 1 PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 1 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 1 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 2 Space 1,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 2,!- Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.46096509626659e-11,5.77512029116104,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.43254862956609e-11,5.74972029116104,5.45158436935905,  !- X,Y,Z ==> Vertex 1 {m}
    6.43254862956609e-11,5.74972029116104,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    2.8416466700502e-13,0.0253999999999994,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    2.8416466700502e-13,0.0253999999999994,5.45158436935905;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.46096509626659e-11,5.77512029116104,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.46096509626659e-11,5.77512029116104,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    16.6690137605433;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 2,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 2 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 2 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone 2 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone 2 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 2 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 5,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 2 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 2 PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone 2 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 2 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 2 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 2 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 2 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone 2 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 5,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 5,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 5 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 5 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 2 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.08661911756634,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 2 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 2 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 2 Space 2,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 3,!- Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53117770846564,5.77512322626983,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.46096509626659e-11,5.77512029116104,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.50577770846564,5.77512321485508,5.45046617318754,  !- X,Y,Z ==> Vertex 1 {m}
    6.50577770846564,5.77512321485508,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000000646064,5.77512030257579,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000000646064,5.77512030257579,5.45046617318754;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.53117770846564,5.77512322626983,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.46096509626659e-11,5.77512029116104,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.46096509626659e-11,5.77512029116104,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.53117770846564,5.77512322626983,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.46096509626659e-11,5.77512029116104,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    20.9459286755074;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 3,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 3 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 3 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone 3 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone 3 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 3 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 6,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 3 PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 3 PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone 3 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 3 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 3 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 3 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 3 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone 3 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 6,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 6,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 6 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 6 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 3 PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 3 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 3 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 2 Space 3,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 4,!- Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53118289895186,2.93498309034135e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.53117770846564,5.77512322626983,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.53118287612318,0.0254029349830801,5.45158436935884,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118287612318,0.0254029349830801,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    6.53117773129432,5.74972322626984,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    6.53117773129432,5.74972322626984,5.45158436935884;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    6.53118289895186,2.93498309034135e-06,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    6.53118289895186,2.93498309034135e-06,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53117770846564,5.77512322626983,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.53117770846564,5.77512322626983,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.53118289895186,2.93498309034135e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.53117770846564,5.77512322626983,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    16.6690137609473;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 4 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone 4 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone 4 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 4 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 7,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 4 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 4 PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone 4 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 4 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 4 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 4 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 4 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone 4 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 7,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 7 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 7 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 4 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.08304706374178,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 4 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 4 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 2 Space 4,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space,  !- Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  SpaceList,
    Story Top Blended Space Type,  !- Name
    Building Story 3 Space 2,!- Space 1 Name
    Building Story 3 Space,  !- Space 2 Name
    Building Story 3 Space 1,!- Space 3 Name
    Building Story 3 Space 3,!- Space 4 Name
    Building Story 3 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 3 Space 2 MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    7.48458958058558;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    0.0928584784138982;      !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    9.40498203847303;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    9.40497630948515;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    7.48458958076699;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    7.48458958058558;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    0.0928584784138982;      !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    9.40498203847303;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    9.40497630948515;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    7.48458958076699;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    1.69983459937213;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    0.0210892063958229;      !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    2.13597735765481;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    2.13597605653713;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    1.69983459941334;        !- Surface Area {m2}

  Lights,
    MidriseApartment Apartment Additional Lights 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.60988829757038,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Apartment Lights 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.3428906607419,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Corridor Lights 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_COR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.724453925411933,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    MidriseApartment Apartment People 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise OCC_APT_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0254222452689263,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ApartmentMidRise Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    MidriseApartment Apartment Elec Equip 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise EQP_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.98982197983124,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment A  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000191655961716135,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment C  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000191655961716135,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Corridor B  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.0714980076672e-05,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275249031529,2.94669419492908,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275249031529,2.94669419492908,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275249031529,2.94669419492908,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275249031529,2.94669419492908,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    0.206806163223619;       !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone Thermostat,  !- Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 3 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 3 ThermalZone Inlet Node List,  !- Name
    Building Story 3 ThermalZone PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone Exhaust Node List,  !- Name
    Building Story 3 ThermalZone PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 3 ThermalZone PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 3 ThermalZone PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 3 ThermalZone PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 13,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil 0kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone PTAC OA Mixer,  !- Name
    Building Story 3 ThermalZone PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 3 ThermalZone PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 13,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 13,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 13 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 13 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil 0kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 3 ThermalZone PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Blended OA 2,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.314308499691295;       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone DSOA Space List,  !- Name
    Building Story 3 Space,  !- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 1,!- Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53118289895186,2.93498309034135e-06,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.53118289895186,2.93498309034135e-06,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.53118289895186,2.93498309034135e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999974,1.14142524636121e-08,9.05046616640644,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999974,1.14142524636121e-08,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    6.50578289895186,2.92356883787774e-06,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    6.50578289895186,2.92356883787774e-06,9.05046616640644;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.53118289895186,2.93498309034135e-06,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    6.53118289895186,2.93498309034135e-06,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.70275386763884,2.82842815316116,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.70275386763884,2.82842815316116,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70275386763884,2.82842815316116,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    6.53118289895186,2.93498309034135e-06,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    20.9459414346009;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 1 Thermostat,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 3 ThermalZone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 1 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 1 Exhaust Node List,  !- Name
    Building Story 3 ThermalZone 1 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 3 ThermalZone 1 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 1 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 3 ThermalZone 1 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 3 ThermalZone 1 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 14,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 1 PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 1 PTAC OA Mixer,  !- Name
    Building Story 3 ThermalZone 1 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 1 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 1 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 1 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 1 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 3 ThermalZone 1 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 14,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 14,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 14 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 14 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 1 PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 1 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 3 ThermalZone 1 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 3 Space 1,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 2,!- Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.46096509626659e-11,5.77512029116104,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.46096509626659e-11,5.77512029116104,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    6.46096509626659e-11,5.77512029116104,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.43254862956609e-11,5.74972029116104,9.05158436935905,  !- X,Y,Z ==> Vertex 1 {m}
    6.43254862956609e-11,5.74972029116104,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    2.8416466700502e-13,0.0253999999999994,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    2.8416466700502e-13,0.0253999999999994,9.05158436935905;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842776034195,2.94669380194614,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.46096509626659e-11,5.77512029116104,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.46096509626659e-11,5.77512029116104,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842776034195,2.94669380194614,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842776034195,2.94669380194614,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842648924262,2.82842776024961,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842648924262,2.82842776024961,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842648924262,2.82842776024961,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842776034195,2.94669380194614,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    6.46096509626659e-11,5.77512029116104,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    16.6690137605433;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 2 Thermostat,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 3 ThermalZone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 2 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 2 Exhaust Node List,  !- Name
    Building Story 3 ThermalZone 2 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 3 ThermalZone 2 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 2 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 3 ThermalZone 2 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 3 ThermalZone 2 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 10,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
