    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    5 Zone PVAV 1 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 1 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    5 Zone PVAV 1 Occ Sch Week Rule - Jan1-Jan1,  !- Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Monday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Thursday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Friday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV 1 Occ Sch Week Rule - Jan2-Dec31,  !- Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Thursday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Friday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Sunday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    5 Zone PVAV 1 Occ Sch,   !- Name
    Fractional,              !- Schedule Type Limits Name
    5 Zone PVAV 1 Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    5 Zone PVAV 1 Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    5 Zone PVAV 1 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 1 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    5 Zone PVAV 1 Ventilation Controller,  !- Name
    5 Zone PVAV 1 Occ Sch,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    Building Story 2 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 2
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList 3 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 3
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList 4 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 4
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList 5 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 5
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0.00449757102358974,     !- Outdoor Air Flow per Person {m3/s-person}
    0.000474845747503954,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone DSOA Space List,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 1,!- Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7612670699761,0.000354306239351843,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842014235025,2.82843410712489,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.9328189980989,2.82876048369944,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.7612670699761,0.000354306239351843,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    71.7612670699761,0.000354306239351843,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999996904,1.25407184779158e-07,5.44276507659538,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999996904,1.25407184779158e-07,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    71.7358670699764,0.000354180832167064,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    71.7358670699764,0.000354180832167064,5.44276507659538;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842014235025,2.82843410712489,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    68.9328189980989,2.82876048369944,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842014235025,2.82843410712489,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842014235025,2.82843410712489,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    71.7612670699761,0.000354306239351843,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    68.9328189980989,2.82876048369944,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.9328189980989,2.82876048369944,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    71.7612670699761,0.000354306239351843,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    389.942026444393;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.661,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.338,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 1 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    35.8806275301319,        !- X-Coordinate of Reference Point {m}
    1.2164021036578,         !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 1 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    35.880621434293,         !- X-Coordinate of Reference Point {m}
    2.45105470496166,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Return Node List,  !- Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.598850041603407,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 2 Space 1,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 2,!- Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.40460088005057e-10,52.3092480182095,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82843410697078,49.4808278758456,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842014235025,2.82843410712489,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -1.40460088005057e-10,52.3092480182095,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.40391884267277e-10,52.2838480182095,5.44304985896215,  !- X,Y,Z ==> Vertex 1 {m}
    -1.40391884267277e-10,52.2838480182095,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    -6.8203737780492e-14,0.0254000000000048,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    -6.8203737780492e-14,0.0254000000000048,5.44304985896215;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82843410697078,49.4808278758456,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.40460088005057e-10,52.3092480182095,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.40460088005057e-10,52.3092480182095,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842014235025,2.82843410712489,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82843410697078,49.4808278758456,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82843410697078,49.4808278758456,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842014235025,2.82843410712489,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842014235025,2.82843410712489,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    279.905791937943;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.665,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.334,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    1.21641290684479,        !- X-Coordinate of Reference Point {m}
    26.154624009108,         !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    2.45125631234943,        !- X-Coordinate of Reference Point {m}
    26.1546240091113,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 2,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 Return Node List,  !- Name
    Building Story 2 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.598850041603407,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 2 Space 2,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 3,!- Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.40460088005057e-10,52.3092480182095,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.7607505359005,52.3096023212058,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    68.9323443584268,49.4811542493423,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82843410697078,49.4808278758456,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    71.7607505359005,52.3096023212058,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.40460088005057e-10,52.3092480182095,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.40460088005057e-10,52.3092480182095,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7353505359008,52.3096021957989,5.44276508210631,  !- X,Y,Z ==> Vertex 1 {m}
    71.7353505359008,52.3096021957989,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999998592178,52.3092481436164,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999998592178,52.3092481436164,5.44276508210631;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    68.9323443584268,49.4811542493423,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.7607505359005,52.3096023212058,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    71.7607505359005,52.3096023212058,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82843410697078,49.4808278758456,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    68.9323443584268,49.4811542493423,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.9323443584268,49.4811542493423,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -1.40460088005057e-10,52.3092480182095,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82843410697078,49.4808278758456,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82843410697078,49.4808278758456,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -1.40460088005057e-10,52.3092480182095,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    389.941108746523;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.661,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.338,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 3 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    35.8803812727245,        !- X-Coordinate of Reference Point {m}
    51.0932002155323,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 3 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    35.8803873685514,        !- X-Coordinate of Reference Point {m}
    49.8585476105361,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 3,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 Return Node List,  !- Name
    Building Story 2 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.598850041603407,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 2 Space 3,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 4,!- Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7607505359005,52.3096023212058,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    71.7612670699761,0.000354306239351843,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    68.9328189980989,2.82876048369944,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.9323443584268,49.4811542493423,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    71.7612670699761,0.000354306239351843,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.7607505359005,52.3096023212058,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    71.7607505359005,52.3096023212058,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7612668191607,0.0257543062381135,5.44304985896216,  !- X,Y,Z ==> Vertex 1 {m}
    71.7612668191607,0.0257543062381135,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    71.7607507867159,52.284202321207,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    71.7607507867159,52.284202321207,5.44304985896216;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    68.9328189980989,2.82876048369944,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    71.7612670699761,0.000354306239351843,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    71.7612670699761,0.000354306239351843,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    68.9323443584268,49.4811542493423,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    68.9328189980989,2.82876048369944,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.9328189980989,2.82876048369944,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    71.7607505359005,52.3096023212058,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    68.9323443584268,49.4811542493423,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    68.9323443584268,49.4811542493423,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    71.7607505359005,52.3096023212058,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    279.905791935453;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.665,                   !- Fraction of Lights Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.334,                   !- Fraction of Lights Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    70.5445958960826,        !- X-Coordinate of Reference Point {m}
    26.1549663021043,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    69.3097524906381,        !- X-Coordinate of Reference Point {m}
    26.1549541084919,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    SchoolSecondary CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Return Node List,  !- Name
    Building Story 2 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 2 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.598850041603407,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 2 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 2 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 2 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 2 Space 4,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space,  !- Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  SpaceList,
    Story Top Blended Space Type,  !- Name
    Building Story 3 Space,  !- Space 1 Name
    Building Story 3 Space 1,!- Space 2 Name
    Building Story 3 Space 2,!- Space 3 Name
    Building Story 3 Space 3,!- Space 4 Name
    Building Story 3 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    523.369998822289;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    33.0884318137216;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    23.751335026016;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    33.0883539427014;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    23.7513350258047;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    39.1208890666638;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    2.4732958963779;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    1.77536607911957;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    2.47329007567066;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    1.77536607910377;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    39.1208890666638;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    2.47329589637789;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    1.77536607911957;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    2.47329007567065;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    1.77536607910377;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    4318.94506232755;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    273.051798008313;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    196.000365640238;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    273.051155402396;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    196.000365638494;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    322.832739837085;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    20.4100906115626;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    14.6506459645977;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    20.4100425780206;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    14.6506459644674;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    322.832739837084;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    20.4100906115625;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    14.6506459645977;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    20.4100425780206;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    14.6506459644673;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    523.369998822289;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    33.0884318137216;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    23.751335026016;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    33.0883539427014;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    23.7513350258047;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    39.1208890666639;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    2.4732958963779;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    1.77536607911957;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    2.47329007567066;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    1.77536607910378;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    39.1208890666638;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    2.4732958963779;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    1.77536607911957;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    2.47329007567066;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Lg Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    1.77536607910377;        !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Lg Office Lights 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82640654170197,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Lg Office People 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeLarge ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    Office WholeBuilding - Lg Office Elec Equip 2,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07007467139934,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.64807984031347e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    3.95877631160495e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office A end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    3.95877631160494e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office B end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.63342734982795e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office B end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.63342734982795e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.64807984031347e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    3.95877631160495e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Lg Office C end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    3.95877631160494e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9323443584268,49.4811542493423,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842014235025,2.82843410712489,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9328189980989,2.82876048369944,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82843410697078,49.4808278758456,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842014235025,2.82843410712489,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9323443584268,49.4811542493423,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82843410697078,49.4808278758456,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9328189980989,2.82876048369944,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9323443584268,49.4811542493423,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9323443584268,49.4811542493423,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82843410697078,49.4808278758456,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842014235025,2.82843410712489,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    68.9328189980989,2.82876048369944,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    6167.83409591295;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone Thermostat,  !- Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    05:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    06:00,                   !- Time 3
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    05:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    06:00,                   !- Time 3
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Week:Daily,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Sunday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Monday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Tuesday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Wednesday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Thursday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Friday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Week:Daily,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Jan1,  !- Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Sunday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Holiday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan2-Dec31,  !- Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Sunday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Holiday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeLarge CLGSETP_SCH_NO_SETBACK Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone Inlet Node List,  !- Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone Return Node List,  !- Name
    Building Story 3 ThermalZone Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone VAV Terminal,  !- Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.26315198706,           !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    5 Zone PVAV 2 Occ Sch Week Rule - Jan1-Jan1,  !- Name
    5 Zone PVAV 2 Occ Sch Saturday,  !- Sunday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Saturday,  !- Monday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Saturday,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Saturday,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Saturday,  !- Thursday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Saturday,  !- Friday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    5 Zone PVAV 2 Occ Sch Week Rule - Jan2-Dec31,  !- Name
    5 Zone PVAV 2 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Monday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Tuesday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Wednesday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Thursday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Friday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- Holiday Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    5 Zone PVAV 2 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    5 Zone PVAV 2 Occ Sch,   !- Name
    Fractional,              !- Schedule Type Limits Name
    5 Zone PVAV 2 Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    5 Zone PVAV 2 Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    5 Zone PVAV 2 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    5 Zone PVAV 2 Ventilation Controller,  !- Name
    5 Zone PVAV 2 Occ Sch,   !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    Building Story 3 ThermalZone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList 2 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 2
    Building Story 3 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList 3 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 3
    Building Story 3 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList 4 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 4
    Building Story 3 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList 5 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 5
    Building Story 3 ThermalZone 4 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:OutdoorAir,
    Blended OA 2,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone DSOA Space List,  !- Name
    Building Story 3 Space,  !- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 1,!- Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9328189980989,2.82876048369944,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    71.7612670699761,0.000354306239351843,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999996904,1.25407184779104e-07,9.04276507659539,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999996904,1.25407184779104e-07,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    71.7358670699764,0.000354180832167064,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    71.7358670699764,0.000354180832167064,9.04276507659539;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842014235025,2.82843410712489,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9328189980989,2.82876048369944,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842014235025,2.82843410712489,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7612670699761,0.000354306239351843,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9328189980989,2.82876048369944,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9328189980989,2.82876048369944,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842014235025,2.82843410712489,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    71.7612670699761,0.000354306239351843,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    389.942026444393;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.449,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.109,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 1 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or Space Name
    35.8806275301319,        !- X-Coordinate of Reference Point {m}
    1.21640210365781,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 1 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or Space Name
    35.880621434293,         !- X-Coordinate of Reference Point {m}
    2.45105470496167,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 1 Thermostat,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 1 Return Node List,  !- Name
    Building Story 3 ThermalZone 1 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 1 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 1 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 1 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 1 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 1 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 1 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 1 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 1 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 1 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 3 Space 1,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 2,!- Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842014235025,2.82843410712489,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.40460088005057e-10,52.3092480182095,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.40391884267277e-10,52.2838480182095,9.04304985896215,  !- X,Y,Z ==> Vertex 1 {m}
    -1.40391884267277e-10,52.2838480182095,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    -6.8203737780492e-14,0.0254000000000048,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    -6.8203737780492e-14,0.0254000000000048,9.04304985896215;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82843410697078,49.4808278758456,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -1.40460088005057e-10,52.3092480182095,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842014235025,2.82843410712489,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82843410697078,49.4808278758456,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842014235025,2.82843410712489,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842014235025,2.82843410712489,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842014235025,2.82843410712489,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82843410697078,49.4808278758456,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    -1.40460088005057e-10,52.3092480182095,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    279.905791937943;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.452,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.107,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 2 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    1.21641290684479,        !- X-Coordinate of Reference Point {m}
    26.154624009108,         !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 2 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or Space Name
    2.45125631234943,        !- X-Coordinate of Reference Point {m}
    26.1546240091113,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 2 Thermostat,  !- Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 2,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 2 Return Node List,  !- Name
    Building Story 3 ThermalZone 2 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 2 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 2 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 2 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 2 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 2 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 2 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 2 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 3 Space 2,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 3,!- Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82843410697078,49.4808278758456,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7607505359005,52.3096023212058,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -1.40460088005057e-10,52.3092480182095,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7353505359008,52.3096021957989,9.04276508210631,  !- X,Y,Z ==> Vertex 1 {m}
    71.7353505359008,52.3096021957989,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999998592178,52.3092481436164,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999998592178,52.3092481436164,9.04276508210631;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9323443584268,49.4811542493423,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    71.7607505359005,52.3096023212058,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82843410697078,49.4808278758456,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9323443584268,49.4811542493423,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.40460088005057e-10,52.3092480182095,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.40460088005057e-10,52.3092480182095,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82843410697078,49.4808278758456,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82843410697078,49.4808278758456,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82843410697078,49.4808278758456,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    68.9323443584268,49.4811542493423,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    71.7607505359005,52.3096023212058,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    -1.40460088005057e-10,52.3092480182095,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    389.941108746523;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.449,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.109,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 3 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or Space Name
    35.8803812727245,        !- X-Coordinate of Reference Point {m}
    51.0932002155323,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 3 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or Space Name
    35.8803873685514,        !- X-Coordinate of Reference Point {m}
    49.8585476105361,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 3 Thermostat,  !- Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 3,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 3,  !- Zone Name
    Building Story 3 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 3 Return Node List,  !- Name
    Building Story 3 ThermalZone 3 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 3 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 3 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 3 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 3 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 3 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 3 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 3 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 3 Space 3,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 4,!- Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9323443584268,49.4811542493423,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7612670699761,0.000354306239351843,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    71.7607505359005,52.3096023212058,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    71.7612668191607,0.0257543062381135,9.04304985896217,  !- X,Y,Z ==> Vertex 1 {m}
    71.7612668191607,0.0257543062381135,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    71.7607507867159,52.284202321207,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    71.7607507867159,52.284202321207,9.04304985896217;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9328189980989,2.82876048369944,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    71.7612670699761,0.000354306239351843,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    71.7612670699761,0.000354306239351843,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9323443584268,49.4811542493423,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    68.9328189980989,2.82876048369944,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9328189980989,2.82876048369944,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.7607505359005,52.3096023212058,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    71.7607505359005,52.3096023212058,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    68.9323443584268,49.4811542493423,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    68.9323443584268,49.4811542493423,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.9323443584268,49.4811542493423,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    68.9328189980989,2.82876048369944,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    71.7612670699761,0.000354306239351843,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    71.7607505359005,52.3096023212058,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    279.905791935453;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 3 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 3 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 3 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.452,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 3 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.107,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 3 Space 4 Daylt Sensor 1,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    70.5445958960826,        !- X-Coordinate of Reference Point {m}
    26.1549663021043,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 3 Space 4 Daylt Sensor 2,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or Space Name
    69.3097524906381,        !- X-Coordinate of Reference Point {m}
    26.1549541084919,        !- Y-Coordinate of Reference Point {m}
    7.962;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 4 Thermostat,  !- Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 4,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 4,  !- Zone Name
    Building Story 3 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 4 Return Node List,  !- Name
    Building Story 3 ThermalZone 4 Return Air Node;  !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone 4 VAV Terminal,  !- Name
    Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone 4 VAV Terminal;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Building Story 3 ThermalZone 4 VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Building Story 3 ThermalZone 4 Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    50.0000000000001;        !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Building Story 3 ThermalZone 4 Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone 4 VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Building Story 3 ThermalZone 4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Building Story 3 ThermalZone 4 Design Spec Zone Air Dist,  !- Name
    ,                        !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 3 Space 4,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    6,                       !- Begin Month
    30,                      !- Begin Day of Month
    2022,                    !- Begin Year
    6,                       !- End Month
    30,                      !- End Day of Month
    2022,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31044676686054,        !- Conductivity {W/m-K}
    2322.00146636525,        !- Density {kg/m3}
    832.5567858096,          !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 1,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Copper pipe 0.75in type L 2,  !- Name
    Smooth,                  !- Roughness
    0.001143,                !- Thickness {m}
    386,                     !- Conductivity {W/m-K}
    8906.26563592184,        !- Density {kg/m3}
    385.1856,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.160030944416258,       !- Conductivity {W/m-K}
    800.000505207667,        !- Density {kg/m3}
    1090.7294438736,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 1,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch 2,        !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202509043390129,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-17.04,  !- Name
    Smooth,                  !- Roughness
    3.00071808532413,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-18.23,  !- Name
    Smooth,                  !- Roughness
    3.21036394736381,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-30.13,  !- Name
    Smooth,                  !- Roughness
    5.30668462895534,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    InteriorFurnishings 1,   !- Name
    Std Wood 6inch 1;        !- Outside Layer

  Construction,
    InteriorFurnishings 2,   !- Name
    Std Wood 6inch 2;        !- Outside Layer

  Construction,
    Typical IEAD Roof R-31.25,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-30.13,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Construction,
    Typical Insulated Carpeted 8in Slab Floor,  !- Name
    8 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-19.61,  !- Name
    Typical Insulation R-17.04,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door R-2.0,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-1.15;  !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation R-18.23,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

  Construction,
    U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Uninsulated copper pipe 0.75in type L,  !- Name
    Copper pipe 0.75in type L;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 1,  !- Name
    Copper pipe 0.75in type L 1;  !- Outside Layer

  Construction,
    Uninsulated copper pipe 0.75in type L 2,  !- Name
    Copper pipe 0.75in type L 2;  !- Outside Layer

  Construction,
    Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in,  !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction:AirBoundary,
    Construction Air Boundary 1,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 10,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 11,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 12,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 2,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 3,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 4,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 5,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 6,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 7,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 8,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  Construction:AirBoundary,
    Construction Air Boundary 9,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

  ScheduleTypeLimits,
    Emissions Sch File Type Limits;  !- Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 5,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 6,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Mains Water Temperature,Temperature,10.0000000000001;

  Schedule:Day:Interval,
    66 space(s) Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Friday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Friday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Friday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.288492958730532,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0174491708909595,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00232655611879455,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0232655611879461,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.136103532949485,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.155879259959239,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00581639029698653,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    66 space(s) Occ Sch Friday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Friday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Monday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Monday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.288492958730532,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0174491708909595,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00232655611879455,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0232655611879461,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.136103532949485,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.155879259959239,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00581639029698653,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    66 space(s) Occ Sch Monday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Monday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    07:00,                   !- Time 3
    0,                       !- Value Until Time 3
    08:00,                   !- Time 4
    0.0232655611879461,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    12:00,                   !- Time 6
    0.0232655611879461,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00581639029698653,     !- Value Until Time 8
    18:00,                   !- Time 9
    0,                       !- Value Until Time 9
    19:00,                   !- Time 10
    0.00581639029698653,     !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    66 space(s) Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    66 space(s) Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00581639029698653,     !- Value Until Time 2
    17:00,                   !- Time 3
    0,                       !- Value Until Time 3
    18:00,                   !- Time 4
    0.00581639029698653,     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    66 space(s) Occ Sch Thursday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Thursday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Thursday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.288492958730532,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0174491708909595,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00232655611879455,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0232655611879461,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.136103532949485,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.155879259959239,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00581639029698653,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    66 space(s) Occ Sch Thursday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Thursday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Tuesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Tuesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Tuesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.288492958730532,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0174491708909595,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00232655611879455,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0232655611879461,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.136103532949485,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.155879259959239,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00581639029698653,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    66 space(s) Occ Sch Tuesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Tuesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Wednesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Wednesday 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Wednesday 2,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.288492958730532,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.0174491708909595,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.00232655611879455,     !- Value Until Time 8
    18:00,                   !- Time 9
    0.0232655611879461,      !- Value Until Time 9
    19:00,                   !- Time 10
    0.136103532949485,       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.155879259959239,       !- Value Until Time 12
    22:00,                   !- Time 13
    0.00581639029698653,     !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    66 space(s) Occ Sch Wednesday 3,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.347820139759794,       !- Value Until Time 3
    09:00,                   !- Time 4
    0.110511415642744,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.053510790732276,       !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.107021581464552,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Wednesday 4,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0116327805939731,      !- Value Until Time 2
    08:00,                   !- Time 3
    0.67353799639104,        !- Value Until Time 3
    09:00,                   !- Time 4
    0.109348137583347,       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.0523475126728787,      !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.122144196236717,       !- Value Until Time 8
    16:00,                   !- Time 9
    0.217532997107296,       !- Value Until Time 9
    17:00,                   !- Time 10
    0.0849192983360033,      !- Value Until Time 10
    18:00,                   !- Time 11
    0.0232655611879461,      !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.300125739324505,       !- Value Until Time 13
    21:00,                   !- Time 14
    0.290819514849326,       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00581639029698653,     !- Value Until Time 15
    24:00,                   !- Time 16
    0;                       !- Value Until Time 16

  Schedule:Day:Interval,
    66 space(s) Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    11:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    13:00,                   !- Time 4
    0.06,                    !- Value Until Time 4
    14:00,                   !- Time 5
    0.09,                    !- Value Until Time 5
    15:00,                   !- Time 6
    0.06,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    22:00,                   !- Time 8
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9
    0.04;                    !- Value Until Time 9

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15
    0.05;                    !- Value Until Time 15

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 103,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 104,        !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3
    0.34,                    !- Value Until Time 3
    10:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    11:00,                   !- Time 5
    0.63,                    !- Value Until Time 5
    12:00,                   !- Time 6
    0.72,                    !- Value Until Time 6
    13:00,                   !- Time 7
    0.79,                    !- Value Until Time 7
    14:00,                   !- Time 8
    0.83,                    !- Value Until Time 8
    15:00,                   !- Time 9
    0.61,                    !- Value Until Time 9
    16:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    18:00,                   !- Time 11
    0.1,                     !- Value Until Time 11
    19:00,                   !- Time 12
    0.19,                    !- Value Until Time 12
    20:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    22:00,                   !- Time 14
    0.22,                    !- Value Until Time 14
    23:00,                   !- Time 15
    0.12,                    !- Value Until Time 15
    24:00,                   !- Time 16
    0.09;                    !- Value Until Time 16

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.03,                    !- Value Until Time 1
    13:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.03;                    !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    20:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.34,                    !- Value Until Time 2
    10:00,                   !- Time 3
    0.6,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.63,                    !- Value Until Time 4
    12:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    13:00,                   !- Time 6
    0.79,                    !- Value Until Time 6
    14:00,                   !- Time 7
    0.83,                    !- Value Until Time 7
    15:00,                   !- Time 8
    0.61,                    !- Value Until Time 8
    16:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    18:00,                   !- Time 10
    0.1,                     !- Value Until Time 10
    19:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    20:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111;                 !- Value Until Time 1

  Schedule:Day:Interval,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Booster Temp - 180.00000000000006F Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82.2222222222223;        !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits 5,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.7777777777778;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Name
    Temperature Schedule Type Limits 6,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0000000000001;        !- Value Until Time 1

  Schedule:Week:Daily,
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Name
    Economizer Max OA Fraction 70 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Economizer Max OA Fraction 70 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan1-Jan1,  !- Name
    66 space(s) Occ Sch Saturday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jan2-Jun11,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun12-Jun18,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday 1,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun19-Jun25,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Monday 1,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday 1,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jun26-Jul2,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Monday 1,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday 1,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday 1,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday 1,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday 2,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Jul3-Aug27,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Monday 2,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday 2,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday 2,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Aug28-Sep3,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Monday 2,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday 2,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday 2,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday 3,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep4-Sep10,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Monday 3,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday 3,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday 3,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep11-Sep17,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Monday 3,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday 3,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday 3,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday 3,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday 4,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule Week Rule - Sep18-Dec31,  !- Name
    66 space(s) Occ Sch Sunday,  !- Sunday Schedule:Day Name
    66 space(s) Occ Sch Monday 4,  !- Monday Schedule:Day Name
    66 space(s) Occ Sch Tuesday 4,  !- Tuesday Schedule:Day Name
    66 space(s) Occ Sch Wednesday 4,  !- Wednesday Schedule:Day Name
    66 space(s) Occ Sch Thursday 4,  !- Thursday Schedule:Day Name
    66 space(s) Occ Sch Friday 4,  !- Friday Schedule:Day Name
    66 space(s) Occ Sch Saturday,  !- Saturday Schedule:Day Name
    66 space(s) Occ Sch Default,  !- Holiday Schedule:Day Name
    66 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    66 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    66 space(s) Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    66 space(s) Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule,       !- Name
    ,                        !- Schedule Type Limits Name
    Elevator Schedule Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule Week Rule - Jan2-Jun11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    11,                      !- End Day 2
    Elevator Schedule Week Rule - Jun12-Jun18,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    12,                      !- Start Day 3
    6,                       !- End Month 3
    18,                      !- End Day 3
    Elevator Schedule Week Rule - Jun19-Jun25,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    19,                      !- Start Day 4
    6,                       !- End Month 4
    25,                      !- End Day 4
    Elevator Schedule Week Rule - Jun26-Jul2,  !- Schedule:Week Name 5
    6,                       !- Start Month 5
    26,                      !- Start Day 5
    7,                       !- End Month 5
    2,                       !- End Day 5
    Elevator Schedule Week Rule - Jul3-Aug27,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    3,                       !- Start Day 6
    8,                       !- End Month 6
    27,                      !- End Day 6
    Elevator Schedule Week Rule - Aug28-Sep3,  !- Schedule:Week Name 7
    8,                       !- Start Month 7
    28,                      !- Start Day 7
    9,                       !- End Month 7
    3,                       !- End Day 7
    Elevator Schedule Week Rule - Sep4-Sep10,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    4,                       !- Start Day 8
    9,                       !- End Month 8
    10,                      !- End Day 8
    Elevator Schedule Week Rule - Sep11-Sep17,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    11,                      !- Start Day 9
    9,                       !- End Month 9
    17,                      !- End Day 9
    Elevator Schedule Week Rule - Sep18-Dec31,  !- Schedule:Week Name 10
    9,                       !- Start Month 10
    18,                      !- Start Day 10
    12,                      !- End Month 10
    31;                      !- End Day 10

  Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Hot Water Loop Temp - 180F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot Water Loop Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 180F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Mixed Water At Faucet Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    Office Shared Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Shared Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan1,  !- Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan2-Dec31,  !- Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge BLDG_SWH_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeLarge BLDG_SWH_SCH Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge CLGSETP_DC_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge HTGSETP_DC_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Jan1,  !- Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Sunday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Monday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Tuesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Wednesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Thursday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Friday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan2-Dec31,  !- Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeLarge INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeLarge INFIL_SCH_PNNL Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 103,        !- Sunday Schedule:Day Name
    Schedule Day 103,        !- Monday Schedule:Day Name
    Schedule Day 103,        !- Tuesday Schedule:Day Name
    Schedule Day 103,        !- Wednesday Schedule:Day Name
    Schedule Day 103,        !- Thursday Schedule:Day Name
    Schedule Day 103,        !- Friday Schedule:Day Name
    Schedule Day 103,        !- Saturday Schedule:Day Name
    Schedule Day 103,        !- Holiday Schedule:Day Name
    Schedule Day 103,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 103,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 103,        !- CustomDay1 Schedule:Day Name
    Schedule Day 103;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 104,        !- Sunday Schedule:Day Name
    Schedule Day 104,        !- Monday Schedule:Day Name
    Schedule Day 104,        !- Tuesday Schedule:Day Name
    Schedule Day 104,        !- Wednesday Schedule:Day Name
    Schedule Day 104,        !- Thursday Schedule:Day Name
    Schedule Day 104,        !- Friday Schedule:Day Name
    Schedule Day 104,        !- Saturday Schedule:Day Name
    Schedule Day 104,        !- Holiday Schedule:Day Name
    Schedule Day 104,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 104,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 104,        !- CustomDay1 Schedule:Day Name
    Schedule Day 104;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan2-Jun11,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun12-Jun18,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun19-Sep10,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep11-Sep17,  !- Name
    SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep18-Dec31,  !- Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Sat Day,  !- Saturday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary BLDG_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jan2-Jun11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    11,                      !- End Day 2
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun12-Jun18,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    12,                      !- Start Day 3
    6,                       !- End Month 3
    18,                      !- End Day 3
    SchoolSecondary BLDG_SWH_SCH Week Rule - Jun19-Sep10,  !- Schedule:Week Name 4
    6,                       !- Start Month 4
    19,                      !- Start Day 4
    9,                       !- End Month 4
    10,                      !- End Day 4
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep11-Sep17,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    11,                      !- Start Day 5
    9,                       !- End Month 5
    17,                      !- End Day 5
    SchoolSecondary BLDG_SWH_SCH Week Rule - Sep18-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    18,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan2-Dec31,  !- Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary CLGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary CLGSETP_SCH_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan2-Dec31,  !- Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Sunday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Saturday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- Holiday Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary HTGSETP_SCH_Setback Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary HTGSETP_SCH_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary HTGSETP_SCH_Setback Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Monday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Tuesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Wednesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Thursday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Friday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Saturday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan2-Dec31,  !- Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Saturday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary INFIL_SCH_PNNL Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan1-Jan1,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan2-Jun25,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jun26-Jul2,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jul3-Aug27,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Aug28-Sep3,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Sep4-Dec31,  !- Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Sunday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Saturday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    SchoolSecondary Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SchoolSecondary Kitchen_Exhaust_SCH,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jan2-Jun25,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    6,                       !- End Month 2
    25,                      !- End Day 2
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jun26-Jul2,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    26,                      !- Start Day 3
    7,                       !- End Month 3
    2,                       !- End Day 3
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Jul3-Aug27,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    3,                       !- Start Day 4
    8,                       !- End Month 4
    27,                      !- End Day 4
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Aug28-Sep3,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    28,                      !- Start Day 5
    9,                       !- End Month 5
    3,                       !- End Day 5
    SchoolSecondary Kitchen_Exhaust_SCH Week Rule - Sep4-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    4,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

  Schedule:Week:Daily,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Sunday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Monday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Thursday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Friday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Saturday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- Holiday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Sunday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Monday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Tuesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Wednesday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Thursday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Friday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Saturday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- Holiday Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31,  !- Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Sunday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Monday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Tuesday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Wednesday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Thursday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Friday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Saturday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Holiday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Booster Temp - 180.00000000000006F,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits 5,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Supply Air Temp - 55.0F, !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6f,  !- Name
    Temperature Schedule Type Limits 6,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:File,
    New York 2019 Historical Hourly Emissions Sch,  !- Name
    Emissions Sch File Type Limits,  !- Schedule Type Limits Name
    historical_hourly_co2e_2019.csv,  !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    NYSTc 2030 Future Hourly Emissions Sch,  !- Name
    Emissions Sch File Type Limits,  !- Schedule Type Limits Name
    future_hourly_co2e_2030.csv,  !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    5 Zone PVAV,             !- Name
    5 Zone PVAV Controllers, !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    5 Zone PVAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    5 Zone PVAV Supply Inlet Node,  !- Supply Side Inlet Node Name
    5 Zone PVAV Demand Outlet Node,  !- Demand Side Outlet Node Name
    5 Zone PVAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    5 Zone PVAV Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    5 Zone PVAV Supply Outlet Nodes,  !- Name
    5 Zone PVAV Supply Outlet Node;  !- Node 1 Name

  NodeList,
    5 Zone PVAV Demand Inlet Nodes,  !- Name
    5 Zone PVAV Demand Inlet Node;  !- Node 1 Name

  Sizing:System,
    5 Zone PVAV,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    10.5140802875536,        !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AirLoopHVAC:ControllerList,
    5 Zone PVAV Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    5 Zone PVAV Main Htg Coil Controller;  !- Controller 1 Name

  Controller:WaterCoil,
    5 Zone PVAV Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    5 Zone PVAV Main Htg Coil Outlet Air Node,  !- Sensor Node Name
    5 Zone PVAV Main Htg Coil Inlet Water Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    5 Zone PVAV Occ Sch,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.9999,                  !- Thermostat Tolerance {deltaC}
    Thermostat,              !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    5 Zone PVAV Supply Branches,  !- Name
    5 Zone PVAV Main Branch; !- Branch 1 Name

  Branch,
    5 Zone PVAV Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    5 Zone PVAV OA System,   !- Component 1 Name
    5 Zone PVAV Supply Inlet Node,  !- Component 1 Inlet Node Name
    5 Zone PVAV Mixed Air Node,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    5 Zone PVAV 2spd DX Clg Coil 1239kBtu/hr 9.5EER CoilSystem,  !- Component 2 Name
    5 Zone PVAV Mixed Air Node,  !- Component 2 Inlet Node Name
    5 Zone PVAV 2spd DX Clg Coil Outlet Air Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    5 Zone PVAV Main Htg Coil,  !- Component 3 Name
