SurfaceProperty:SurroundingSurfaces,
    SrdSurfs:Surface 56,  !- Name
    ,                     !- Sky View Factor
    ,                        !- Sky Temperature Schedule Name
    ,                        !- Ground View Factor
    ,                        !- Ground Temperature Schedule Name
    SurroundingSurface1,     !- Surrounding Surface 1 Name
    0.5,                     !- Surrounding Surface 1 View Factor
    Srf-Surface 56-Tmp;  !- Surrounding Surface 1 Temperature Schedule Name

Schedule:Compact,
    Srf-Surface 56-Tmp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.0;                    !- Field 4

SurfaceProperty:SurroundingSurfaces,
    SrdSurfs:Surface 44,  !- Name
    ,                     !- Sky View Factor
    ,                        !- Sky Temperature Schedule Name
    ,                        !- Ground View Factor
    ,                        !- Ground Temperature Schedule Name
    SurroundingSurface1,     !- Surrounding Surface 1 Name
    0.5,                     !- Surrounding Surface 1 View Factor
    Srf-Surface 44-Tmp;  !- Surrounding Surface 1 Temperature Schedule Name

Schedule:Compact,
    Srf-Surface 44-Tmp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.0;                    !- Field 4
        
SurfaceProperty:SurroundingSurfaces,
    SrdSurfs:Surface 50,  !- Name
    ,                     !- Sky View Factor
    ,                        !- Sky Temperature Schedule Name
    ,                        !- Ground View Factor
    ,                        !- Ground Temperature Schedule Name
    SurroundingSurface1,     !- Surrounding Surface 1 Name
    0.5,                     !- Surrounding Surface 1 View Factor
    Srf-Surface 50-Tmp;  !- Surrounding Surface 1 Temperature Schedule Name

Schedule:Compact,
    Srf-Surface 50-Tmp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.0;                    !- Field 4

SurfaceProperty:SurroundingSurfaces,
    SrdSurfs:Surface 38,  !- Name
    ,                     !- Sky View Factor
    ,                        !- Sky Temperature Schedule Name
    ,                        !- Ground View Factor
    ,                        !- Ground Temperature Schedule Name
    SurroundingSurface1,     !- Surrounding Surface 1 Name
    0.5,                     !- Surrounding Surface 1 View Factor
    Srf-Surface 38-Tmp;  !- Surrounding Surface 1 Temperature Schedule Name

Schedule:Compact,
    Srf-Surface 38-Tmp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19.0;                    !- Field 4

SurfaceProperty:LocalEnvironment,
    LocEnv:Surface 44,    !- Name
    Surface 44,           !- Exterior Surface Name
    ,                        !- External Shading Fraction Schedule Name
    SrdSurfs:Surface 56,  !- Surrounding Surfaces Object Name
    ;                        !- Outdoor Air Node Name

SurfaceProperty:LocalEnvironment,
    LocEnv:Surface 56,    !- Name
    Surface 56,           !- Exterior Surface Name
    ,                        !- External Shading Fraction Schedule Name
    SrdSurfs:Surface 44,  !- Surrounding Surfaces Object Name
    ;                        !- Outdoor Air Node Name

SurfaceProperty:LocalEnvironment,
    LocEnv:Surface 50,    !- Name
    Surface 50,           !- Exterior Surface Name
    ,                        !- External Shading Fraction Schedule Name
    SrdSurfs:Surface 38,  !- Surrounding Surfaces Object Name
    ;                        !- Outdoor Air Node Name

SurfaceProperty:LocalEnvironment,
    LocEnv:Surface 38,    !- Name
    Surface 38,           !- Exterior Surface Name
    ,                        !- External Shading Fraction Schedule Name
    SrdSurfs:Surface 50,  !- Surrounding Surfaces Object Name
    ;                        !- Outdoor Air Node Name
    
  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_4,                   !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.0339770175143,73.1886616434597,9,  !- X,Y,Z ==> Vertex 1 {m}
    -42.0339770175143,73.1886616434597,0,  !- X,Y,Z ==> Vertex 2 {m}
    -69.4984082149551,73.1888724064765,0,  !- X,Y,Z ==> Vertex 3 {m}
    -69.4984082149551,73.1888724064765,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -69.4984082149551,73.1888724064765,9,  !- X,Y,Z ==> Vertex 1 {m}
    -69.4986004651241,53.0870115489478,9,  !- X,Y,Z ==> Vertex 2 {m}
    -42.0340932944747,53.0868007860356,9,  !- X,Y,Z ==> Vertex 3 {m}
    -42.0339770175143,73.1886616434597,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.0339770175143,73.1886616434597,0,  !- X,Y,Z ==> Vertex 1 {m}
    -42.0340932944747,53.0868007860356,0,  !- X,Y,Z ==> Vertex 2 {m}
    -69.4986004651241,53.0870115489478,0,  !- X,Y,Z ==> Vertex 3 {m}
    -69.4984082149551,73.1888724064765,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -69.4984082149551,73.1888724064765,9,  !- X,Y,Z ==> Vertex 1 {m}
    -69.4984082149551,73.1888724064765,0,  !- X,Y,Z ==> Vertex 2 {m}
    -69.4986004651241,53.0870115489478,0,  !- X,Y,Z ==> Vertex 3 {m}
    -69.4986004651241,53.0870115489478,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -69.4986004651241,53.0870115489478,9,  !- X,Y,Z ==> Vertex 1 {m}
    -69.4986004651241,53.0870115489478,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.0340932944747,53.0868007860356,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.0340932944747,53.0868007860356,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -42.0340932944747,53.0868007860356,9,  !- X,Y,Z ==> Vertex 1 {m}
    -42.0340932944747,53.0868007860356,0,  !- X,Y,Z ==> Vertex 2 {m}
    -42.0339770175143,73.1886616434597,0,  !- X,Y,Z ==> Vertex 3 {m}
    -42.0339770175143,73.1886616434597,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -35.5865207304545,75.9651273774968,9,  !- X,Y,Z ==> Vertex 1 {m}
    -35.5865207304545,75.9651273774968,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.5866338563949,52.8646463465668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.5866338563949,52.8646463465668,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -27.1295749870914,52.8646098524728,9,  !- X,Y,Z ==> Vertex 1 {m}
    -27.1295749870914,52.8646098524728,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.1294887448259,75.9650908831706,0,  !- X,Y,Z ==> Vertex 3 {m}
    -27.1294887448259,75.9650908831706,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -27.1294887448259,75.9650908831706,0,  !- X,Y,Z ==> Vertex 1 {m}
    -27.1295749870914,52.8646098524728,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.5866338563949,52.8646463465668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.5865207304545,75.9651273774968,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -27.1294887448259,75.9650908831706,9,  !- X,Y,Z ==> Vertex 1 {m}
    -27.1294887448259,75.9650908831706,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.5865207304545,75.9651273774968,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.5865207304545,75.9651273774968,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -35.5865207304545,75.9651273774968,9,  !- X,Y,Z ==> Vertex 1 {m}
    -35.5866338563949,52.8646463465668,9,  !- X,Y,Z ==> Vertex 2 {m}
    -27.1295749870914,52.8646098524728,9,  !- X,Y,Z ==> Vertex 3 {m}
    -27.1294887448259,75.9650908831706,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -35.5866338563949,52.8646463465668,9,  !- X,Y,Z ==> Vertex 1 {m}
    -35.5866338563949,52.8646463465668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.1295749870914,52.8646098524728,0,  !- X,Y,Z ==> Vertex 3 {m}
    -27.1295749870914,52.8646098524728,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.59863258583937e-11,-89.2922287041296,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.59863258583937e-11,-89.2922287041296,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.4198602201095,-89.2921423852222,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.4198602201095,-89.2921423852222,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    35.419619339709,-39.870450186025,9,  !- X,Y,Z ==> Vertex 1 {m}
    35.419619339709,-39.870450186025,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.14717157784617e-11,-39.8705365043078,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.14717157784617e-11,-39.8705365043078,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    35.4198602201095,-89.2921423852222,9,  !- X,Y,Z ==> Vertex 1 {m}
    35.4198602201095,-89.2921423852222,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.419619339709,-39.870450186025,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.419619339709,-39.870450186025,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.14717157784617e-11,-39.8705365043078,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.14717157784617e-11,-39.8705365043078,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.59863258583937e-11,-89.2922287041296,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.59863258583937e-11,-89.2922287041296,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    35.419619339709,-39.870450186025,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.14717157784617e-11,-39.8705365043078,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.59863258583937e-11,-89.2922287041296,9,  !- X,Y,Z ==> Vertex 3 {m}
    35.4198602201095,-89.2921423852222,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    35.4198602201095,-89.2921423852222,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.59863258583937e-11,-89.2922287041296,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.14717157784617e-11,-39.8705365043078,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.419619339709,-39.870450186025,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    117.396495597242,-100.064098246652,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.291004443231,-100.064917548388,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2905922701157,-30.8745485660342,0,  !- X,Y,Z ==> Vertex 3 {m}
    117.395377867569,-30.8737292727271,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    43.2905922701157,-30.8745485660342,9,  !- X,Y,Z ==> Vertex 1 {m}
    43.2905922701157,-30.8745485660342,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.291004443231,-100.064917548388,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.291004443231,-100.064917548388,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    117.395377867569,-30.8737292727271,9,  !- X,Y,Z ==> Vertex 1 {m}
    43.2905922701157,-30.8745485660342,9,  !- X,Y,Z ==> Vertex 2 {m}
    43.291004443231,-100.064917548388,9,  !- X,Y,Z ==> Vertex 3 {m}
    117.396495597242,-100.064098246652,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    43.291004443231,-100.064917548388,9,  !- X,Y,Z ==> Vertex 1 {m}
    43.291004443231,-100.064917548388,0,  !- X,Y,Z ==> Vertex 2 {m}
    117.396495597242,-100.064098246652,0,  !- X,Y,Z ==> Vertex 3 {m}
    117.396495597242,-100.064098246652,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    117.395377867569,-30.8737292727271,9,  !- X,Y,Z ==> Vertex 1 {m}
    117.395377867569,-30.8737292727271,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2905922701157,-30.8745485660342,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.2905922701157,-30.8745485660342,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    117.396495597242,-100.064098246652,9,  !- X,Y,Z ==> Vertex 1 {m}
    117.396495597242,-100.064098246652,0,  !- X,Y,Z ==> Vertex 2 {m}
    117.395377867569,-30.8737292727271,0,  !- X,Y,Z ==> Vertex 3 {m}
    117.395377867569,-30.8737292727271,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.4268021181432,-204.017149827292,9,  !- X,Y,Z ==> Vertex 1 {m}
    19.4268021181432,-204.017149827292,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4266331934983,-140.82403051672,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.4266331934983,-140.82403051672,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.4266331934983,-140.82403051672,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.4268021181432,-204.017149827292,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.1226031048422,-204.016927090144,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.1220803125876,-140.823807781931,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.1220803125876,-140.823807781931,9,  !- X,Y,Z ==> Vertex 1 {m}
    -60.1220803125876,-140.823807781931,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.1226031048422,-204.016927090144,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.1226031048422,-204.016927090144,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.4266331934983,-140.82403051672,9,  !- X,Y,Z ==> Vertex 1 {m}
    19.4266331934983,-140.82403051672,0,  !- X,Y,Z ==> Vertex 2 {m}
    -60.1220803125876,-140.823807781931,0,  !- X,Y,Z ==> Vertex 3 {m}
    -60.1220803125876,-140.823807781931,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.1226031048422,-204.016927090144,9,  !- X,Y,Z ==> Vertex 1 {m}
    -60.1226031048422,-204.016927090144,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4268021181432,-204.017149827292,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.4268021181432,-204.017149827292,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -60.1220803125876,-140.823807781931,9,  !- X,Y,Z ==> Vertex 1 {m}
    -60.1226031048422,-204.016927090144,9,  !- X,Y,Z ==> Vertex 2 {m}
    19.4268021181432,-204.017149827292,9,  !- X,Y,Z ==> Vertex 3 {m}
    19.4266331934983,-140.82403051672,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.5600174059005,36.0945098408189,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5602168456483,-79.2968197359185,0,  !- X,Y,Z ==> Vertex 2 {m}
    -431.652784994567,-79.2840107820297,0,  !- X,Y,Z ==> Vertex 3 {m}
    -431.645930925065,36.1073185919817,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -431.652784994567,-79.2840107820297,9,  !- X,Y,Z ==> Vertex 1 {m}
    -431.652784994567,-79.2840107820297,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5602168456483,-79.2968197359185,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5602168456483,-79.2968197359185,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.5600174059005,36.0945098408189,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5600174059005,36.0945098408189,0,  !- X,Y,Z ==> Vertex 2 {m}
    -431.645930925065,36.1073185919817,0,  !- X,Y,Z ==> Vertex 3 {m}
    -431.645930925065,36.1073185919817,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -431.645930925065,36.1073185919817,9,  !- X,Y,Z ==> Vertex 1 {m}
    -431.652784994567,-79.2840107820297,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5602168456483,-79.2968197359185,9,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5600174059005,36.0945098408189,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -12.5602168456483,-79.2968197359185,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5602168456483,-79.2968197359185,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5600174059005,36.0945098408189,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5600174059005,36.0945098408189,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -431.645930925065,36.1073185919817,9,  !- X,Y,Z ==> Vertex 1 {m}
    -431.645930925065,36.1073185919817,0,  !- X,Y,Z ==> Vertex 2 {m}
    -431.652784994567,-79.2840107820297,0,  !- X,Y,Z ==> Vertex 3 {m}
    -431.652784994567,-79.2840107820297,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.5363515761125,-292.865132159106,9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.5363515761125,-292.865132159106,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.53626082437314,-205.349891381154,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.53626082437314,-205.349891381154,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -97.5538842848133,-292.864481296845,9,  !- X,Y,Z ==> Vertex 1 {m}
    -97.5538842848133,-292.864481296845,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.5363515761125,-292.865132159106,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.5363515761125,-292.865132159106,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.53626082437314,-205.349891381154,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.5363515761125,-292.865132159106,0,  !- X,Y,Z ==> Vertex 2 {m}
    -97.5538842848133,-292.864481296845,0,  !- X,Y,Z ==> Vertex 3 {m}
    -97.5527095534568,-205.349240526607,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -97.5527095534568,-205.349240526607,9,  !- X,Y,Z ==> Vertex 1 {m}
    -97.5527095534568,-205.349240526607,0,  !- X,Y,Z ==> Vertex 2 {m}
    -97.5538842848133,-292.864481296845,0,  !- X,Y,Z ==> Vertex 3 {m}
    -97.5538842848133,-292.864481296845,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.53626082437314,-205.349891381154,9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.53626082437314,-205.349891381154,0,  !- X,Y,Z ==> Vertex 2 {m}
    -97.5527095534568,-205.349240526607,0,  !- X,Y,Z ==> Vertex 3 {m}
    -97.5527095534568,-205.349240526607,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -97.5527095534568,-205.349240526607,9,  !- X,Y,Z ==> Vertex 1 {m}
    -97.5538842848133,-292.864481296845,9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.5363515761125,-292.865132159106,9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.53626082437314,-205.349891381154,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.052762275014,70.9673483533571,9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.052762275014,70.9673483533571,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.5839399833875,70.9673612219951,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.5839399833875,70.9673612219951,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.5839399833875,70.9673612219951,9,  !- X,Y,Z ==> Vertex 1 {m}
    -17.583953957877,65.1922409311809,9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.0527710589527,65.1922280624046,9,  !- X,Y,Z ==> Vertex 3 {m}
    -11.052762275014,70.9673483533571,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.052762275014,70.9673483533571,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.0527710589527,65.1922280624046,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.583953957877,65.1922409311809,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.5839399833875,70.9673612219951,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.583953957877,65.1922409311809,9,  !- X,Y,Z ==> Vertex 1 {m}
    -17.583953957877,65.1922409311809,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.0527710589527,65.1922280624046,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.0527710589527,65.1922280624046,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.0527710589527,65.1922280624046,9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.0527710589527,65.1922280624046,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.052762275014,70.9673483533571,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.052762275014,70.9673483533571,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -17.5839399833875,70.9673612219951,9,  !- X,Y,Z ==> Vertex 1 {m}
    -17.5839399833875,70.9673612219951,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.583953957877,65.1922409311809,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.583953957877,65.1922409311809,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.743061925722,70.5241030272481,9,  !- X,Y,Z ==> Vertex 1 {m}
    -120.743061925722,70.5241030272481,0,  !- X,Y,Z ==> Vertex 2 {m}
    -131.712091820537,70.5242935618341,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.712091820537,70.5242935618341,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.743061925722,70.5241030272481,0,  !- X,Y,Z ==> Vertex 1 {m}
    -120.7432280064,60.528702565618,0,  !- X,Y,Z ==> Vertex 2 {m}
    -131.712272988624,60.5288931003888,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.712091820537,70.5242935618341,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -131.712091820537,70.5242935618341,9,  !- X,Y,Z ==> Vertex 1 {m}
    -131.712272988624,60.5288931003888,9,  !- X,Y,Z ==> Vertex 2 {m}
    -120.7432280064,60.528702565618,9,  !- X,Y,Z ==> Vertex 3 {m}
    -120.743061925722,70.5241030272481,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -131.712091820537,70.5242935618341,9,  !- X,Y,Z ==> Vertex 1 {m}
    -131.712091820537,70.5242935618341,0,  !- X,Y,Z ==> Vertex 2 {m}
    -131.712272988624,60.5288931003888,0,  !- X,Y,Z ==> Vertex 3 {m}
    -131.712272988624,60.5288931003888,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -120.7432280064,60.528702565618,9,  !- X,Y,Z ==> Vertex 1 {m}
    -120.7432280064,60.528702565618,0,  !- X,Y,Z ==> Vertex 2 {m}
    -120.743061925722,70.5241030272481,0,  !- X,Y,Z ==> Vertex 3 {m}
    -120.743061925722,70.5241030272481,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -131.712272988624,60.5288931003888,9,  !- X,Y,Z ==> Vertex 1 {m}
    -131.712272988624,60.5288931003888,0,  !- X,Y,Z ==> Vertex 2 {m}
    -120.7432280064,60.528702565618,0,  !- X,Y,Z ==> Vertex 3 {m}
    -120.7432280064,60.528702565618,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    120.743648742591,35.207022094838,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8784405342401,35.2060686943802,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8781599667648,111.060053118187,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.742388373876,111.061006508233,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.8784405342401,35.2060686943802,9,  !- X,Y,Z ==> Vertex 1 {m}
    26.8784405342401,35.2060686943802,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.743648742591,35.207022094838,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.743648742591,35.207022094838,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    26.8781599667648,111.060053118187,9,  !- X,Y,Z ==> Vertex 1 {m}
    26.8781599667648,111.060053118187,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8784405342401,35.2060686943802,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8784405342401,35.2060686943802,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    120.742388373876,111.061006508233,9,  !- X,Y,Z ==> Vertex 1 {m}
    120.742388373876,111.061006508233,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8781599667648,111.060053118187,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8781599667648,111.060053118187,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    120.743648742591,35.207022094838,9,  !- X,Y,Z ==> Vertex 1 {m}
    120.743648742591,35.207022094838,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.742388373876,111.061006508233,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.742388373876,111.061006508233,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    120.742388373876,111.061006508233,9,  !- X,Y,Z ==> Vertex 1 {m}
    26.8781599667648,111.060053118187,9,  !- X,Y,Z ==> Vertex 2 {m}
    26.8784405342401,35.2060686943802,9,  !- X,Y,Z ==> Vertex 3 {m}
    120.743648742591,35.207022094838,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.9505918929496,78.4087678243613,0,  !- X,Y,Z ==> Vertex 1 {m}
    -76.9508470961452,54.308746676406,0,  !- X,Y,Z ==> Vertex 2 {m}
    -89.9294992176081,54.3088957001457,0,  !- X,Y,Z ==> Vertex 3 {m}
    -89.9292009710975,78.4089168469968,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -89.9294992176081,54.3088957001457,9,  !- X,Y,Z ==> Vertex 1 {m}
    -89.9294992176081,54.3088957001457,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.9508470961452,54.308746676406,0,  !- X,Y,Z ==> Vertex 3 {m}
    -76.9508470961452,54.308746676406,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -89.9292009710975,78.4089168469968,9,  !- X,Y,Z ==> Vertex 1 {m}
    -89.9292009710975,78.4089168469968,0,  !- X,Y,Z ==> Vertex 2 {m}
    -89.9294992176081,54.3088957001457,0,  !- X,Y,Z ==> Vertex 3 {m}
    -89.9294992176081,54.3088957001457,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -89.9292009710975,78.4089168469968,9,  !- X,Y,Z ==> Vertex 1 {m}
    -89.9294992176081,54.3088957001457,9,  !- X,Y,Z ==> Vertex 2 {m}
    -76.9508470961452,54.308746676406,9,  !- X,Y,Z ==> Vertex 3 {m}
    -76.9505918929496,78.4087678243613,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.9508470961452,54.308746676406,9,  !- X,Y,Z ==> Vertex 1 {m}
    -76.9508470961452,54.308746676406,0,  !- X,Y,Z ==> Vertex 2 {m}
    -76.9505918929496,78.4087678243613,0,  !- X,Y,Z ==> Vertex 3 {m}
    -76.9505918929496,78.4087678243613,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -76.9505918929496,78.4087678243613,9,  !- X,Y,Z ==> Vertex 1 {m}
    -76.9505918929496,78.4087678243613,0,  !- X,Y,Z ==> Vertex 2 {m}
    -89.9292009710975,78.4089168469968,0,  !- X,Y,Z ==> Vertex 3 {m}
    -89.9292009710975,78.4089168469968,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -20.6820839209754,63.5263490144019,9,  !- X,Y,Z ==> Vertex 1 {m}
    -20.6820839209754,63.5263490144019,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.6821148977017,52.6424686362941,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.6821148977017,52.6424686362941,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -20.6820839209754,63.5263490144019,9,  !- X,Y,Z ==> Vertex 1 {m}
    -20.6821148977017,52.6424686362941,9,  !- X,Y,Z ==> Vertex 2 {m}
    -13.3135881321683,52.6424514009516,9,  !- X,Y,Z ==> Vertex 3 {m}
    -13.3135681915809,63.5263317787671,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -20.6821148977017,52.6424686362941,9,  !- X,Y,Z ==> Vertex 1 {m}
    -20.6821148977017,52.6424686362941,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.3135881321683,52.6424514009516,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.3135881321683,52.6424514009516,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.3135881321683,52.6424514009516,9,  !- X,Y,Z ==> Vertex 1 {m}
    -13.3135881321683,52.6424514009516,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.3135681915809,63.5263317787671,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.3135681915809,63.5263317787671,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.3135681915809,63.5263317787671,9,  !- X,Y,Z ==> Vertex 1 {m}
    -13.3135681915809,63.5263317787671,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.6820839209754,63.5263490144019,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.6820839209754,63.5263490144019,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -13.3135681915809,63.5263317787671,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.3135881321683,52.6424514009516,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.6821148977017,52.6424686362941,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.6820839209754,63.5263490144019,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -204.726590920967,96.1808456736375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -204.726590920967,96.1808456736375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -204.727751740399,54.977583128856,0,  !- X,Y,Z ==> Vertex 3 {m}
    -204.727751740399,54.977583128856,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -138.075316353604,96.1792735934725,0,  !- X,Y,Z ==> Vertex 1 {m}
    -138.076099254171,54.9760110399569,0,  !- X,Y,Z ==> Vertex 2 {m}
    -204.727751740399,54.977583128856,0,  !- X,Y,Z ==> Vertex 3 {m}
    -204.726590920967,96.1808456736375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -138.076099254171,54.9760110399569,9,  !- X,Y,Z ==> Vertex 1 {m}
    -138.076099254171,54.9760110399569,0,  !- X,Y,Z ==> Vertex 2 {m}
    -138.075316353604,96.1792735934725,0,  !- X,Y,Z ==> Vertex 3 {m}
    -138.075316353604,96.1792735934725,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -204.727751740399,54.977583128856,9,  !- X,Y,Z ==> Vertex 1 {m}
    -204.727751740399,54.977583128856,0,  !- X,Y,Z ==> Vertex 2 {m}
    -138.076099254171,54.9760110399569,0,  !- X,Y,Z ==> Vertex 3 {m}
    -138.076099254171,54.9760110399569,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -138.075316353604,96.1792735934725,9,  !- X,Y,Z ==> Vertex 1 {m}
    -138.075316353604,96.1792735934725,0,  !- X,Y,Z ==> Vertex 2 {m}
    -204.726590920967,96.1808456736375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -204.726590920967,96.1808456736375,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -204.726590920967,96.1808456736375,9,  !- X,Y,Z ==> Vertex 1 {m}
    -204.727751740399,54.977583128856,9,  !- X,Y,Z ==> Vertex 2 {m}
    -138.076099254171,54.9760110399569,9,  !- X,Y,Z ==> Vertex 3 {m}
    -138.075316353604,96.1792735934725,9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Building Story 1 Space,  !- Space 2 Name
    Building Story 1 Space 1,!- Space 3 Name
    Building Story 1 Space 2,!- Space 4 Name
    Building Story 1 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    14.1281410897747;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    76.0555691256186;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    14.128179436973;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    22.2687047849582;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    22.2687047847616;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.638117248431;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.9682279331196;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.63812983740506;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    7.31057703253582;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office A end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    7.31057703247129;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.63811724843101;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.9682279331197;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.63812983740507;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    7.31057703253583;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office A end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    7.31057703247131;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    19.2716697450433;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    103.744562086873;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    19.2717220530247;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    30.3759087298599;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    30.3759087295918;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    6.3266825608957;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    34.0582274616654;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    6.32669973304516;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    9.9720851682814;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office B end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    9.97208516819339;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    6.3266825608957;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    34.0582274616654;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    6.32669973304517;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    9.97208516828141;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office B end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    9.9720851681934;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    14.1281410897747;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    76.0555691256186;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    14.128179436973;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    22.2687047849582;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    22.2687047847616;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.638117248431;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.9682279331196;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.63812983740506;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    7.31057703253582;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office C end_a - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    7.31057703247129;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 Office WholeBuilding - Sm Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.63811724843101;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space Office WholeBuilding - Sm Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    24.9682279331197;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 Office WholeBuilding - Sm Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.63812983740507;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 Office WholeBuilding - Sm Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    7.31057703253583;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 Office WholeBuilding - Sm Office C end_b - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    7.31057703247131;        !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Sm Office Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82640654170197,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.18;                    !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.18,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.23,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.178641345,             !- Value Until Time 3
    08:00,                   !- Time 4
    0.32621463,              !- Value Until Time 4
    12:00,                   !- Time 5
    0.69903135,              !- Value Until Time 5
    13:00,                   !- Time 6
    0.6213612,               !- Value Until Time 6
    17:00,                   !- Time 7
    0.69903135,              !- Value Until Time 7
    18:00,                   !- Time 8
    0.473787915,             !- Value Until Time 8
    20:00,                   !- Time 9
    0.32621463,              !- Value Until Time 9
    22:00,                   !- Time 10
    0.24854448,              !- Value Until Time 10
    23:00,                   !- Time 11
    0.178641345,             !- Value Until Time 11
    24:00,                   !- Time 12
    0.18;                    !- Value Until Time 12

  Schedule:Week:Daily,
    OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan2-Dec31,  !- Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall BLDG_LIGHT_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.18,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.23,                    !- Value Until Time 2
    07:00,                   !- Time 3
    0.178641345,             !- Value Until Time 3
    08:00,                   !- Time 4
    0.32621463,              !- Value Until Time 4
    12:00,                   !- Time 5
    0.69903135,              !- Value Until Time 5
    13:00,                   !- Time 6
    0.6213612,               !- Value Until Time 6
    17:00,                   !- Time 7
    0.69903135,              !- Value Until Time 7
    18:00,                   !- Time 8
    0.473787915,             !- Value Until Time 8
    20:00,                   !- Time 9
    0.32621463,              !- Value Until Time 9
    22:00,                   !- Time 10
    0.24854448,              !- Value Until Time 10
    23:00,                   !- Time 11
    0.178641345,             !- Value Until Time 11
    24:00,                   !- Time 12
    0.18;                    !- Value Until Time 12

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    Office WholeBuilding - Sm Office People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0602778983335744,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeSmall ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.11,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.21,                    !- Value Until Time 3
    12:00,                   !- Time 4
    1,                       !- Value Until Time 4
    13:00,                   !- Time 5
    0.53,                    !- Value Until Time 5
    17:00,                   !- Time 6
    1,                       !- Value Until Time 6
    18:00,                   !- Time 7
    0.32,                    !- Value Until Time 7
    22:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    23:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Week:Daily,
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Jan1,  !- Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan2-Dec31,  !- Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall BLDG_OCC_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeSmall BLDG_OCC_SCH Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Week:Daily,
    OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Name
    OfficeSmall ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall ACTIVITY_SCH,!- Name
    ActivityLevel,           !- Schedule Type Limits Name
    OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ElectricEquipment,
    2 Elevator Fans,         !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 3,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.174487846870643,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    27 space(s) Occ Sch Sunday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    21:00,                   !- Time 10
    0,                       !- Value Until Time 10
    22:00,                   !- Time 11
    1,                       !- Value Until Time 11
    23:00,                   !- Time 12
    1,                       !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan1-Jan1,  !- Name
    27 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    27 space(s) Occ Sch Sunday 3,  !- Monday Schedule:Day Name
    27 space(s) Occ Sch Sunday 3,  !- Tuesday Schedule:Day Name
    27 space(s) Occ Sch Sunday 3,  !- Wednesday Schedule:Day Name
    27 space(s) Occ Sch Sunday 3,  !- Thursday Schedule:Day Name
    27 space(s) Occ Sch Sunday 3,  !- Friday Schedule:Day Name
    27 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    27 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    27 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    27 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan2-Dec31,  !- Name
    27 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- Tuesday Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- Wednesday Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- Thursday Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- Friday Schedule:Day Name
    27 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    27 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    27 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    27 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    27 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 3,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 3 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 3 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    27 space(s) Occ Sch Summer Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Winter Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Lift Motors,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 1,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    90.4916380079012,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    27 space(s) Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.00599960727805416,     !- Value Until Time 2
    07:00,                   !- Time 3
    0.00545418843459469,     !- Value Until Time 3
    08:00,                   !- Time 4
    0.0430880886332981,      !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.025634685642595,       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    0.0370884813552439,      !- Value Until Time 8
    18:00,                   !- Time 9
    0.0114537957126489,      !- Value Until Time 9
    21:00,                   !- Time 10
    0,                       !- Value Until Time 10
    22:00,                   !- Time 11
    0.00327251306075681,     !- Value Until Time 11
    23:00,                   !- Time 12
    0.00272709421729735,     !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan1-Jan1,  !- Name
    27 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    27 space(s) Occ Sch Sunday 1,  !- Monday Schedule:Day Name
    27 space(s) Occ Sch Sunday 1,  !- Tuesday Schedule:Day Name
    27 space(s) Occ Sch Sunday 1,  !- Wednesday Schedule:Day Name
    27 space(s) Occ Sch Sunday 1,  !- Thursday Schedule:Day Name
    27 space(s) Occ Sch Sunday 1,  !- Friday Schedule:Day Name
    27 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    27 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    27 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    27 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan2-Dec31,  !- Name
    27 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- Thursday Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- Friday Schedule:Day Name
    27 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    27 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    27 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    27 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    27 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 1,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 1 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 1 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    27 space(s) Occ Sch Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    2 Elevator Lights,       !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 2,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.182327948663159,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    27 space(s) Occ Sch Sunday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Default 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    1,                       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    16:00,                   !- Time 7
    0,                       !- Value Until Time 7
    17:00,                   !- Time 8
    1,                       !- Value Until Time 8
    18:00,                   !- Time 9
    1,                       !- Value Until Time 9
    21:00,                   !- Time 10
    0,                       !- Value Until Time 10
    22:00,                   !- Time 11
    1,                       !- Value Until Time 11
    23:00,                   !- Time 12
    1,                       !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan1-Jan1,  !- Name
    27 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    27 space(s) Occ Sch Sunday 2,  !- Monday Schedule:Day Name
    27 space(s) Occ Sch Sunday 2,  !- Tuesday Schedule:Day Name
    27 space(s) Occ Sch Sunday 2,  !- Wednesday Schedule:Day Name
    27 space(s) Occ Sch Sunday 2,  !- Thursday Schedule:Day Name
    27 space(s) Occ Sch Sunday 2,  !- Friday Schedule:Day Name
    27 space(s) Occ Sch Sunday 2,  !- Saturday Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    27 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    27 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    27 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan2-Dec31,  !- Name
    27 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- Monday Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- Tuesday Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- Wednesday Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- Thursday Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- Friday Schedule:Day Name
    27 space(s) Occ Sch Sunday 2,  !- Saturday Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    27 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    27 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    27 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    27 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 2,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 2 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 2 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    27 space(s) Occ Sch Summer Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    27 space(s) Occ Sch Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    Office WholeBuilding - Sm Office Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.1637910226;            !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.4094775565,            !- Value Until Time 1
    08:00,                   !- Time 2
    0.4797526335,            !- Value Until Time 2
    12:00,                   !- Time 3
    0.959505267,             !- Value Until Time 3
    13:00,                   !- Time 4
    0.90193495098,           !- Value Until Time 4
    17:00,                   !- Time 5
    0.959505267,             !- Value Until Time 5
    18:00,                   !- Time 6
    0.4797526335,            !- Value Until Time 6
    23:00,                   !- Time 7
    0.1919010534,            !- Value Until Time 7
    24:00,                   !- Time 8
    0.163791022;             !- Value Until Time 8

  Schedule:Week:Daily,
    OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan2-Dec31,  !- Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Sunday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day,  !- Saturday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,  !- Holiday Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall BLDG_EQUIP_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.4094775565,            !- Value Until Time 1
    08:00,                   !- Time 2
    0.4797526335,            !- Value Until Time 2
    12:00,                   !- Time 3
    0.959505267,             !- Value Until Time 3
    13:00,                   !- Time 4
    0.90193495098,           !- Value Until Time 4
    17:00,                   !- Time 5
    0.959505267,             !- Value Until Time 5
    18:00,                   !- Time 6
    0.4797526335,            !- Value Until Time 6
    23:00,                   !- Time 7
    0.1919010534,            !- Value Until Time 7
    24:00,                   !- Time 8
    0.163791022;             !- Value Until Time 8

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00010314754836499,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    6.77244685150101e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A end_b - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    6.77244685150101e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office B end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.61902094049897e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office B end_b - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.61902094049897e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00010314754836499,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C end_a - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    6.77244685150101e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C end_b - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    6.77244685150101e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    423.845066993919;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.56;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.56,                   !- Value Until Time 1
    19:00,                   !- Time 2
    21.11,                   !- Value Until Time 2
    24:00,                   !- Time 3
    15.56;                   !- Value Until Time 3

  Schedule:Week:Daily,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan1,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Monday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Tuesday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Wednesday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Thursday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Friday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan2-Dec31,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.56;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.11;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    29.44,                   !- Value Until Time 1
    18:00,                   !- Time 2
    23.89,                   !- Value Until Time 2
    24:00,                   !- Time 3
    29.44;                   !- Value Until Time 3

  Schedule:Week:Daily,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan1,  !- Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Monday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Tuesday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Wednesday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Thursday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Friday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan2-Dec31,  !- Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Saturday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.89;                   !- Value Until Time 1

  Schedule:Day:Interval,
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.44;                   !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone Return Node List,  !- Name
    Building Story 1 ThermalZone Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 1 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Building Story 1 ThermalZone PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone DSOA Space List,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 1,!- Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467730549554,1.92970445134222e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467730549554,1.92970445134222e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467730549554,1.92970445134222e-05,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467730549554,1.92970445134222e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467730549554,1.92970445134222e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999831,2.92680225039273e-08,1.84528606184374,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999831,2.92680225039273e-08,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    16.7213730549554,1.92677764909183e-05,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    16.7213730549554,1.92677764909183e-05,1.84528606184374;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    78.7339997426812;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.042,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 1 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or Space Name
    8.37338512412349,        !- X-Coordinate of Reference Point {m}
    1.21789844933832,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 1 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or Space Name
    8.37338369950634,        !- X-Coordinate of Reference Point {m}
    2.4542401107728,         !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 Return Node List,  !- Name
    Building Story 1 ThermalZone 1 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 1 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 1 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Building Story 1 ThermalZone 1 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 1 Space 1,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 2,!- Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.81348319378594e-11,24.7663790843886,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.81348319378594e-11,24.7663790843886,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.80546981110913e-11,24.7409790843886,1.84421981446652,  !- X,Y,Z ==> Vertex 1 {m}
    -7.80546981110913e-11,24.7409790843886,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    -8.01338267680761e-14,0.0253999999999976,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    -8.01338267680761e-14,0.0253999999999976,1.84421981446652;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.81348319378594e-11,24.7663790843886,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.81348319378594e-11,24.7663790843886,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    124.099796766482;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.293,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.045,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 2 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    1.21718507750884,        !- X-Coordinate of Reference Point {m}
    12.3831895421981,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 2 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or Space Name
    2.4528123532014,         !- X-Coordinate of Reference Point {m}
    12.383189542202,         !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 Return Node List,  !- Name
    Building Story 1 ThermalZone 2 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 2 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 2 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Building Story 1 ThermalZone 2 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 1 Space 2,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 3,!- Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.81348319378594e-11,24.7663790843886,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467159808315,24.7663983806228,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467159808315,24.7663983806228,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.81348319378594e-11,24.7663790843886,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.81348319378594e-11,24.7663790843886,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.7213159808315,24.7663983513559,1.84528607307695,  !- X,Y,Z ==> Vertex 1 {m}
    16.7213159808315,24.7663983513559,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999218451,24.7663791136555,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999218451,24.7663791136555,1.84528607307695;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467159808315,24.7663983806228,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467159808315,24.7663983806228,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.81348319378594e-11,24.7663790843886,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -7.81348319378594e-11,24.7663790843886,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    78.7337860401082;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.042,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 3 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    8.37335939367674,        !- X-Coordinate of Reference Point {m}
    23.5484999242757,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 3 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or Space Name
    8.37336081823893,        !- X-Coordinate of Reference Point {m}
    22.312158255315,         !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 Return Node List,  !- Name
    Building Story 1 ThermalZone 3 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 3 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 3 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Building Story 1 ThermalZone 3 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 4,!- Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 8in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467159808315,24.7663983806228,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467730549554,1.92970445134222e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467730549554,1.92970445134222e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467159808315,24.7663983806228,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467159808315,24.7663983806228,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.7467729964211,0.025419297044446,1.84421981446659,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467729964211,0.025419297044446,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467160393658,24.7409983806229,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467160393658,24.7409983806229,1.84421981446659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467730549554,1.92970445134222e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467730549554,1.92970445134222e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467159808315,24.7663983806228,0,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,0,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467159808315,24.7663983806228,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    124.099796765387;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 1 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 1 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 1 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.293,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 1 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.045,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 1 Space 4 Daylt Sensor 1,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    15.5295594403487,        !- X-Coordinate of Reference Point {m}
    12.3832060338305,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 1 Space 4 Daylt Sensor 2,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or Space Name
    14.2939321646594,        !- X-Coordinate of Reference Point {m}
    12.3832031863273,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 1 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Return Node List,  !- Name
    Building Story 1 ThermalZone 4 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 1 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 1 ThermalZone 4 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 1 ThermalZone 4 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Building Story 1 ThermalZone 4 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList 1 Name
    Blended OA,              !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 1 Space 4,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space,  !- Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  SpaceList,
    Story Mid Blended Space Type,  !- Name
    Building Story 2 Space 2,!- Space 1 Name
    Building Story 2 Space,  !- Space 2 Name
    Building Story 2 Space 1,!- Space 3 Name
    Building Story 2 Space 3,!- Space 4 Name
    Building Story 2 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    22.2687047849582;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    76.0555691256186;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    14.128179436973;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    14.1281410897747;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    22.2687047847616;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    7.31057703253582;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    24.9682279331196;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    4.63812983740506;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    4.638117248431;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office A end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    7.31057703247129;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    7.31057703253583;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    24.9682279331197;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    4.63812983740507;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    4.63811724843101;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office A end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    7.31057703247131;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    30.3759087298599;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    103.744562086873;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    19.2717220530247;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    19.2716697450433;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    30.3759087295918;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    9.9720851682814;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    34.0582274616654;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    6.32669973304516;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    6.3266825608957;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office B end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    9.97208516819339;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    9.97208516828141;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    34.0582274616654;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    6.32669973304517;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    6.3266825608957;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office B end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    9.9720851681934;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    22.2687047849582;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    76.0555691256186;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    14.128179436973;         !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    14.1281410897747;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    22.2687047847616;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    7.31057703253582;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    24.9682279331196;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    4.63812983740506;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    4.638117248431;          !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office C end_a - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    7.31057703247129;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 Office WholeBuilding - Sm Office C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    7.31057703253583;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space Office WholeBuilding - Sm Office C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    24.9682279331197;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 Office WholeBuilding - Sm Office C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    4.63812983740507;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 Office WholeBuilding - Sm Office C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    4.63811724843101;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 Office WholeBuilding - Sm Office C end_b - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    7.31057703247131;        !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Sm Office Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82640654170197,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Sm Office People 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0602778983335744,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeSmall ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    Office WholeBuilding - Sm Office Elec Equip 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00010314754836499,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    6.77244685150101e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    6.77244685150101e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office B end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.61902094049897e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office B end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.61902094049897e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00010314754836499,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C end_a - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    6.77244685150101e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C end_b - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    6.77244685150101e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    423.845066993919;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Return Node List,  !- Name
    Building Story 2 ThermalZone Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 2 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Building Story 2 ThermalZone PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone DSOA Space List,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 1,!- Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467730549554,1.92970445134222e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999831,2.92680225039273e-08,5.44528606184374,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999831,2.92680225039273e-08,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    16.7213730549554,1.92677764909183e-05,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    16.7213730549554,1.92677764909183e-05,5.44528606184374;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467730549554,1.92970445134222e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467730549554,1.92970445134222e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    78.7339997426812;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 1 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.042,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 1 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    8.37338512412349,        !- X-Coordinate of Reference Point {m}
    1.21789844933832,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 1 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or Space Name
    8.37338369950634,        !- X-Coordinate of Reference Point {m}
    2.4542401107728,         !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Return Node List,  !- Name
    Building Story 2 ThermalZone 1 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 1 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 1 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 1 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,  !- Name
    Building Story 2 ThermalZone 1 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 2 Space 1,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 2,!- Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.81348319378594e-11,24.7663790843886,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.80546981110913e-11,24.7409790843886,5.44421981446652,  !- X,Y,Z ==> Vertex 1 {m}
    -7.80546981110913e-11,24.7409790843886,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    -8.01338267680761e-14,0.0253999999999976,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    -8.01338267680761e-14,0.0253999999999976,5.44421981446652;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -7.81348319378594e-11,24.7663790843886,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.81348319378594e-11,24.7663790843886,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    124.099796766482;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 2 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.293,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.045,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    1.21718507750884,        !- X-Coordinate of Reference Point {m}
    12.3831895421981,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 2 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or Space Name
    2.4528123532014,         !- X-Coordinate of Reference Point {m}
    12.383189542202,         !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 2,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 Return Node List,  !- Name
    Building Story 2 ThermalZone 2 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 2 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 2 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 2 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Building Story 2 ThermalZone 2 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 2 Space 2,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 3,!- Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467159808315,24.7663983806228,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    -7.81348319378594e-11,24.7663790843886,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.7213159808315,24.7663983513559,5.44528607307695,  !- X,Y,Z ==> Vertex 1 {m}
    16.7213159808315,24.7663983513559,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.0253999999218451,24.7663791136555,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.0253999999218451,24.7663791136555,5.44528607307695;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467159808315,24.7663983806228,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.81348319378594e-11,24.7663790843886,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.81348319378594e-11,24.7663790843886,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467159808315,24.7663983806228,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    -7.81348319378594e-11,24.7663790843886,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    78.7337860401082;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 3 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.042,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 3 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    8.37335939367674,        !- X-Coordinate of Reference Point {m}
    23.5484999242757,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 3 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or Space Name
    8.37336081823893,        !- X-Coordinate of Reference Point {m}
    22.312158255315,         !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 3,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 Return Node List,  !- Name
    Building Story 2 ThermalZone 3 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 3 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 3 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 3 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    Building Story 2 ThermalZone 3 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 2 Space 3,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 4,!- Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467730549554,1.92970445134222e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467159808315,24.7663983806228,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.7467729964211,0.025419297044446,5.44421981446659,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467729964211,0.025419297044446,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467160393658,24.7409983806229,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467160393658,24.7409983806229,5.44421981446659;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467730549554,1.92970445134222e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467730549554,1.92970445134222e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467159808315,24.7663983806228,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.7467159808315,24.7663983806228,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467730549554,1.92970445134222e-05,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467159808315,24.7663983806228,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    124.099796765387;        !- Surface Area {m2}

  Daylighting:Controls,
    Building Story 2 ThermalZone 4 DaylightingControls,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Building Story 2 Space 4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Building Story 2 Space 4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.293,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Building Story 2 Space 4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.045,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 1,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    15.5295594403487,        !- X-Coordinate of Reference Point {m}
    12.3832060338305,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Building Story 2 Space 4 Daylt Sensor 2,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or Space Name
    14.2939321646594,        !- X-Coordinate of Reference Point {m}
    12.3832031863273,        !- Y-Coordinate of Reference Point {m}
    4.362;                   !- Z-Coordinate of Reference Point {m}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node,  !- Zone Air Node Name
    Building Story 2 ThermalZone 4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Return Node List,  !- Name
    Building Story 2 ThermalZone 4 Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 2 ThermalZone 4 PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 2 ThermalZone 4 PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Building Story 2 ThermalZone 4 PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList 1 Name
    Blended OA 1,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 2 Space 4,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space,  !- Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  SpaceList,
    Story Top Blended Space Type,  !- Name
    Building Story 3 Space,  !- Space 1 Name
    Building Story 3 Space 1,!- Space 2 Name
    Building Story 3 Space 2,!- Space 3 Name
    Building Story 3 Space 3,!- Space 4 Name
    Building Story 3 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    76.0555691256186;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    14.128179436973;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    22.2687047849582;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    14.1281410897747;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    22.2687047847616;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    24.9682279331196;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    4.63812983740506;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    7.31057703253582;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    4.638117248431;          !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office A end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    7.31057703247129;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    24.9682279331197;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    4.63812983740507;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    7.31057703253583;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    4.63811724843101;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office A end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    7.31057703247131;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    103.744562086873;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    19.2717220530247;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    30.3759087298599;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    19.2716697450433;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    30.3759087295918;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    34.0582274616654;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    6.32669973304516;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    9.9720851682814;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    6.3266825608957;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office B end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    9.97208516819339;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    34.0582274616654;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    6.32669973304517;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    9.97208516828141;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    6.3266825608957;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office B end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    9.9720851681934;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    76.0555691256186;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    14.128179436973;         !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    22.2687047849582;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    14.1281410897747;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    22.2687047847616;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    24.9682279331196;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    4.63812983740506;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    7.31057703253582;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    4.638117248431;          !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office C end_a - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    7.31057703247129;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space Office WholeBuilding - Sm Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    24.9682279331197;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 Office WholeBuilding - Sm Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    4.63812983740507;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 Office WholeBuilding - Sm Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    7.31057703253583;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 Office WholeBuilding - Sm Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    4.63811724843101;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 Office WholeBuilding - Sm Office C end_b - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    7.31057703247131;        !- Surface Area {m2}

  Lights,
    Office WholeBuilding - Sm Office Lights 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_LIGHT_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.82640654170197,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Office WholeBuilding - Sm Office People 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0602778983335744,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeSmall ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    Office WholeBuilding - Sm Office Elec Equip 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    OfficeSmall BLDG_EQUIP_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.10320595622736e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.69407704797798e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office A end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.69407704797798e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office B end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.83744495486497e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office B end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.83744495486498e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    4.10320595622736e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C end_a - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.69407704797798e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office WholeBuilding - Sm Office C end_b - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    2.69407704797798e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8284254951651,2.82842875432634,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.9183410415819,2.82844153315498,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842875418533,21.9379535891606,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.8284254951651,2.82842875432634,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    13.9182937446581,21.9379663673122,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842875418533,21.9379535891606,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842875418533,21.9379535891606,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9183410415819,2.82844153315498,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    13.9183410415819,2.82844153315498,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.9182937446581,21.9379663673122,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.9182937446581,21.9379663673122,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.9182937446581,21.9379663673122,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842875418533,21.9379535891606,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    423.845066993919;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone Thermostat,  !- Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    OfficeSmall HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeSmall CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone Zone Air Node,  !- Zone Air Node Name
    Building Story 3 ThermalZone Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Building Story 3 ThermalZone Inlet Node List,  !- Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone Return Node List,  !- Name
    Building Story 3 ThermalZone Return Air Node;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Name
    Building Story 3 ThermalZone PSZ-AC Diffuser Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Building Story 3 ThermalZone PSZ-AC Diffuser;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Building Story 3 ThermalZone PSZ-AC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Sunday,  !- Saturday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Building Story 3 ThermalZone PSZ-AC Occ Sch Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Building Story 3 ThermalZone PSZ-AC Occ Sch Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 13,  !- Name
    Building Story 3 ThermalZone PSZ-AC Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Building Story 3 ThermalZone,  !- Zone or ZoneList 1 Name
    Blended OA 2,            !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Blended OA 2,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone DSOA Space List,  !- Name
    Building Story 3 Space,  !- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 1,!- Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16.7467730549554,1.92970445134222e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.8284254951651,2.82842875432634,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.9183410415819,2.82844153315498,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-12.5,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    16.7467730549554,1.92970445134222e-05,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.7467730549554,1.92970445134222e-05,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999831,2.92680225039273e-08,9.04528606184374,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999831,2.92680225039273e-08,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    16.7213730549554,1.92677764909183e-05,7.962,  !- X,Y,Z ==> Vertex 3 {m}
