  ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  Version,23.1;

  Timestep,1;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    bld_34,                  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -146.616241312663,32.764180863632,9,  !- X,Y,Z ==> Vertex 1 {m}
    -146.616624485173,13.7729196267213,9,  !- X,Y,Z ==> Vertex 2 {m}
    -137.405985598814,13.7727396282939,9,  !- X,Y,Z ==> Vertex 3 {m}
    -137.405626497696,32.7640008652933,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -137.405626497696,32.7640008652933,0,  !- X,Y,Z ==> Vertex 1 {m}
    -137.405985598814,13.7727396282939,0,  !- X,Y,Z ==> Vertex 2 {m}
    -146.616624485173,13.7729196267213,0,  !- X,Y,Z ==> Vertex 3 {m}
    -146.616241312663,32.764180863632,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -146.616241312663,32.764180863632,9,  !- X,Y,Z ==> Vertex 1 {m}
    -146.616241312663,32.764180863632,0,  !- X,Y,Z ==> Vertex 2 {m}
    -146.616624485173,13.7729196267213,0,  !- X,Y,Z ==> Vertex 3 {m}
    -146.616624485173,13.7729196267213,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -146.616624485173,13.7729196267213,9,  !- X,Y,Z ==> Vertex 1 {m}
    -146.616624485173,13.7729196267213,0,  !- X,Y,Z ==> Vertex 2 {m}
    -137.405985598814,13.7727396282939,0,  !- X,Y,Z ==> Vertex 3 {m}
    -137.405985598814,13.7727396282939,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -137.405626497696,32.7640008652933,9,  !- X,Y,Z ==> Vertex 1 {m}
    -137.405626497696,32.7640008652933,0,  !- X,Y,Z ==> Vertex 2 {m}
    -146.616241312663,32.764180863632,0,  !- X,Y,Z ==> Vertex 3 {m}
    -146.616241312663,32.764180863632,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -137.405985598814,13.7727396282939,9,  !- X,Y,Z ==> Vertex 1 {m}
    -137.405985598814,13.7727396282939,0,  !- X,Y,Z ==> Vertex 2 {m}
    -137.405626497696,32.7640008652933,0,  !- X,Y,Z ==> Vertex 3 {m}
    -137.405626497696,32.7640008652933,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.8952885548965,18.8803586615169,9,  !- X,Y,Z ==> Vertex 1 {m}
    47.8952885548965,18.8803586615169,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.4308573562965,18.8802295451511,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.4308573562965,18.8802295451511,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.8954210455122,-1.22150219677708,9,  !- X,Y,Z ==> Vertex 1 {m}
    47.8954210455122,-1.22150219677708,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.8952885548965,18.8803586615169,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.8952885548965,18.8803586615169,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.8952885548965,18.8803586615169,9,  !- X,Y,Z ==> Vertex 1 {m}
    20.4308573562965,18.8802295451511,9,  !- X,Y,Z ==> Vertex 2 {m}
    20.4309138737036,-1.2216313141876,9,  !- X,Y,Z ==> Vertex 3 {m}
    47.8954210455122,-1.22150219677708,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.4308573562965,18.8802295451511,9,  !- X,Y,Z ==> Vertex 1 {m}
    20.4308573562965,18.8802295451511,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.4309138737036,-1.2216313141876,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.4309138737036,-1.2216313141876,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    47.8954210455122,-1.22150219677708,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.4309138737036,-1.2216313141876,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.4308573562965,18.8802295451511,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.8952885548965,18.8803586615169,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    20.4309138737036,-1.2216313141876,9,  !- X,Y,Z ==> Vertex 1 {m}
    20.4309138737036,-1.2216313141876,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.8954210455122,-1.22150219677708,0,  !- X,Y,Z ==> Vertex 3 {m}
    47.8954210455122,-1.22150219677708,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.3428832322449,-1.44357684712575,9,  !- X,Y,Z ==> Vertex 1 {m}
    54.3428832322449,-1.44357684712575,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.7999421010988,-1.44350868267066,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.7999421010988,-1.44350868267066,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    62.7999421010988,-1.44350868267066,9,  !- X,Y,Z ==> Vertex 1 {m}
    62.7999421010988,-1.44350868267066,0,  !- X,Y,Z ==> Vertex 2 {m}
    62.7997424667469,21.65697234848,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.7997424667469,21.65697234848,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    54.3427104815679,21.6569041845898,9,  !- X,Y,Z ==> Vertex 1 {m}
    54.3427104815679,21.6569041845898,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.3428832322449,-1.44357684712575,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.3428832322449,-1.44357684712575,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    62.7997424667469,21.65697234848,9,  !- X,Y,Z ==> Vertex 1 {m}
    62.7997424667469,21.65697234848,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.3427104815679,21.6569041845898,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.3427104815679,21.6569041845898,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    62.7999421010988,-1.44350868267066,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.3428832322449,-1.44357684712575,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.3427104815679,21.6569041845898,0,  !- X,Y,Z ==> Vertex 3 {m}
    62.7997424667469,21.65697234848,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    62.7997424667469,21.65697234848,9,  !- X,Y,Z ==> Vertex 1 {m}
    54.3427104815679,21.6569041845898,9,  !- X,Y,Z ==> Vertex 2 {m}
    54.3428832322449,-1.44357684712575,9,  !- X,Y,Z ==> Vertex 3 {m}
    62.7999421010988,-1.44350868267066,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    125.351136510803,-143.599486830514,9,  !- X,Y,Z ==> Vertex 1 {m}
    125.351136510803,-143.599486830514,0,  !- X,Y,Z ==> Vertex 2 {m}
    125.350284033599,-94.1777946441632,0,  !- X,Y,Z ==> Vertex 3 {m}
    125.350284033599,-94.1777946441632,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    125.350284033599,-94.1777946441632,9,  !- X,Y,Z ==> Vertex 1 {m}
    89.9306647026153,-94.1783192928,9,  !- X,Y,Z ==> Vertex 2 {m}
    89.9312762993208,-143.600011482757,9,  !- X,Y,Z ==> Vertex 3 {m}
    125.351136510803,-143.599486830514,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    89.9312762993208,-143.600011482757,9,  !- X,Y,Z ==> Vertex 1 {m}
    89.9312762993208,-143.600011482757,0,  !- X,Y,Z ==> Vertex 2 {m}
    125.351136510803,-143.599486830514,0,  !- X,Y,Z ==> Vertex 3 {m}
    125.351136510803,-143.599486830514,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    89.9306647026153,-94.1783192928,9,  !- X,Y,Z ==> Vertex 1 {m}
    89.9306647026153,-94.1783192928,0,  !- X,Y,Z ==> Vertex 2 {m}
    89.9312762993208,-143.600011482757,0,  !- X,Y,Z ==> Vertex 3 {m}
    89.9312762993208,-143.600011482757,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    125.351136510803,-143.599486830514,0,  !- X,Y,Z ==> Vertex 1 {m}
    89.9312762993208,-143.600011482757,0,  !- X,Y,Z ==> Vertex 2 {m}
    89.9306647026153,-94.1783192928,0,  !- X,Y,Z ==> Vertex 3 {m}
    125.350284033599,-94.1777946441632,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    125.350284033599,-94.1777946441632,9,  !- X,Y,Z ==> Vertex 1 {m}
    125.350284033599,-94.1777946441632,0,  !- X,Y,Z ==> Vertex 2 {m}
    89.9306647026153,-94.1783192928,0,  !- X,Y,Z ==> Vertex 3 {m}
    89.9306647026153,-94.1783192928,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -182.787954883886,67.8599644884251,9,  !- X,Y,Z ==> Vertex 1 {m}
    -182.787954883886,67.8599644884251,0,  !- X,Y,Z ==> Vertex 2 {m}
    -182.78828732572,54.6438228408481,0,  !- X,Y,Z ==> Vertex 3 {m}
    -182.78828732572,54.6438228408481,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -182.78828732572,54.6438228408481,9,  !- X,Y,Z ==> Vertex 1 {m}
    -182.78828732572,54.6438228408481,0,  !- X,Y,Z ==> Vertex 2 {m}
    -174.666224172545,54.6436230781279,0,  !- X,Y,Z ==> Vertex 3 {m}
    -174.666224172545,54.6436230781279,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -182.787954883886,67.8599644884251,9,  !- X,Y,Z ==> Vertex 1 {m}
    -182.78828732572,54.6438228408481,9,  !- X,Y,Z ==> Vertex 2 {m}
    -174.666224172545,54.6436230781279,9,  !- X,Y,Z ==> Vertex 3 {m}
    -174.665906502479,67.8597647263583,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -174.665906502479,67.8597647263583,9,  !- X,Y,Z ==> Vertex 1 {m}
    -174.665906502479,67.8597647263583,0,  !- X,Y,Z ==> Vertex 2 {m}
    -182.787954883886,67.8599644884251,0,  !- X,Y,Z ==> Vertex 3 {m}
    -182.787954883886,67.8599644884251,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -174.665906502479,67.8597647263583,0,  !- X,Y,Z ==> Vertex 1 {m}
    -174.666224172545,54.6436230781279,0,  !- X,Y,Z ==> Vertex 2 {m}
    -182.78828732572,54.6438228408481,0,  !- X,Y,Z ==> Vertex 3 {m}
    -182.787954883886,67.8599644884251,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -174.666224172545,54.6436230781279,9,  !- X,Y,Z ==> Vertex 1 {m}
    -174.666224172545,54.6436230781279,0,  !- X,Y,Z ==> Vertex 2 {m}
    -174.665906502479,67.8597647263583,0,  !- X,Y,Z ==> Vertex 3 {m}
    -174.665906502479,67.8597647263583,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    207.325931197636,-85.1800592467874,9,  !- X,Y,Z ==> Vertex 1 {m}
    207.325931197636,-85.1800592467874,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.221145636465,-85.1817956193058,0,  !- X,Y,Z ==> Vertex 3 {m}
    133.221145636465,-85.1817956193058,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    207.327905162696,-154.370428192987,9,  !- X,Y,Z ==> Vertex 1 {m}
    207.327905162696,-154.370428192987,0,  !- X,Y,Z ==> Vertex 2 {m}
    207.325931197636,-85.1800592467874,0,  !- X,Y,Z ==> Vertex 3 {m}
    207.325931197636,-85.1800592467874,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    207.325931197636,-85.1800592467874,9,  !- X,Y,Z ==> Vertex 1 {m}
    133.221145636465,-85.1817956193058,9,  !- X,Y,Z ==> Vertex 2 {m}
    133.222414044967,-154.372164582665,9,  !- X,Y,Z ==> Vertex 3 {m}
    207.327905162696,-154.370428192987,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    207.327905162696,-154.370428192987,0,  !- X,Y,Z ==> Vertex 1 {m}
    133.222414044967,-154.372164582665,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.221145636465,-85.1817956193058,0,  !- X,Y,Z ==> Vertex 3 {m}
    207.325931197636,-85.1800592467874,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    133.221145636465,-85.1817956193058,9,  !- X,Y,Z ==> Vertex 1 {m}
    133.221145636465,-85.1817956193058,0,  !- X,Y,Z ==> Vertex 2 {m}
    133.222414044967,-154.372164582665,0,  !- X,Y,Z ==> Vertex 3 {m}
    133.222414044967,-154.372164582665,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    133.222414044967,-154.372164582665,9,  !- X,Y,Z ==> Vertex 1 {m}
    133.222414044967,-154.372164582665,0,  !- X,Y,Z ==> Vertex 2 {m}
    207.327905162696,-154.370428192987,0,  !- X,Y,Z ==> Vertex 3 {m}
    207.327905162696,-154.370428192987,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    109.359498121551,-258.32469215703,0,  !- X,Y,Z ==> Vertex 1 {m}
    29.8100929062172,-258.325453867946,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.8098336943994,-195.132334575017,0,  !- X,Y,Z ==> Vertex 3 {m}
    109.358547192834,-195.131572870303,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.8100929062172,-258.325453867946,9,  !- X,Y,Z ==> Vertex 1 {m}
    29.8100929062172,-258.325453867946,0,  !- X,Y,Z ==> Vertex 2 {m}
    109.359498121551,-258.32469215703,0,  !- X,Y,Z ==> Vertex 3 {m}
    109.359498121551,-258.32469215703,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.8098336943994,-195.132334575017,9,  !- X,Y,Z ==> Vertex 1 {m}
    29.8098336943994,-195.132334575017,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.8100929062172,-258.325453867946,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.8100929062172,-258.325453867946,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    109.358547192834,-195.131572870303,9,  !- X,Y,Z ==> Vertex 1 {m}
    109.358547192834,-195.131572870303,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.8098336943994,-195.132334575017,0,  !- X,Y,Z ==> Vertex 3 {m}
    29.8098336943994,-195.132334575017,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    109.358547192834,-195.131572870303,9,  !- X,Y,Z ==> Vertex 1 {m}
    29.8098336943994,-195.132334575017,9,  !- X,Y,Z ==> Vertex 2 {m}
    29.8100929062172,-258.325453867946,9,  !- X,Y,Z ==> Vertex 3 {m}
    109.359498121551,-258.32469215703,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    109.359498121551,-258.32469215703,9,  !- X,Y,Z ==> Vertex 1 {m}
    109.359498121551,-258.32469215703,0,  !- X,Y,Z ==> Vertex 2 {m}
    109.358547192834,-195.131572870303,0,  !- X,Y,Z ==> Vertex 3 {m}
    109.358547192834,-195.131572870303,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.3709357623213,-133.604757953542,9,  !- X,Y,Z ==> Vertex 1 {m}
    77.3709357623213,-133.604757953542,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.3697072155425,-18.2134283907177,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.3697072155425,-18.2134283907177,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -341.721632676653,-133.597135284566,9,  !- X,Y,Z ==> Vertex 1 {m}
    -341.721632676653,-133.597135284566,0,  !- X,Y,Z ==> Vertex 2 {m}
    77.3709357623213,-133.604757953542,0,  !- X,Y,Z ==> Vertex 3 {m}
    77.3709357623213,-133.604757953542,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.3697072155425,-18.2134283907177,9,  !- X,Y,Z ==> Vertex 1 {m}
    77.3697072155425,-18.2134283907177,0,  !- X,Y,Z ==> Vertex 2 {m}
    -341.716206593673,-18.205805842117,0,  !- X,Y,Z ==> Vertex 3 {m}
    -341.716206593673,-18.205805842117,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    77.3697072155425,-18.2134283907177,0,  !- X,Y,Z ==> Vertex 1 {m}
    77.3709357623213,-133.604757953542,0,  !- X,Y,Z ==> Vertex 2 {m}
    -341.721632676653,-133.597135284566,0,  !- X,Y,Z ==> Vertex 3 {m}
    -341.716206593673,-18.205805842117,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -341.716206593673,-18.205805842117,9,  !- X,Y,Z ==> Vertex 1 {m}
    -341.721632676653,-133.597135284566,9,  !- X,Y,Z ==> Vertex 2 {m}
    77.3709357623213,-133.604757953542,9,  !- X,Y,Z ==> Vertex 3 {m}
    77.3697072155425,-18.2134283907177,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -341.716206593673,-18.205805842117,9,  !- X,Y,Z ==> Vertex 1 {m}
    -341.716206593673,-18.205805842117,0,  !- X,Y,Z ==> Vertex 2 {m}
    -341.721632676653,-133.597135284566,0,  !- X,Y,Z ==> Vertex 3 {m}
    -341.721632676653,-133.597135284566,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -220.971144278153,28.7679011550815,9,  !- X,Y,Z ==> Vertex 1 {m}
    -220.971144278153,28.7679011550815,0,  !- X,Y,Z ==> Vertex 2 {m}
    -220.971444845328,18.883560505379,0,  !- X,Y,Z ==> Vertex 3 {m}
    -220.971444845328,18.883560505379,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -220.971144278153,28.7679011550815,9,  !- X,Y,Z ==> Vertex 1 {m}
    -220.971444845328,18.883560505379,9,  !- X,Y,Z ==> Vertex 2 {m}
    -204.978437668894,18.8830917840763,9,  !- X,Y,Z ==> Vertex 3 {m}
    -204.978158855691,28.7674324347054,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -204.978158855691,28.7674324347054,9,  !- X,Y,Z ==> Vertex 1 {m}
    -204.978158855691,28.7674324347054,0,  !- X,Y,Z ==> Vertex 2 {m}
    -220.971144278153,28.7679011550815,0,  !- X,Y,Z ==> Vertex 3 {m}
    -220.971144278153,28.7679011550815,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -204.978158855691,28.7674324347054,0,  !- X,Y,Z ==> Vertex 1 {m}
    -204.978437668894,18.8830917840763,0,  !- X,Y,Z ==> Vertex 2 {m}
    -220.971444845328,18.883560505379,0,  !- X,Y,Z ==> Vertex 3 {m}
    -220.971144278153,28.7679011550815,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -204.978437668894,18.8830917840763,9,  !- X,Y,Z ==> Vertex 1 {m}
    -204.978437668894,18.8830917840763,0,  !- X,Y,Z ==> Vertex 2 {m}
    -204.978158855691,28.7674324347054,0,  !- X,Y,Z ==> Vertex 3 {m}
    -204.978158855691,28.7674324347054,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -220.971444845328,18.883560505379,9,  !- X,Y,Z ==> Vertex 1 {m}
    -220.971444845328,18.883560505379,0,  !- X,Y,Z ==> Vertex 2 {m}
    -204.978437668894,18.8830917840763,0,  !- X,Y,Z ==> Vertex 3 {m}
    -204.978437668894,18.8830917840763,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.8765934686041,10.8843084822054,9,  !- X,Y,Z ==> Vertex 1 {m}
    78.8765934686041,10.8843084822054,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.8765307833412,16.6594287731413,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.8765307833412,16.6594287731413,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.8765307833412,16.6594287731413,9,  !- X,Y,Z ==> Vertex 1 {m}
    78.8765307833412,16.6594287731413,0,  !- X,Y,Z ==> Vertex 2 {m}
    72.3453530757498,16.6593608164179,0,  !- X,Y,Z ==> Vertex 3 {m}
    72.3453530757498,16.6593608164179,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.8765307833412,16.6594287731413,9,  !- X,Y,Z ==> Vertex 1 {m}
    72.3453530757498,16.6593608164179,9,  !- X,Y,Z ==> Vertex 2 {m}
    72.3454105704618,10.8842405255559,9,  !- X,Y,Z ==> Vertex 3 {m}
    78.8765934686041,10.8843084822054,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    78.8765934686041,10.8843084822054,0,  !- X,Y,Z ==> Vertex 1 {m}
    72.3454105704618,10.8842405255559,0,  !- X,Y,Z ==> Vertex 2 {m}
    72.3453530757498,16.6593608164179,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.8765307833412,16.6594287731413,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    72.3454105704618,10.8842405255559,9,  !- X,Y,Z ==> Vertex 1 {m}
    72.3454105704618,10.8842405255559,0,  !- X,Y,Z ==> Vertex 2 {m}
    78.8765934686041,10.8843084822054,0,  !- X,Y,Z ==> Vertex 3 {m}
    78.8765934686041,10.8843084822054,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    72.3453530757498,16.6593608164179,9,  !- X,Y,Z ==> Vertex 1 {m}
    72.3453530757498,16.6593608164179,0,  !- X,Y,Z ==> Vertex 2 {m}
    72.3454105704618,10.8842405255559,0,  !- X,Y,Z ==> Vertex 3 {m}
    72.3454105704618,10.8842405255559,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.8137633787049,16.2148260029243,0,  !- X,Y,Z ==> Vertex 1 {m}
    -30.8138057627447,6.21942553948987,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.7828507484518,6.21948033054748,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.7827932770029,16.2148807939837,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.8138057627447,6.21942553948987,9,  !- X,Y,Z ==> Vertex 1 {m}
    -30.8138057627447,6.21942553948987,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.8137633787049,16.2148260029243,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.8137633787049,16.2148260029243,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.7828507484518,6.21948033054748,9,  !- X,Y,Z ==> Vertex 1 {m}
    -41.7828507484518,6.21948033054748,0,  !- X,Y,Z ==> Vertex 2 {m}
    -30.8138057627447,6.21942553948987,0,  !- X,Y,Z ==> Vertex 3 {m}
    -30.8138057627447,6.21942553948987,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -30.8137633787049,16.2148260029243,9,  !- X,Y,Z ==> Vertex 1 {m}
    -30.8137633787049,16.2148260029243,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.7827932770029,16.2148807939837,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.7827932770029,16.2148807939837,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.7827932770029,16.2148807939837,9,  !- X,Y,Z ==> Vertex 1 {m}
    -41.7827932770029,16.2148807939837,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.7828507484518,6.21948033054748,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.7828507484518,6.21948033054748,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -41.7827932770029,16.2148807939837,9,  !- X,Y,Z ==> Vertex 1 {m}
    -41.7828507484518,6.21948033054748,9,  !- X,Y,Z ==> Vertex 2 {m}
    -30.8138057627447,6.21942553948987,9,  !- X,Y,Z ==> Vertex 3 {m}
    -30.8137633787049,16.2148260029243,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    210.673384307639,-19.0992664500037,9,  !- X,Y,Z ==> Vertex 1 {m}
    210.673384307639,-19.0992664500037,0,  !- X,Y,Z ==> Vertex 2 {m}
    210.671185217594,56.7547179466628,0,  !- X,Y,Z ==> Vertex 3 {m}
    210.671185217594,56.7547179466628,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    116.808176142849,-19.1013814727469,9,  !- X,Y,Z ==> Vertex 1 {m}
    116.808176142849,-19.1013814727469,0,  !- X,Y,Z ==> Vertex 2 {m}
    210.673384307639,-19.0992664500037,0,  !- X,Y,Z ==> Vertex 3 {m}
    210.673384307639,-19.0992664500037,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    210.671185217594,56.7547179466628,9,  !- X,Y,Z ==> Vertex 1 {m}
    116.806956854043,56.7526029464568,9,  !- X,Y,Z ==> Vertex 2 {m}
    116.808176142849,-19.1013814727469,9,  !- X,Y,Z ==> Vertex 3 {m}
    210.673384307639,-19.0992664500037,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    210.671185217594,56.7547179466628,9,  !- X,Y,Z ==> Vertex 1 {m}
    210.671185217594,56.7547179466628,0,  !- X,Y,Z ==> Vertex 2 {m}
    116.806956854043,56.7526029464568,0,  !- X,Y,Z ==> Vertex 3 {m}
    116.806956854043,56.7526029464568,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    116.806956854043,56.7526029464568,9,  !- X,Y,Z ==> Vertex 1 {m}
    116.806956854043,56.7526029464568,0,  !- X,Y,Z ==> Vertex 2 {m}
    116.808176142849,-19.1013814727469,0,  !- X,Y,Z ==> Vertex 3 {m}
    116.808176142849,-19.1013814727469,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    210.673384307639,-19.0992664500037,0,  !- X,Y,Z ==> Vertex 1 {m}
    116.808176142849,-19.1013814727469,0,  !- X,Y,Z ==> Vertex 2 {m}
    116.806956854043,56.7526029464568,0,  !- X,Y,Z ==> Vertex 3 {m}
    210.671185217594,56.7547179466628,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -136.400513202287,49.7561635227051,9,  !- X,Y,Z ==> Vertex 1 {m}
    -136.400513202287,49.7561635227051,0,  !- X,Y,Z ==> Vertex 2 {m}
    -136.40025678878,63.4165451265157,0,  !- X,Y,Z ==> Vertex 3 {m}
    -136.40025678878,63.4165451265157,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -146.280692820684,63.4167373032301,9,  !- X,Y,Z ==> Vertex 1 {m}
    -146.280692820684,63.4167373032301,0,  !- X,Y,Z ==> Vertex 2 {m}
    -146.280967807966,49.7563556997878,0,  !- X,Y,Z ==> Vertex 3 {m}
    -146.280967807966,49.7563556997878,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -146.280967807966,49.7563556997878,9,  !- X,Y,Z ==> Vertex 1 {m}
    -146.280967807966,49.7563556997878,0,  !- X,Y,Z ==> Vertex 2 {m}
    -136.400513202287,49.7561635227051,0,  !- X,Y,Z ==> Vertex 3 {m}
    -136.400513202287,49.7561635227051,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 88,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -136.40025678878,63.4165451265157,0,  !- X,Y,Z ==> Vertex 1 {m}
    -136.400513202287,49.7561635227051,0,  !- X,Y,Z ==> Vertex 2 {m}
    -146.280967807966,49.7563556997878,0,  !- X,Y,Z ==> Vertex 3 {m}
    -146.280692820684,63.4167373032301,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -136.40025678878,63.4165451265157,9,  !- X,Y,Z ==> Vertex 1 {m}
    -136.40025678878,63.4165451265157,0,  !- X,Y,Z ==> Vertex 2 {m}
    -146.280692820684,63.4167373032301,0,  !- X,Y,Z ==> Vertex 3 {m}
    -146.280692820684,63.4167373032301,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -146.280692820684,63.4167373032301,9,  !- X,Y,Z ==> Vertex 1 {m}
    -146.280967807966,49.7563556997878,9,  !- X,Y,Z ==> Vertex 2 {m}
    -136.400513202287,49.7561635227051,9,  !- X,Y,Z ==> Vertex 3 {m}
    -136.40025678878,63.4165451265157,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.6158169523675,9.21838422053611,9,  !- X,Y,Z ==> Vertex 1 {m}
    76.6158169523675,9.21838422053611,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.2473012237781,9.21831026851654,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.2473012237781,9.21831026851654,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.6158169523675,9.21838422053611,9,  !- X,Y,Z ==> Vertex 1 {m}
    69.2473012237781,9.21831026851654,9,  !- X,Y,Z ==> Vertex 2 {m}
    69.2474049387659,-1.66557010959262,9,  !- X,Y,Z ==> Vertex 3 {m}
    76.615931703494,-1.66549615714422,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.615931703494,-1.66549615714422,0,  !- X,Y,Z ==> Vertex 1 {m}
    69.2474049387659,-1.66557010959262,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.2473012237781,9.21831026851654,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.6158169523675,9.21838422053611,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    69.2473012237781,9.21831026851654,9,  !- X,Y,Z ==> Vertex 1 {m}
    69.2473012237781,9.21831026851654,0,  !- X,Y,Z ==> Vertex 2 {m}
    69.2474049387659,-1.66557010959262,0,  !- X,Y,Z ==> Vertex 3 {m}
    69.2474049387659,-1.66557010959262,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    69.2474049387659,-1.66557010959262,9,  !- X,Y,Z ==> Vertex 1 {m}
    69.2474049387659,-1.66557010959262,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.615931703494,-1.66549615714422,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.615931703494,-1.66549615714422,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    76.615931703494,-1.66549615714422,9,  !- X,Y,Z ==> Vertex 1 {m}
    76.615931703494,-1.66549615714422,0,  !- X,Y,Z ==> Vertex 2 {m}
    76.6158169523675,9.21838422053611,0,  !- X,Y,Z ==> Vertex 3 {m}
    76.6158169523675,9.21838422053611,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    106.676580785522,-29.5411771694856,9,  !- X,Y,Z ==> Vertex 1 {m}
    106.676580785522,-29.5411771694856,0,  !- X,Y,Z ==> Vertex 2 {m}
    89.9298648081023,-29.5414037120619,0,  !- X,Y,Z ==> Vertex 3 {m}
    89.9298648081023,-29.5414037120619,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    106.676580785522,-29.5411771694856,9,  !- X,Y,Z ==> Vertex 1 {m}
    89.9298648081023,-29.5414037120619,9,  !- X,Y,Z ==> Vertex 2 {m}
    89.9301712980238,-54.3077827940634,9,  !- X,Y,Z ==> Vertex 3 {m}
    106.676944349489,-54.3075562499705,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    106.676944349489,-54.3075562499705,0,  !- X,Y,Z ==> Vertex 1 {m}
    89.9301712980238,-54.3077827940634,0,  !- X,Y,Z ==> Vertex 2 {m}
    89.9298648081023,-29.5414037120619,0,  !- X,Y,Z ==> Vertex 3 {m}
    106.676580785522,-29.5411771694856,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    89.9298648081023,-29.5414037120619,9,  !- X,Y,Z ==> Vertex 1 {m}
    89.9298648081023,-29.5414037120619,0,  !- X,Y,Z ==> Vertex 2 {m}
    89.9301712980238,-54.3077827940634,0,  !- X,Y,Z ==> Vertex 3 {m}
    89.9301712980238,-54.3077827940634,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    106.676944349489,-54.3075562499705,9,  !- X,Y,Z ==> Vertex 1 {m}
    106.676944349489,-54.3075562499705,0,  !- X,Y,Z ==> Vertex 2 {m}
    106.676580785522,-29.5411771694856,0,  !- X,Y,Z ==> Vertex 3 {m}
    106.676580785522,-29.5411771694856,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    89.9301712980238,-54.3077827940634,9,  !- X,Y,Z ==> Vertex 1 {m}
    89.9301712980238,-54.3077827940634,0,  !- X,Y,Z ==> Vertex 2 {m}
    106.676944349489,-54.3075562499705,0,  !- X,Y,Z ==> Vertex 3 {m}
    106.676944349489,-54.3075562499705,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.798260815131,0.667266784899908,9,  !- X,Y,Z ==> Vertex 1 {m}
    -114.798260815131,0.667266784899908,0,  !- X,Y,Z ==> Vertex 2 {m}
    -48.1466082959763,0.666519517002904,0,  !- X,Y,Z ==> Vertex 3 {m}
    -48.1466082959763,0.666519517002904,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.797609901654,41.8705293435677,9,  !- X,Y,Z ==> Vertex 1 {m}
    -114.797609901654,41.8705293435677,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.798260815131,0.667266784899908,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.798260815131,0.667266784899908,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -48.1463353013639,41.8697820797279,9,  !- X,Y,Z ==> Vertex 1 {m}
    -48.1463353013639,41.8697820797279,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.797609901654,41.8705293435677,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.797609901654,41.8705293435677,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -48.1463353013639,41.8697820797279,0,  !- X,Y,Z ==> Vertex 1 {m}
    -48.1466082959763,0.666519517002904,0,  !- X,Y,Z ==> Vertex 2 {m}
    -114.798260815131,0.667266784899908,0,  !- X,Y,Z ==> Vertex 3 {m}
    -114.797609901654,41.8705293435677,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -48.1466082959763,0.666519517002904,9,  !- X,Y,Z ==> Vertex 1 {m}
    -48.1466082959763,0.666519517002904,0,  !- X,Y,Z ==> Vertex 2 {m}
    -48.1463353013639,41.8697820797279,0,  !- X,Y,Z ==> Vertex 3 {m}
    -48.1463353013639,41.8697820797279,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -114.797609901654,41.8705293435677,9,  !- X,Y,Z ==> Vertex 1 {m}
    -114.798260815131,0.667266784899908,9,  !- X,Y,Z ==> Vertex 2 {m}
    -48.1466082959763,0.666519517002904,9,  !- X,Y,Z ==> Vertex 3 {m}
    -48.1463353013639,41.8697820797279,9;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Building Story 1 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space,  !- Name
    Building Story 1 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  SpaceList,
    Story Ground Blended Space Type,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Building Story 1 Space 3,!- Space 2 Name
    Building Story 1 Space 1,!- Space 3 Name
    Building Story 1 Space 2,!- Space 4 Name
    Building Story 1 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 1 Space MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    111.00714795706;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    23.6003290603053;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    23.6004021925723;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    49.4588505142986;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 MidriseApartment Apartment A  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    49.4588505143996;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    111.00714795706;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    23.6003290603053;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    23.6004021925723;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    49.4588505142986;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 MidriseApartment Apartment C  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    49.4588505143996;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    25.2109736737589;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    5.3599005611923;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    5.3599171703539;         !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    11.2326620510301;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 MidriseApartment Corridor B  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    11.2326620510531;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    22.8482169621313;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 3 MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    4.85757402718004;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 1 MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    4.85758907974139;        !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 2 MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    10.17994397699;          !- Surface Area {m2}

  InternalMass,
    Building Story 1 Space 4 MidriseApartment Office  - Story Ground Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    10.1799439770108;        !- Surface Area {m2}

  Lights,
    MidriseApartment Apartment Additional Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.38909174759592,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.011316031,             !- Value Until Time 1
    05:00,                   !- Time 2
    0.033948092,             !- Value Until Time 2
    06:00,                   !- Time 3
    0.0735542,               !- Value Until Time 3
    07:00,                   !- Time 4
    0.079212215,             !- Value Until Time 4
    08:00,                   !- Time 5
    0.0735542,               !- Value Until Time 5
    09:00,                   !- Time 6
    0.033948092,             !- Value Until Time 6
    15:00,                   !- Time 7
    0.022632061,             !- Value Until Time 7
    16:00,                   !- Time 8
    0.039606108,             !- Value Until Time 8
    17:00,                   !- Time 9
    0.079212215,             !- Value Until Time 9
    18:00,                   !- Time 10
    0.113160307,             !- Value Until Time 10
    19:00,                   !- Time 11
    0.152766415,             !- Value Until Time 11
    21:00,                   !- Time 12
    0.181056492,             !- Value Until Time 12
    22:00,                   !- Time 13
    0.124476338,             !- Value Until Time 13
    23:00,                   !- Time 14
    0.067896184,             !- Value Until Time 14
    24:00,                   !- Time 15
    0.028290077;             !- Value Until Time 15

  Schedule:Week:Daily,
    ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise LTG_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.011316031,             !- Value Until Time 1
    05:00,                   !- Time 2
    0.033948092,             !- Value Until Time 2
    06:00,                   !- Time 3
    0.0735542,               !- Value Until Time 3
    07:00,                   !- Time 4
    0.079212215,             !- Value Until Time 4
    08:00,                   !- Time 5
    0.0735542,               !- Value Until Time 5
    09:00,                   !- Time 6
    0.033948092,             !- Value Until Time 6
    15:00,                   !- Time 7
    0.022632061,             !- Value Until Time 7
    16:00,                   !- Time 8
    0.039606108,             !- Value Until Time 8
    17:00,                   !- Time 9
    0.079212215,             !- Value Until Time 9
    18:00,                   !- Time 10
    0.113160307,             !- Value Until Time 10
    19:00,                   !- Time 11
    0.152766415,             !- Value Until Time 11
    21:00,                   !- Time 12
    0.181056492,             !- Value Until Time 12
    22:00,                   !- Time 13
    0.124476338,             !- Value Until Time 13
    23:00,                   !- Time 14
    0.067896184,             !- Value Until Time 14
    24:00,                   !- Time 15
    0.028290077;             !- Value Until Time 15

  Schedule:Day:Interval,
    ApartmentMidRise LTG_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1
    0.011316031,             !- Value Until Time 1
    05:00,                   !- Time 2
    0.033948092,             !- Value Until Time 2
    06:00,                   !- Time 3
    0.0735542,               !- Value Until Time 3
    07:00,                   !- Time 4
    0.079212215,             !- Value Until Time 4
    08:00,                   !- Time 5
    0.0735542,               !- Value Until Time 5
    09:00,                   !- Time 6
    0.033948092,             !- Value Until Time 6
    15:00,                   !- Time 7
    0.022632061,             !- Value Until Time 7
    16:00,                   !- Time 8
    0.039606108,             !- Value Until Time 8
    17:00,                   !- Time 9
    0.079212215,             !- Value Until Time 9
    18:00,                   !- Time 10
    0.113160307,             !- Value Until Time 10
    19:00,                   !- Time 11
    0.152766415,             !- Value Until Time 11
    21:00,                   !- Time 12
    0.181056492,             !- Value Until Time 12
    22:00,                   !- Time 13
    0.124476338,             !- Value Until Time 13
    23:00,                   !- Time 14
    0.067896184,             !- Value Until Time 14
    24:00,                   !- Time 15
    0.028290077;             !- Value Until Time 15

  Lights,
    MidriseApartment Apartment Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.46788211084309,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Corridor Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_COR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.663165123322083,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.53144;                 !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_COR_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise LTG_COR_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_COR_SCH_2013 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.53144;                 !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.53144;                 !- Value Until Time 1

  Lights,
    MidriseApartment Office Lights 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_OFF_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.01079577159156,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.18;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.18,                    !- Value Until Time 1
    12:00,                   !- Time 2
    0.76932,                 !- Value Until Time 2
    13:00,                   !- Time 3
    0.68384,                 !- Value Until Time 3
    17:00,                   !- Time 4
    0.76932,                 !- Value Until Time 4
    24:00,                   !- Time 5
    0.18;                    !- Value Until Time 5

  Schedule:Week:Daily,
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan1-Jan1,  !- Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan2-Dec31,  !- Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise LTG_OFF_SCH_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise LTG_OFF_SCH_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    MidriseApartment Apartment People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise OCC_APT_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0232715233191751,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ApartmentMidRise Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Week:Daily,
    ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise OCC_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise OCC_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    ApartmentMidRise OCC_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.85,                    !- Value Until Time 2
    09:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    16:00,                   !- Time 4
    0.25,                    !- Value Until Time 4
    17:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.52,                    !- Value Until Time 6
    21:00,                   !- Time 7
    0.87,                    !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    95;                      !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise Activity Schedule Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Monday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Friday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise Activity Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise Activity Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise Activity Schedule Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise Activity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise Activity Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    95;                      !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise Activity Schedule Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    95;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Any Number;              !- Name

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  People,
    MidriseApartment Office People 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise OCC_OFF_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.000956158162316341,    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ApartmentMidRise Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    1,                       !- Value Until Time 2
    13:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Week:Daily,
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Jan1,  !- Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan2-Dec31,  !- Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise OCC_OFF_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise OCC_OFF_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    ApartmentMidRise OCC_OFF_SCH Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise OCC_OFF_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    1 Elevator Fans,         !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 3,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.120539182115941,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    10 space(s) Occ Sch Sunday 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    15:00,                   !- Time 5
    0,                       !- Value Until Time 5
    16:00,                   !- Time 6
    1,                       !- Value Until Time 6
    17:00,                   !- Time 7
    1,                       !- Value Until Time 7
    18:00,                   !- Time 8
    1,                       !- Value Until Time 8
    20:00,                   !- Time 9
    0,                       !- Value Until Time 9
    21:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    10 space(s) Occ Sch Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    15:00,                   !- Time 7
    0,                       !- Value Until Time 7
    16:00,                   !- Time 8
    1,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan1-Jan1,  !- Name
    10 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 3 Week Rule - Jan2-Dec31,  !- Name
    10 space(s) Occ Sch Sunday 3,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 3,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 3,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 3,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 3 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 3 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    10 space(s) Occ Sch Summer Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    10 space(s) Occ Sch Winter Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    1 Elevator Lift Motors,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 1,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    62.5131677043999,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    10 space(s) Occ Sch Sunday 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00485096813252884,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.0148806725146493,      !- Value Until Time 3
    09:00,                   !- Time 4
    0.00452320001546608,     !- Value Until Time 4
    15:00,                   !- Time 5
    0,                       !- Value Until Time 5
    16:00,                   !- Time 6
    0.00160606377360752,     !- Value Until Time 6
    17:00,                   !- Time 7
    0.00711256814026189,     !- Value Until Time 7
    18:00,                   !- Time 8
    0.0113407768503715,      !- Value Until Time 8
    20:00,                   !- Time 9
    0,                       !- Value Until Time 9
    21:00,                   !- Time 10
    0.00419543189840332,     !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    10 space(s) Occ Sch Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00485096813252884,     !- Value Until Time 2
    08:00,                   !- Time 3
    0.0144545739624677,      !- Value Until Time 3
    09:00,                   !- Time 4
    0.00452320001546608,     !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    0.000229437681943932,    !- Value Until Time 6
    15:00,                   !- Time 7
    0,                       !- Value Until Time 7
    16:00,                   !- Time 8
    0.00160606377360752,     !- Value Until Time 8
    17:00,                   !- Time 9
    0.0066864695880803,      !- Value Until Time 9
    18:00,                   !- Time 10
    0.0113407768503715,      !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    0.00419543189840332,     !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan1-Jan1,  !- Name
    10 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 1 Week Rule - Jan2-Dec31,  !- Name
    10 space(s) Occ Sch Sunday 1,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 1,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 1,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 1,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 1 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 1 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    10 space(s) Occ Sch Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    10 space(s) Occ Sch Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    1 Elevator Lights,       !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Elevator Schedule 2,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.125955258219374,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  Schedule:Day:Interval,
    10 space(s) Occ Sch Sunday 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    15:00,                   !- Time 5
    0,                       !- Value Until Time 5
    16:00,                   !- Time 6
    1,                       !- Value Until Time 6
    17:00,                   !- Time 7
    1,                       !- Value Until Time 7
    18:00,                   !- Time 8
    1,                       !- Value Until Time 8
    20:00,                   !- Time 9
    0,                       !- Value Until Time 9
    21:00,                   !- Time 10
    1,                       !- Value Until Time 10
    24:00,                   !- Time 11
    0;                       !- Value Until Time 11

  Schedule:Day:Interval,
    10 space(s) Occ Sch Default 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    1,                       !- Value Until Time 2
    08:00,                   !- Time 3
    1,                       !- Value Until Time 3
    09:00,                   !- Time 4
    1,                       !- Value Until Time 4
    11:00,                   !- Time 5
    0,                       !- Value Until Time 5
    13:00,                   !- Time 6
    1,                       !- Value Until Time 6
    15:00,                   !- Time 7
    0,                       !- Value Until Time 7
    16:00,                   !- Time 8
    1,                       !- Value Until Time 8
    17:00,                   !- Time 9
    1,                       !- Value Until Time 9
    18:00,                   !- Time 10
    1,                       !- Value Until Time 10
    20:00,                   !- Time 11
    0,                       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    24:00,                   !- Time 13
    0;                       !- Value Until Time 13

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan1-Jan1,  !- Name
    10 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Elevator Schedule 2 Week Rule - Jan2-Dec31,  !- Name
    10 space(s) Occ Sch Sunday 2,  !- Sunday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Monday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Tuesday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Wednesday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Thursday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Friday Schedule:Day Name
    10 space(s) Occ Sch Sunday 2,  !- Saturday Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- Holiday Schedule:Day Name
    10 space(s) Occ Sch Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    10 space(s) Occ Sch Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    10 space(s) Occ Sch Default 2,  !- CustomDay1 Schedule:Day Name
    10 space(s) Occ Sch Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Elevator Schedule 2,     !- Name
    Fractional,              !- Schedule Type Limits Name
    Elevator Schedule 2 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    Elevator Schedule 2 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    10 space(s) Occ Sch Summer Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    10 space(s) Occ Sch Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  ElectricEquipment,
    MidriseApartment Apartment Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise EQP_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.4830830403375,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Week:Daily,
    ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise EQP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise EQP_APT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.41,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.39,                    !- Value Until Time 3
    05:00,                   !- Time 4
    0.38,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.43,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.54,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.65,                    !- Value Until Time 7
    09:00,                   !- Time 8
    0.66,                    !- Value Until Time 8
    10:00,                   !- Time 9
    0.67,                    !- Value Until Time 9
    11:00,                   !- Time 10
    0.69,                    !- Value Until Time 10
    12:00,                   !- Time 11
    0.7,                     !- Value Until Time 11
    13:00,                   !- Time 12
    0.69,                    !- Value Until Time 12
    14:00,                   !- Time 13
    0.66,                    !- Value Until Time 13
    15:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    16:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    17:00,                   !- Time 16
    0.8,                     !- Value Until Time 16
    19:00,                   !- Time 17
    1,                       !- Value Until Time 17
    20:00,                   !- Time 18
    0.93,                    !- Value Until Time 18
    21:00,                   !- Time 19
    0.89,                    !- Value Until Time 19
    22:00,                   !- Time 20
    0.85,                    !- Value Until Time 20
    23:00,                   !- Time 21
    0.71,                    !- Value Until Time 21
    24:00,                   !- Time 22
    0.58;                    !- Value Until Time 22

  ElectricEquipment,
    MidriseApartment Office Elec Equip 1,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.56428200000001,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.218625;                !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.218625,                !- Value Until Time 1
    08:00,                   !- Time 2
    0.33125,                 !- Value Until Time 2
    12:00,                   !- Time 3
    0.92575,                 !- Value Until Time 3
    13:00,                   !- Time 4
    0.870205,                !- Value Until Time 4
    17:00,                   !- Time 5
    0.92575,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.33125,                 !- Value Until Time 6
    24:00,                   !- Time 7
    0.218625;                !- Value Until Time 7

  Schedule:Week:Daily,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Jan1,  !- Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Monday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Friday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan2-Dec31,  !- Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Monday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Tuesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Wednesday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Thursday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day,  !- Friday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise EQP_OFF_SCH_2010_2013,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    1,                       !- End Day 1
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan2-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    2,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.218625;                !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.218625;                !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment A  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00022527479203161,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment C  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00022527479203161,     !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Corridor B  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.74435383266241e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Office  - Story Ground Infiltration,  !- Name
    Story Ground Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000111279451704118,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 Space,  !- Space or SpaceList Name
    270.07348655001;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone Thermostat,  !- Name
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.7;                    !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise HTGSETP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise HTGSETP_APT_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise HTGSETP_APT_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4;                    !- Value Until Time 1

  Schedule:Week:Daily,
    ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Sunday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Monday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Tuesday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Wednesday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Thursday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Friday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Saturday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- Holiday Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default,  !- CustomDay1 Schedule:Day Name
    ApartmentMidRise CLGSETP_APT_SCH Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ApartmentMidRise CLGSETP_APT_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ApartmentMidRise CLGSETP_APT_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24.4;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone,  !- Zone Name
    Building Story 1 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone Inlet Node List,  !- Name
    Building Story 1 ThermalZone PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone Exhaust Node List,  !- Name
    Building Story 1 ThermalZone PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  Schedule:Constant,Always On Discrete,OnOff,1;

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Curve:Biquadratic,
    PSZ-Fine Storage DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    DX Coil Cap-FF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    PSZ-AC DX Coil EIR-FT,   !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    Split DX Coil EIR-FF,    !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Blended OA,              !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    3.65302800000006e-05,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.28771800061741;        !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone DSOA Space List,  !- Name
    Building Story 1 Space,  !- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 1,!- Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652123414,1.15899302919331e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.978652123414,1.15899302919331e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.978652123414,1.15899302919331e-05,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.978652123414,1.15899302919331e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.978652123414,1.15899302919331e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999899,2.26821881514108e-08,1.84624386042447,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999899,2.26821881514108e-08,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    12.953252123414,1.15672481037817e-05,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    12.953252123414,1.15672481037817e-05,1.84624386042447;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 Space 1,!- Space or SpaceList Name
    57.41831063524;          !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 1 Thermostat,  !- Name
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 1,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 1,  !- Zone Name
    Building Story 1 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 1 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 1 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 1 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone 1 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 1 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone 1 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 1 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 2,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 1 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 1 PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone 1 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 1 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 1 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 1 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 1 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone 1 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 2 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 2 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 1 PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 1 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 1 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 1 Space 1,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 2,!- Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.27315047393495e-10,24.1000211499638,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.27315047393495e-10,24.1000211499638,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.27180864847195e-10,24.0746211499638,1.84428132128096,  !- X,Y,Z ==> Vertex 1 {m}
    1.27180864847195e-10,24.0746211499638,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    1.34182546300373e-13,0.0253999999999976,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    1.34182546300373e-13,0.0253999999999976,1.84428132128096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.27315047393495e-10,24.1000211499638,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.27315047393495e-10,24.1000211499638,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 Space 2,!- Space or SpaceList Name
    120.330307056617;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 2 Thermostat,  !- Name
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 2,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 2,  !- Zone Name
    Building Story 1 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 2 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 2 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 2 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone 2 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 2 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone 2 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 2 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 4,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 2 PTAC 1spd DX AC Clg Coil 28kBtu/hr 9.5EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 2 PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone 2 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 2 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 2 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 2 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 2 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone 2 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 4 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 4 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 2 PTAC 1spd DX AC Clg Coil 28kBtu/hr 9.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.29940335082439,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 2 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 2 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 1 Space 2,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 3,!- Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.27315047393495e-10,24.1000211499638,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.9786090802263,24.1000327404656,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.9786090802263,24.1000327404656,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.27315047393495e-10,24.1000211499638,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.27315047393495e-10,24.1000211499638,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.9532090802263,24.1000327177822,1.84624387455446,  !- X,Y,Z ==> Vertex 1 {m}
    12.9532090802263,24.1000327177822,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000001273056,24.1000211726472,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000001273056,24.1000211726472,1.84624387455446;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.9786090802263,24.1000327404656,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.9786090802263,24.1000327404656,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.27315047393495e-10,24.1000211499638,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.27315047393495e-10,24.1000211499638,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 Space 3,!- Space or SpaceList Name
    57.418132708983;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 3 Thermostat,  !- Name
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 3,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 3,  !- Zone Name
    Building Story 1 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 3 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 3 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 3 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone 3 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 3 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone 3 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 3 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 3,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 3 PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 3 PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone 3 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 3 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 3 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 3 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 3 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone 3 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 3 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 3 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 3 PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 3 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 3 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 1 Space 3,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 1 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 1 Space 4,!- Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Ground Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9786090802263,24.1000327404656,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652123414,1.15899302919331e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652123414,1.15899302919331e-05,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.9786090802263,24.1000327404656,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.9786090802263,24.1000327404656,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.978652078049,0.0254115899302514,1.84428132128091,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652078049,0.0254115899302514,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    12.9786091255913,24.0746327404656,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    12.9786091255913,24.0746327404656,1.84428132128091;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.978652123414,1.15899302919331e-05,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.978652123414,1.15899302919331e-05,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.9786090802263,24.1000327404656,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.9786090802263,24.1000327404656,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 1 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 Space 4,!- Space or SpaceList Name
    120.330307056863;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 1 ThermalZone 4 Thermostat,  !- Name
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Ground Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 1 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 1 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Ground Blended Space Type Thermostat 4,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 1 ThermalZone 4,  !- Zone Name
    Building Story 1 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 1 ThermalZone 4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 1 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 1 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 1 ThermalZone 4 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 1 ThermalZone 4 Exhaust Node List,  !- Name
    Building Story 1 ThermalZone 4 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 1 ThermalZone 4 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 1 ThermalZone 4 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 1 ThermalZone 4 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 1 ThermalZone 4 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 1,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 1 ThermalZone 4 PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.5EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 1 ThermalZone 4 PTAC OA Mixer,  !- Name
    Building Story 1 ThermalZone 4 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 1 ThermalZone 4 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 1 ThermalZone 4 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 1 ThermalZone 4 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 1 ThermalZone 4 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 1 ThermalZone 4 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 1 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 1 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 1 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 1 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 1 ThermalZone 4 PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.29940335082439,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 1 ThermalZone 4 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 1 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 1 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 1 ThermalZone 4 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 1 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 1 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 1 Space 4,!- Space 1 Name
    Blended OA;              !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space,  !- Name
    Building Story 2 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  SpaceList,
    Story Mid Blended Space Type,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Building Story 2 Space 1,!- Space 2 Name
    Building Story 2 Space 2,!- Space 3 Name
    Building Story 2 Space 3,!- Space 4 Name
    Building Story 2 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 2 Space MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    121.266274805615;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    25.7815186722443;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    54.0297689690832;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    25.7814387811944;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 MidriseApartment Apartment A  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    54.0297689691935;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    121.266274805615;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    25.7815186722443;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    54.0297689690832;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    25.7814387811944;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 MidriseApartment Apartment C  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    54.0297689691935;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    27.5409369387796;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 1 MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    5.85527329075148;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 2 MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    12.2707691184511;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 3 MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    5.85525514659417;        !- Surface Area {m2}

  InternalMass,
    Building Story 2 Space 4 MidriseApartment Corridor B  - Story Mid Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    12.2707691184762;        !- Surface Area {m2}

  Lights,
    MidriseApartment Apartment Additional Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.60988829757038,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Apartment Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.3428906607419,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Corridor Lights 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_COR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.724453925411933,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    MidriseApartment Apartment People 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise OCC_APT_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0254222452689263,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ApartmentMidRise Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    MidriseApartment Apartment Elec Equip 2,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise EQP_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.98982197983124,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment A  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000277042340967338,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment C  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000277042340967338,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Corridor B  - Story Mid Infiltration,  !- Name
    Story Mid Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    1.54887076653248e-05,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 Space,  !- Space or SpaceList Name
    270.07348655001;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone Thermostat,  !- Name
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone,  !- Zone Name
    Building Story 2 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone Inlet Node List,  !- Name
    Building Story 2 ThermalZone PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone Exhaust Node List,  !- Name
    Building Story 2 ThermalZone PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 8,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.2EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 8,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 8,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 8,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 8 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 8 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.87069115245914,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Blended OA 1,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.314308499691294;       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone DSOA Space List,  !- Name
    Building Story 2 Space,  !- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 1,!- Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.978652123414,1.15899302919331e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999899,2.26821881514108e-08,5.44624386042447,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999899,2.26821881514108e-08,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    12.953252123414,1.15672481037817e-05,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    12.953252123414,1.15672481037817e-05,5.44624386042447;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.978652123414,1.15899302919331e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    12.978652123414,1.15899302919331e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 Space 1,!- Space or SpaceList Name
    57.41831063524;          !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 1 Thermostat,  !- Name
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 1,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 1,  !- Zone Name
    Building Story 2 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 1 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 1 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 1 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone 1 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 1 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone 1 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 1 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 9,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 1 PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.2EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 1 PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone 1 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 1 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 1 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 1 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 1 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone 1 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 9,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 9,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 9,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 9 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 9 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 1 PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.86477288076043,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 1 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 1 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 2 Space 1,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 2,!- Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.27315047393495e-10,24.1000211499638,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.27180864847195e-10,24.0746211499638,5.44428132128096,  !- X,Y,Z ==> Vertex 1 {m}
    1.27180864847195e-10,24.0746211499638,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    1.34182546300373e-13,0.0253999999999976,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    1.34182546300373e-13,0.0253999999999976,5.44428132128096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.27315047393495e-10,24.1000211499638,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    1.27315047393495e-10,24.1000211499638,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 2 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 Space 2,!- Space or SpaceList Name
    120.330307056617;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 2 Thermostat,  !- Name
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 2 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 2,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 2,  !- Zone Name
    Building Story 2 ThermalZone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 2 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 2 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 2 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 2 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 2 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone 2 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 2 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone 2 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 2 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 5,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 2 PTAC 1spd DX AC Clg Coil 32kBtu/hr 9.5EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 2 PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone 2 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 2 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 2 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 2 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 2 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone 2 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 5,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 5,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 5,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 5 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 5 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 2 PTAC 1spd DX AC Clg Coil 32kBtu/hr 9.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.29940335082439,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 2 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 2 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 2 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 2 DSOA Space List,  !- Name
    Building Story 2 Space 2,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 3,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 3,!- Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9786090802263,24.1000327404656,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    1.27315047393495e-10,24.1000211499638,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.9532090802263,24.1000327177822,5.44624387455446,  !- X,Y,Z ==> Vertex 1 {m}
    12.9532090802263,24.1000327177822,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    0.0254000001273056,24.1000211726472,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    0.0254000001273056,24.1000211726472,5.44624387455446;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.9786090802263,24.1000327404656,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.27315047393495e-10,24.1000211499638,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.27315047393495e-10,24.1000211499638,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 Space 3,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    12.9786090802263,24.1000327404656,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    1.27315047393495e-10,24.1000211499638,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 3 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 Space 3,!- Space or SpaceList Name
    57.418132708983;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 3 Thermostat,  !- Name
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 3 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 3,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 3,  !- Zone Name
    Building Story 2 ThermalZone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 3 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 3 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 3 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 3 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 3 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone 3 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 3 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone 3 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 3 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 6,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 3 PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 3 PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone 3 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 3 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 3 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 3 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 3 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone 3 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 6,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 6,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 6,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 6 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 6 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 3 PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.09848706816184,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 3 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 3 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 3 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 3 DSOA Space List,  !- Name
    Building Story 2 Space 3,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 2 ThermalZone 4,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    28,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 2 Space 4,!- Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Mid Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,3.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.978652123414,1.15899302919331e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.9786090802263,24.1000327404656,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 56,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.978652078049,0.0254115899302514,5.44428132128091,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652078049,0.0254115899302514,4.362,  !- X,Y,Z ==> Vertex 2 {m}
    12.9786091255913,24.0746327404656,4.362,  !- X,Y,Z ==> Vertex 3 {m}
    12.9786091255913,24.0746327404656,5.44428132128091;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    12.978652123414,1.15899302919331e-05,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    12.978652123414,1.15899302919331e-05,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9786090802263,24.1000327404656,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    12.9786090802263,24.1000327404656,3.6,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,3.6,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 Space 4,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    12.978652123414,1.15899302919331e-05,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    12.9786090802263,24.1000327404656,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 2 Space 4 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 Space 4,!- Space or SpaceList Name
    120.330307056863;        !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 2 ThermalZone 4 Thermostat,  !- Name
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Mid Blended Space Type Thermostat 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 2 ThermalZone 4 Thermostat Schedule,  !- Name
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 2 ThermalZone 4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Mid Blended Space Type Thermostat 4,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 2 ThermalZone 4,  !- Zone Name
    Building Story 2 ThermalZone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 2 ThermalZone 4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 2 ThermalZone 4 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 2 ThermalZone 4 Inlet Node List,  !- Name
    Building Story 2 ThermalZone 4 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 2 ThermalZone 4 Exhaust Node List,  !- Name
    Building Story 2 ThermalZone 4 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 2 ThermalZone 4 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 2 ThermalZone 4 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 2 ThermalZone 4 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 2 ThermalZone 4 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 7,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 2 ThermalZone 4 PTAC 1spd DX AC Clg Coil 23kBtu/hr 9.5EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 2 ThermalZone 4 PTAC OA Mixer,  !- Name
    Building Story 2 ThermalZone 4 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 2 ThermalZone 4 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 2 ThermalZone 4 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 2 ThermalZone 4 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 2 ThermalZone 4 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 2 ThermalZone 4 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 2 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 7,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 7,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 7,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 7 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 7 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 2 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 2 ThermalZone 4 PTAC 1spd DX AC Clg Coil 23kBtu/hr 9.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.29940335082439,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 2 ThermalZone 4 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 2 ThermalZone 4 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 2 ThermalZone 4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 2 ThermalZone 4 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 2 ThermalZone 4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 2 ThermalZone 4 DSOA Space List,  !- Name
    Building Story 2 Space 4,!- Space 1 Name
    Blended OA 1;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space,  !- Name
    Building Story 3 ThermalZone,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  SpaceList,
    Story Top Blended Space Type,  !- Name
    Building Story 3 Space 1,!- Space 1 Name
    Building Story 3 Space,  !- Space 2 Name
    Building Story 3 Space 2,!- Space 3 Name
    Building Story 3 Space 3,!- Space 4 Name
    Building Story 3 Space 4;!- Space 5 Name

  InternalMass,
    Building Story 3 Space 1 MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    25.7815186722443;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    121.266274805615;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    54.0297689690832;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    25.7814387811944;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 MidriseApartment Apartment A  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    54.0297689691935;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    25.7815186722443;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    121.266274805615;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    54.0297689690832;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    25.7814387811944;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 MidriseApartment Apartment C  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    54.0297689691935;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 1 MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    5.85527329075148;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    27.5409369387796;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 2 MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone or ZoneList Name
    Building Story 3 Space 2,!- Space or SpaceList Name
    12.2707691184511;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 3 MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 3,  !- Zone or ZoneList Name
    Building Story 3 Space 3,!- Space or SpaceList Name
    5.85525514659417;        !- Surface Area {m2}

  InternalMass,
    Building Story 3 Space 4 MidriseApartment Corridor B  - Story Top Mass,  !- Name
    InteriorFurnishings 1,   !- Construction Name
    Building Story 3 ThermalZone 4,  !- Zone or ZoneList Name
    Building Story 3 Space 4,!- Space or SpaceList Name
    12.2707691184762;        !- Surface Area {m2}

  Lights,
    MidriseApartment Apartment Additional Lights 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.60988829757038,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Apartment Lights 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.3428906607419,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    MidriseApartment Corridor Lights 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise LTG_COR_SCH_2013,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.724453925411933,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    MidriseApartment Apartment People 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise OCC_APT_SCH,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0254222452689263,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ApartmentMidRise Activity Schedule,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    MidriseApartment Apartment Elec Equip 3,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    ApartmentMidRise EQP_APT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.98982197983124,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment A  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000128109438950684,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Apartment C  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000128109438950684,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidriseApartment Corridor B  - Story Top Infiltration,  !- Name
    Story Top Blended Space Type,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    7.16226134282101e-06,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842838782427,21.271595288169,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    10.1501857442589,21.2716018269458,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842838782427,21.271595288169,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842838782427,21.271595288169,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.1501857442589,21.2716018269458,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.1501857442589,21.2716018269458,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1501857442589,21.2716018269458,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842838782427,21.271595288169,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 Space,  !- Space or SpaceList Name
    270.07348655001;         !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone Thermostat,  !- Name
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone,  !- Zone Name
    Building Story 3 ThermalZone Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 3 ThermalZone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 3 ThermalZone Inlet Node List,  !- Name
    Building Story 3 ThermalZone PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone Exhaust Node List,  !- Name
    Building Story 3 ThermalZone PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 3 ThermalZone PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 3 ThermalZone PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 3 ThermalZone PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 13,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.7EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone PTAC OA Mixer,  !- Name
    Building Story 3 ThermalZone PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 3 ThermalZone PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 13,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 13,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 13 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 13 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.68676579798771,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 3 ThermalZone PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Blended OA 2,            !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0.314308499691294;       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone DSOA Space List,  !- Name
    Building Story 3 Space,  !- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 1,!- Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.978652123414,1.15899302919331e-05,7.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,7.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall R-20.41,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    12.978652123414,1.15899302919331e-05,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    12.978652123414,1.15899302919331e-05,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0253999999999899,2.26821881514108e-08,9.04624386042447,  !- X,Y,Z ==> Vertex 1 {m}
    0.0253999999999899,2.26821881514108e-08,7.962,  !- X,Y,Z ==> Vertex 2 {m}
    12.953252123414,1.15672481037817e-05,7.962,  !- X,Y,Z ==> Vertex 3 {m}
    12.953252123414,1.15672481037817e-05,9.04624386042447;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.82842586186133,2.82842838763049,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    2.82842586186133,2.82842838763049,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.82842586186133,2.82842838763049,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.978652123414,1.15899302919331e-05,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    12.978652123414,1.15899302919331e-05,7.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.1502212099606,2.8284349259642,7.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.1502212099606,2.8284349259642,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-31.25,  !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 Space 1,!- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.1502212099606,2.8284349259642,10.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.82842586186133,2.82842838763049,10.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,10.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.978652123414,1.15899302919331e-05,10.8;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Building Story 3 Space 1 Mass,  !- Name
    InteriorFurnishings 2,   !- Construction Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 Space 1,!- Space or SpaceList Name
    57.41831063524;          !- Surface Area {m2}

  ZoneControl:Thermostat,
    Building Story 3 ThermalZone 1 Thermostat,  !- Name
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Story Top Blended Space Type Thermostat 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Building Story 3 ThermalZone 1 Thermostat Schedule,  !- Name
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Building Story 3 ThermalZone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Story Top Blended Space Type Thermostat 1,  !- Name
    ApartmentMidRise HTGSETP_APT_SCH,  !- Heating Setpoint Temperature Schedule Name
    ApartmentMidRise CLGSETP_APT_SCH;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Building Story 3 ThermalZone 1,  !- Zone Name
    Building Story 3 ThermalZone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Building Story 3 ThermalZone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Building Story 3 ThermalZone 1 Zone Air Node;  !- Zone Air Node Name

  NodeList,
    Building Story 3 ThermalZone 1 Inlet Node List,  !- Name
    Building Story 3 ThermalZone 1 PTAC Outlet Air Node;  !- Node 1 Name

  NodeList,
    Building Story 3 ThermalZone 1 Exhaust Node List,  !- Name
    Building Story 3 ThermalZone 1 PTAC Inlet Air Node;  !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Building Story 3 ThermalZone 1 PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Building Story 3 ThermalZone 1 PTAC Inlet Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Building Story 3 ThermalZone 1 PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Building Story 3 ThermalZone 1 PTAC Fan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    Hot Water Loop Water Htg Coil 14,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Building Story 3 ThermalZone 1 PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Building Story 3 ThermalZone 1 PTAC OA Mixer,  !- Name
    Building Story 3 ThermalZone 1 PTAC Mixed Air Node,  !- Mixed Air Node Name
    Building Story 3 ThermalZone 1 PTAC OA Node,  !- Outdoor Air Stream Node Name
    Building Story 3 ThermalZone 1 PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Building Story 3 ThermalZone 1 PTAC Inlet Air Node;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Building Story 3 ThermalZone 1 PTAC OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    Building Story 3 ThermalZone 1 PTAC Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    331.2882503,             !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.7,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Building Story 3 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PTAC Outlet Air Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 14,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 14,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    Hot Water Loop Water Htg Coil 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Hot Water Loop Water Htg Coil 14 Inlet Water Node,  !- Water Inlet Node Name
    Hot Water Loop Water Htg Coil 14 Outlet Water Node,  !- Water Outlet Node Name
    Building Story 3 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PTAC Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Cooling:DX:SingleSpeed,
    Building Story 3 ThermalZone 1 PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.61714894491272,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Building Story 3 ThermalZone 1 PTAC Mixed Air Node,  !- Air Inlet Node Name
    Building Story 3 ThermalZone 1 PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    PSZ-Fine Storage DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Coil EIR-FT,   !- Energy Input Ratio Function of Temperature Curve Name
    Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Building Story 3 ThermalZone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Building Story 3 ThermalZone 1 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Building Story 3 ThermalZone 1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.8888888888889,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir:SpaceList,
    Building Story 3 ThermalZone 1 DSOA Space List,  !- Name
    Building Story 3 Space 1,!- Space 1 Name
    Blended OA 2;            !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Building Story 3 ThermalZone 2,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Building Story 3 Space 2,!- Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Story Top Blended Space Type;  !- Space Type

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Building Story 3 ThermalZone 2,  !- Zone Name
    Building Story 3 Space 2,!- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,7.2,  !- X,Y,Z ==> Vertex 1 {m}
